TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18590.481760000002, 284.25302817410045, 283.65674966984767, 284.00000304571336, 37.767112412436646, 37.93709319739488, 37.943174243030995, 10699.803801485898, 10737.253068395199, 10746.558637139, 248.44863711578228, 44.16918078831441, 35.856589668424704, 10708.066166420385, 10739.26096778575, 10747.482782385578, 0.9999924408923376, 0.9999934321443569, 0.9999901776899736, 60.01896287878317, 60.01438833109196, 60.01284327923405, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.090005, 5494.127, 790.1774, 6.949413, 5491.16, 818.304, 6.693915, 5478.153, 791.8824, 6.935795, 5492.483, 796.814, 6.896626, 5495.226, 593.8099, 9.249795, 5492.511, 99.97581, 99.91861, 99.68608, 99.9479, 99.99676, 99.94528
18592.82732, 284.4251766163044, 283.22638933270485, 283.8804095721613, 37.762401695582824, 37.93539498618938, 37.955003001124446, 10713.481471368903, 10714.49097039445, 10742.11688476364, 243.48808099498274, 33.832749595116184, 55.68820355797607, 10722.778248234063, 10729.129482955297, 10745.579472354726, 0.9999885468717813, 0.9999941276385302, 0.9999875203613348, 60.01092096150868, 60.00993463618407, 60.01053940106811, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 598.0389, 9.188341, 5495.476, 796.5005, 6.899311, 5495.169, 812.131, 6.757421, 5488.277, 798.174, 6.885049, 5495.698, 790.6147, 6.945936, 5491.599, 600.0725, 9.158602, 5495.75, 100.0, 99.99883, 99.87342, 100.0, 99.92478, 100.0
18595.280000000002, 284.0596708905938, 283.4079319294832, 283.5784206818673, 37.81505475201818, 37.97323292299359, 37.99792076919324, 10703.462508191089, 10742.462431988608, 10742.328546920424, 246.52560192450193, 42.532352468317185, 43.46867076184208, 10700.565011443847, 10729.098142464369, 10747.847916427387, 0.9999916670930247, 0.9999931794560141, 0.9999917930595439, 60.017025305562996, 60.014489086754416, 60.015974509956294, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3871, 9.090898, 5494.116, 790.158, 6.949228, 5491.047, 818.304, 6.694652, 5477.99, 791.8824, 6.935979, 5492.477, 796.7949, 6.896444, 5495.721, 593.79, 9.249795, 5492.451, 99.97962, 99.92372, 99.68819, 99.94886, 99.99684, 99.94627
18597.666680000002, 283.9453302085074, 283.4125332503349, 283.544219605115, 37.73912683030619, 37.955104554033205, 37.94544288749512, 10690.661997907964, 10726.931487858004, 10733.486065385743, 248.85577233976346, 44.719479296230475, 45.4532823890213, 10692.761005582406, 10724.882989511514, 10735.978604549016, 0.9999941904628314, 0.9999918800720639, 0.9999919791323929, 60.01676000932935, 60.011919948758596, 60.0153977266462, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3871, 9.090362, 5493.587, 797.123, 6.891206, 5495.732, 820.1481, 6.667593, 5472.008, 788.2899, 6.967971, 5488.14, 801.4492, 6.851883, 5495.633, 587.6666, 9.332016, 5482.862, 99.97718, 100.0, 99.59254, 99.87405, 100.0, 99.77615
18600.06488, 283.87894086231415, 283.30114844534114, 283.5363079819422, 37.80592113889614, 37.97328831782631, 37.995774771025104, 10701.384329487892, 10737.869476588945, 10741.91024945793, 249.89524128334597, 41.206133761687084, 40.93667436475607, 10695.364919930296, 10733.305609401406, 10744.190071416568, 0.9999918006266395, 0.9999907375484619, 0.9999941827278752, 60.01065506355445, 60.015152371636994, 60.01556510810154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 607.5612, 9.047709, 5491.979, 797.9985, 6.889364, 5495.187, 818.8281, 6.688761, 5478.32, 791.8824, 6.935611, 5492.425, 796.814, 6.896809, 5495.451, 593.7502, 9.250161, 5492.391, 99.93769, 99.99746, 99.68303, 99.9509, 100.0, 99.94517
18602.45864, 283.9900285034773, 283.5843102011127, 283.8456435148269, 37.73139376147706, 37.936252541472996, 37.92441308153461, 10695.638850948093, 10729.34035245684, 10743.966222731086, 247.3289042046872, 43.44792887511494, 41.480924362257156, 10697.288417829765, 10735.016528588732, 10742.938269636, 0.9999908099252531, 0.9999928514663082, 0.9999914181435666, 60.01560374542044, 60.01535068927104, 60.0205465429642, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089827, 5494.18, 796.4615, 6.899311, 5495.115, 824.6322, 6.624888, 5463.096, 785.5714, 6.983416, 5486.038, 796.7758, 6.896992, 5495.118, 593.7701, 9.249978, 5492.458, 99.97772, 99.99469, 99.41209, 99.8284, 99.99772, 99.9453
18604.7958, 284.106761644054, 283.50289536062314, 283.8516619725211, 37.71843876982872, 37.92203233707452, 37.917634450457236, 10699.146182539846, 10728.18247572571, 10729.591310233427, 248.72050886068155, 39.423465652516825, 29.31710769565035, 10701.734382882829, 10735.609821515824, 10741.561351122451, 0.9999958488217907, 0.9999932317747848, 0.9999942155311211, 60.0212842379175, 60.01584910503707, 60.01686869199439, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 598.0192, 9.189411, 5495.354, 790.158, 6.949228, 5491.042, 830.9411, 6.549786, 5442.762, 779.2409, 7.027359, 5476.134, 790.5765, 6.946301, 5491.38, 600.1122, 9.157686, 5495.816, 99.9991, 99.91858, 99.04207, 99.65042, 99.92785, 100.0
18607.190400000003, 284.2316399535431, 283.5772638998841, 283.98300423271627, 37.730786511285416, 37.92355410037823, 37.936387186367675, 10698.536265610122, 10727.919620414894, 10738.066909813797, 247.29454791047192, 43.67584374503713, 40.29289559135577, 10685.23039768288, 10724.86080027031, 10741.974989213844, 0.9999953189487792, 0.9999903731731833, 0.999994614876435, 60.015635883537506, 60.02113905172341, 60.01536058057651, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4265, 9.089648, 5494.075, 796.5005, 6.899311, 5495.117, 824.6516, 6.62452, 5462.926, 785.5908, 6.983416, 5486.032, 796.7758, 6.896626, 5495.0, 593.7701, 9.249612, 5492.458, 99.97667, 99.99473, 99.40591, 99.8284, 100.0, 99.94638
18609.5976, 284.2783061958357, 283.76524938030553, 284.0023773322202, 37.646584664296554, 37.89990143139554, 37.86384864093924, 10684.945158974077, 10714.259336170591, 10727.95685531907, 250.21166267822673, 47.281751143573274, 35.85654438779238, 10682.06608995944, 10719.66706066352, 10720.394656298273, 0.999993988811796, 0.9999909576532418, 0.9999937109703082, 60.02248140501374, 60.021372465265756, 60.020212306628146, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3871, 9.090362, 5494.174, 790.158, 6.949228, 5491.048, 824.6322, 6.624888, 5463.436, 778.6972, 7.031036, 5473.177, 788.8598, 6.962189, 5488.96, 590.6488, 9.298505, 5486.813, 99.97467, 99.92072, 99.41211, 99.61106, 99.89307, 99.84368
18611.96828, 284.27848415532594, 283.69295197950504, 284.02737020687675, 37.736078034348104, 37.89121032341402, 37.941179049202496, 10702.142093372837, 10717.642760927389, 10738.608178950239, 242.85493714297854, 36.08402017301091, 52.27197711606277, 10698.075170985927, 10716.683653361017, 10748.73664401254, 0.9999881209054586, 0.9999950363099958, 0.9999883989041283, 60.02108003209922, 60.017244804383246, 60.01981020805105, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 609.9861, 9.002021, 5488.292, 785.9166, 6.98091, 5487.697, 821.1187, 6.655444, 5469.151, 777.6486, 7.034346, 5475.224, 790.4049, 6.947579, 5491.492, 593.7303, 9.250161, 5492.512, 99.8534, 99.84917, 99.52228, 99.61824, 99.92881, 99.94408
18614.38216, 284.2916304567655, 283.6498520774597, 284.0504227642317, 37.71139644748945, 37.92644420865114, 37.91278255745992, 10688.726822856715, 10728.069047288676, 10739.750306833255, 256.2684074536455, 45.77623596810622, 36.79212801304402, 10684.637278373351, 10728.776710368214, 10738.261960681468, 0.999994025169627, 0.9999922370296799, 0.9999948742550504, 60.01880848352569, 60.02013997475375, 60.01982429724433, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090541, 5494.012, 790.158, 6.949597, 5491.042, 824.6322, 6.625256, 5463.034, 779.2603, 7.027359, 5476.357, 790.5765, 6.946301, 5491.49, 593.79, 9.249612, 5492.517, 99.97667, 99.92064, 99.41096, 99.65139, 99.93178, 99.94747
18616.768040000003, 284.3026592675704, 283.7886117132168, 283.9374063345981, 37.71683848759358, 37.91472658911642, 37.894374952867906, 10684.635146771154, 10727.621753696872, 10742.077722247792, 241.86777559413622, 40.971180001035464, 40.970981858887, 10687.679523397286, 10730.398243166568, 10731.425551258553, 0.999992296243473, 0.9999932807116909, 0.9999932629713343, 60.02407658631024, 60.01925865936291, 60.02782855375575, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 597.9995, 9.18959, 5495.459, 796.4615, 6.899311, 5495.231, 830.9022, 6.549418, 5442.146, 785.5908, 6.9836, 5486.091, 796.7949, 6.896626, 5495.173, 600.1122, 9.157503, 5495.763, 100.0, 99.9958, 99.04009, 99.83051, 100.0, 100.0
18619.22732, 284.2103272836808, 283.7628465676816, 283.9045928839534, 37.7094622110642, 37.91389492590561, 37.92602633162212, 10692.061815809353, 10738.103496810494, 10732.817666867346, 250.59289885264934, 40.02856906441866, 36.96515472902274, 10691.17734991286, 10730.334943504002, 10742.580591279127, 0.9999922220608847, 0.9999929151947672, 0.9999950254750145, 60.02571151785401, 60.02447203066965, 60.02251774091631, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089827, 5494.232, 790.158, 6.949228, 5491.218, 824.6128, 6.624888, 5463.151, 779.2603, 7.027359, 5476.299, 790.5765, 6.946301, 5491.547, 593.79, 9.249978, 5492.513, 99.97762, 99.92383, 99.41107, 99.64722, 99.92981, 99.94735
18621.62392, 284.12069299960297, 283.70901888199006, 284.1083455875077, 37.73925874334732, 37.932530906478355, 37.912325088039005, 10697.069036246152, 10735.330020295196, 10736.347106766661, 258.3617721181049, 32.000243413114276, 35.381296448250396, 10694.819739318873, 10719.556590042035, 10738.90639754304, 0.9999926393782023, 0.999992879625755, 0.9999951653097473, 60.03201584504489, 60.03107039153058, 60.031173667871144, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.090541, 5494.232, 796.481, 6.899127, 5495.174, 824.671, 6.624336, 5463.151, 785.5714, 6.983232, 5486.321, 797.0238, 6.8906, 5495.605, 592.299, 9.269938, 5489.193, 99.97677, 99.99484, 99.40792, 99.8284, 100.0, 99.8961
18624.02332, 284.40322962226895, 283.88519713758717, 284.3223721611445, 37.71471167846977, 37.894174986626325, 37.921223394362144, 10694.663361614023, 10736.035031942356, 10735.2035855353, 249.41351925510662, 46.02160441245496, 37.21957657482153, 10700.83638519042, 10737.007458794293, 10740.285481533609, 0.9999932039157919, 0.9999920177627133, 0.9999914435704927, 60.0273355607276, 60.02611419808694, 60.029526274207285, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.6761, 8.981853, 5485.405, 802.6678, 6.846447, 5495.571, 819.061, 6.680478, 5474.635, 789.2415, 6.960801, 5488.946, 798.8168, 6.885304, 5495.6, 593.1538, 9.258585, 5492.369, 99.8171, 100.0, 99.62206, 99.88248, 100.0, 99.94231
18626.398520000002, 284.3238920376864, 283.94384372282497, 284.23031707596476, 37.70490303977027, 37.9160632494405, 37.87801520342146, 10702.402160241294, 10736.271253104354, 10746.27295364555, 247.46956044592707, 47.33716540566729, 38.96095307148437, 10692.161717740431, 10723.638512060084, 10729.78337711877, 0.9999933338364434, 0.9999931361643992, 0.9999923298787091, 60.025224468346785, 60.02761677109223, 60.02986419620478, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090005, 5494.018, 796.4421, 6.89968, 5495.227, 824.5934, 6.625072, 5463.152, 791.8436, 6.936163, 5492.536, 796.7949, 6.896261, 5495.335, 593.7701, 9.249978, 5492.457, 99.97572, 99.99473, 99.41414, 99.94886, 99.99875, 99.94637
18628.82084, 284.1223767566879, 283.71787230482664, 284.07646698811715, 37.71519299567188, 37.915136579104434, 37.90992187238877, 10691.279347296559, 10726.652541022415, 10732.098080476979, 254.57423189787198, 37.41379466866783, 35.93841495994275, 10700.100115612924, 10737.484025329297, 10736.450750991835, 0.9999946436398589, 0.9999946216114338, 0.9999957420179221, 60.02096593383999, 60.02492091690357, 60.0219830303484, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 599.1429, 9.184772, 5495.481, 790.1774, 6.949228, 5491.102, 830.8052, 6.551811, 5442.818, 798.1545, 6.885417, 5495.584, 790.5575, 6.945936, 5491.604, 600.1122, 9.158052, 5495.931, 100.0, 99.91857, 99.04309, 100.0, 99.92984, 100.0
18631.215320000003, 284.44677820330713, 283.8417168157731, 284.155072755052, 37.74046066327683, 37.89787375338118, 37.90326837408296, 10694.324099984795, 10729.954388923617, 10736.39781235872, 252.99303628576217, 41.8229558856101, 32.544807014225626, 10698.805187551734, 10734.974118671693, 10743.94650987397, 0.9999957704802539, 0.9999918600955247, 0.9999945024063308, 60.02252090963125, 60.02217363570138, 60.021496308428084, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090541, 5494.122, 796.4226, 6.899127, 5495.002, 824.6128, 6.62452, 5463.152, 791.9018, 6.935979, 5492.758, 796.814, 6.896626, 5495.448, 593.7701, 9.250161, 5492.336, 99.97667, 99.99377, 99.41109, 99.94993, 100.0, 99.94834
18633.62312, 284.2824428131182, 283.7725739427199, 284.090973059699, 37.721742858328184, 37.896049637196406, 37.91879029394455, 10691.952292595039, 10731.53776054389, 10736.712761663748, 249.9222992044124, 50.94346775235067, 44.92394271527746, 10689.007865198331, 10723.61106380787, 10746.37102663991, 0.9999929427275498, 0.9999900706496042, 0.9999920726571654, 60.025463641073166, 60.019289802205925, 60.018374299939445, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090541, 5494.127, 790.158, 6.949044, 5491.042, 824.574, 6.623968, 5463.318, 798.174, 6.885049, 5495.473, 790.5956, 6.946118, 5491.604, 593.7502, 9.250344, 5491.814, 99.97771, 99.92074, 99.40591, 100.0, 99.92877, 99.94025
18636.02348, 284.01819990331586, 283.68865960004547, 283.8480656342063, 37.696360637738856, 37.945286070429816, 37.93723495950923, 10702.074573668626, 10728.75284796064, 10730.796167936373, 248.5252551827416, 48.46079987604753, 44.00642402215311, 10698.654545684893, 10722.645997359617, 10735.3104960311, 0.999994053978266, 0.9999922492628175, 0.9999907423983606, 60.02598551707299, 60.0240231624931, 60.024935918834515, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.7155, 8.982032, 5485.348, 783.8544, 6.995462, 5483.507, 818.3428, 6.692995, 5477.431, 803.048, 6.842577, 5495.39, 787.0859, 6.972599, 5488.657, 591.2452, 9.276348, 5490.793, 99.81901, 99.78554, 99.67295, 100.0, 99.87723, 99.90505
18638.427480000002, 284.25573490668427, 283.80223150605883, 283.7739820050573, 37.68052168311684, 37.93215503680678, 37.94917459725851, 10708.090358038358, 10728.846367704957, 10727.341599238694, 253.10481703490666, 40.85786030109375, 40.06064160691494, 10705.536452406684, 10735.622285095174, 10739.130595571161, 0.9999936514685743, 0.9999910568815044, 0.9999937477040503, 60.02278359290184, 60.02876484113255, 60.0334313653047, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089648, 5494.174, 790.1774, 6.949228, 5490.932, 824.6322, 6.624888, 5463.265, 798.1934, 6.885049, 5495.532, 790.6147, 6.945936, 5491.604, 593.79, 9.249978, 5492.512, 99.97487, 99.92064, 99.41516, 100.0, 99.92779, 99.94836
18640.717920000003, 284.0850971160083, 283.5904024541338, 283.8692884387129, 37.72552610977523, 37.93859839931046, 37.92594833977648, 10700.023189935202, 10730.083891492874, 10726.347675590434, 244.89904315505373, 44.18629730239991, 38.095491378903716, 10703.785546644209, 10732.136112896133, 10725.75357764926, 0.9999905442475358, 0.9999912564768343, 0.9999920924669568, 60.03129783196438, 60.03270544099807, 60.028108592298324, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 600.5821, 9.150506, 5495.762, 795.0219, 6.906495, 5494.929, 830.1646, 6.559358, 5443.89, 791.8824, 6.935611, 5492.651, 796.814, 6.896444, 5495.391, 600.1122, 9.157869, 5495.817, 100.0, 99.9911, 99.0626, 99.94792, 99.99976, 100.0
18643.07848, 284.56216411038724, 283.33087322812645, 284.2351806572168, 37.697435032674534, 37.88120539271905, 37.91500230088573, 10714.510154113901, 10724.109184877776, 10721.839437001994, 250.9742085102107, 42.12426000094001, 40.41031449049359, 10704.707096397584, 10732.128105189273, 10734.218392153713, 0.9999929617654808, 0.9999905317559621, 0.9999914901110771, 60.030969468418554, 60.035164864973595, 60.03482246877175, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3476, 9.090005, 5494.237, 790.1774, 6.949228, 5491.102, 824.5352, 6.625256, 5463.318, 798.1545, 6.885049, 5495.357, 790.6147, 6.945936, 5491.548, 593.7502, 9.250344, 5492.498, 99.97877, 99.92064, 99.41614, 100.0, 99.93088, 99.94506
18645.47376, 284.3516623845347, 283.80926345159185, 284.1356463789342, 37.72618280359122, 37.919451430411385, 37.91615395070492, 10698.438126912542, 10729.400503363058, 10741.92971194291, 246.89140103929722, 44.55903057632531, 44.25595515553323, 10697.164479033307, 10732.282890253671, 10752.878166989389, 0.9999918942730378, 0.999994059538747, 0.999993000193831, 60.03660278287478, 60.03687067278222, 60.038446323046784, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3279, 9.090541, 5494.186, 796.4615, 6.898942, 5495.002, 824.6516, 6.624704, 5463.156, 791.8824, 6.935795, 5492.647, 796.814, 6.896444, 5495.116, 593.7502, 9.249978, 5492.451, 99.97783, 99.99166, 99.41318, 99.94675, 99.99583, 99.94625
18647.918960000003, 284.45959807262335, 283.6964958766495, 284.0746588544032, 37.732069501875806, 37.916336720226624, 37.91824508936487, 10684.498670299552, 10732.54689528437, 10746.788559101597, 249.34205541131996, 47.307343913724964, 36.106834737818644, 10690.51044545242, 10725.91080045409, 10737.327173653579, 0.9999929695825372, 0.9999934621437707, 0.9999921058195983, 60.02839655757295, 60.03112305142197, 60.03440498068665, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.7155, 8.981675, 5485.348, 802.7846, 6.845341, 5495.321, 818.3234, 6.69594, 5477.596, 785.5908, 6.983048, 5486.091, 803.0896, 6.842935, 5495.726, 588.1835, 9.316268, 5485.992, 99.81595, 99.99751, 99.67999, 99.82842, 99.99729, 99.82193
18650.341640000002, 284.23450517318537, 283.67465216165766, 283.9733737331101, 37.67977033709224, 37.9355543335249, 37.90138246279855, 10690.072392053473, 10735.455381474763, 10737.88176902164, 247.20082448738685, 43.83762482404654, 40.269243218765766, 10696.190839928106, 10729.700783366186, 10737.84298490159, 0.9999921057663376, 0.9999906940171575, 0.9999923529817913, 60.02960431107253, 60.02559408181171, 60.02818891808339, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090362, 5494.122, 796.4615, 6.899311, 5495.004, 824.6516, 6.62452, 5462.985, 789.5133, 6.957491, 5489.513, 796.8331, 6.896079, 5495.171, 593.79, 9.249429, 5492.571, 99.97667, 99.99272, 99.41003, 99.90511, 99.99774, 99.94846
18652.78496, 284.2568070243319, 283.6485849882807, 283.9378890870989, 37.68527386268167, 37.882970596214875, 37.87331291905172, 10691.102570595334, 10728.50952511705, 10725.066134730923, 250.52009180257141, 39.20310124916523, 33.54408317598336, 10688.121576772402, 10725.914411995655, 10723.630260022726, 0.9999962493345573, 0.9999935385213291, 0.999995988737359, 60.02763579220503, 60.0240699454031, 60.02999680582568, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 602.455, 9.126948, 5495.468, 792.9985, 6.927309, 5493.0, 827.6216, 6.585312, 5452.601, 779.6681, 7.026624, 5476.188, 790.5956, 6.945936, 5491.547, 600.0725, 9.158602, 5495.755, 100.0, 99.95627, 99.22112, 99.65444, 99.92973, 100.0
18655.27288, 284.46902818654684, 283.7334551251958, 283.99274786736225, 37.724575286620734, 37.89290330663844, 37.91481559574572, 10700.764955898365, 10727.044250960133, 10733.96412381034, 244.46231029199316, 43.535574636109686, 32.836132666954654, 10693.20814637052, 10727.780538884504, 10740.695603569724, 0.9999936469011627, 0.9999923547892533, 0.9999933419732705, 60.02412019240672, 60.023213392114606, 60.02853434771132, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3082, 9.090898, 5494.023, 796.481, 6.899127, 5495.058, 824.6322, 6.624336, 5463.04, 785.5908, 6.983232, 5485.863, 796.7949, 6.896261, 5495.284, 593.7701, 9.249978, 5492.445, 99.97962, 99.99371, 99.41004, 99.82639, 99.99678, 99.94846
18657.625640000002, 284.27716494272545, 283.768242363028, 283.9368079309512, 37.68350093178061, 37.91022332257759, 37.883885058463626, 10699.402054338701, 10721.41046179009, 10729.105858990257, 243.74787562906204, 40.203692082286125, 36.867588271831664, 10694.503980169948, 10724.487021789291, 10735.965563348023, 0.9999936797009907, 0.9999903691308089, 0.9999948219718555, 60.03201895377198, 60.02512506970201, 60.02759038751561, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090719, 5494.18, 790.158, 6.949228, 5490.984, 824.5934, 6.625256, 5463.316, 779.2797, 7.027359, 5476.188, 790.5765, 6.946301, 5491.49, 593.7701, 9.249795, 5492.511, 99.97772, 99.92072, 99.41099, 99.65032, 99.92776, 99.94528
18659.99244, 284.3490661868704, 283.752462846932, 284.0732482538562, 37.71682059936346, 37.88697884113723, 37.90428443669074, 10686.214696936797, 10728.423254404388, 10726.64807225699, 241.89566123568238, 45.72579872236929, 28.233886245578788, 10694.693672496938, 10725.575432272635, 10724.267146217124, 0.9999954769026274, 0.9999924743441387, 0.999993926616089, 60.01769280769581, 60.02164668692507, 60.019788231937774, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.6958, 8.981497, 5485.394, 783.8544, 6.99583, 5483.734, 818.304, 6.694468, 5478.377, 772.9881, 7.067809, 5463.512, 784.2628, 6.993053, 5484.222, 587.5076, 9.332748, 5483.815, 99.81406, 99.78762, 99.69017, 99.41765, 99.79846, 99.78912
18662.424160000002, 284.38019059862233, 283.8201266610013, 283.9594953004307, 37.705256819579475, 37.8901868077139, 37.89604519292356, 10689.081430129021, 10715.770529668913, 10739.688317433847, 249.88384567470882, 38.513895885132115, 34.548807082415806, 10696.260058846929, 10725.2575469131, 10728.705211069513, 0.9999936253385363, 0.9999929205932304, 0.9999930098244663, 60.020081100955416, 60.01786794821145, 60.018143152569195, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3476, 9.089827, 5494.052, 790.158, 6.949044, 5490.984, 824.6128, 6.624704, 5463.091, 779.2797, 7.026991, 5476.13, 790.5956, 6.945936, 5491.601, 593.7701, 9.249978, 5492.511, 99.9754, 99.91957, 99.41213, 99.65235, 99.93079, 99.94627
18664.811560000002, 284.334129968163, 283.75757526587233, 284.04685931061704, 37.712002249599614, 37.91720298885143, 37.8900054104279, 10688.907285129317, 10731.787314147356, 10734.96898197318, 249.22632267067956, 38.182224815828704, 43.640715091311904, 10698.613156264973, 10731.170905562092, 10730.049385205062, 0.9999928313697919, 0.9999935417826169, 0.9999934718727349, 60.01826684925081, 60.02104930537932, 60.020603165395386, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3279, 9.096966, 5494.564, 791.5977, 6.938177, 5493.227, 826.4763, 6.600774, 5457.482, 783.1246, 6.996286, 5484.209, 795.9747, 6.898453, 5495.391, 599.8936, 9.161531, 5495.922, 99.98472, 99.95383, 99.30993, 99.78496, 99.99655, 100.0
18667.146640000003, 284.59736496127044, 283.90173685604736, 284.20847085124433, 37.65352249556228, 37.888009289779895, 37.88671630578545, 10692.619563232274, 10725.519097306917, 10729.22819988273, 252.74501317285922, 40.39498278521273, 31.65749379330009, 10708.830449502193, 10721.01211002525, 10735.784675145305, 0.9999933492603345, 0.9999921786964534, 0.999994810791334, 60.02958464210608, 60.02748562218611, 60.02474785980323, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 602.041, 9.128018, 5495.087, 791.481, 6.943887, 5491.398, 827.0587, 6.596541, 5463.041, 779.2797, 7.027359, 5476.299, 790.6147, 6.945936, 5491.709, 593.79, 9.249978, 5492.397, 99.99922, 99.93244, 99.40396, 99.65235, 99.92975, 99.94528
18669.481440000003, 284.3891573305803, 283.9349323285079, 284.03949022422205, 37.70281606022765, 37.88058668364451, 37.90630335737217, 10694.8332346472, 10740.537592863417, 10732.54352301071, 257.860702495449, 38.23308098065718, 42.519805680259424, 10686.399759364544, 10730.01086601049, 10731.04854260523, 0.9999921033424816, 0.999992060403969, 0.9999928397907266, 60.02912963422676, 60.02571190667541, 60.02733612831166, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.090005, 5494.133, 796.5005, 6.898942, 5495.175, 824.5352, 6.625624, 5462.869, 785.6102, 6.983232, 5486.033, 796.814, 6.896261, 5495.062, 593.7701, 9.249978, 5492.458, 99.97677, 99.99584, 99.41105, 99.82947, 99.99681, 99.94638
18671.845520000003, 284.57762615202233, 283.9768645121159, 284.16259976009684, 37.707175702583314, 37.89940550717371, 37.89372658275823, 10683.193694224465, 10722.430542132019, 10739.859435241053, 254.44090095839078, 43.71340086648797, 45.581681229086826, 10694.94340860014, 10731.26305938271, 10744.738049317313, 0.9999942703621189, 0.9999918329679306, 0.9999921547941133, 60.03715209100818, 60.03026657285377, 60.029366136893806, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.7155, 8.981497, 5485.359, 802.8235, 6.845341, 5495.544, 818.401, 6.693363, 5478.38, 791.9018, 6.935795, 5492.425, 803.0896, 6.842752, 5495.492, 587.4877, 9.332748, 5482.981, 99.81406, 99.99745, 99.68813, 99.94985, 100.0, 99.77395
18674.273240000002, 284.3203849915027, 283.9026978207008, 284.174092849246, 37.72522619060655, 37.8942042547922, 37.91153677087936, 10697.062983455642, 10734.498489128675, 10745.622666928419, 250.05768169752264, 41.10329728394862, 39.27621618044577, 10693.144918932296, 10724.817161283145, 10735.776033646705, 0.9999928363976679, 0.9999935779430795, 0.999991909481285, 60.03178174173632, 60.028678258341834, 60.02952337851731, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089648, 5494.231, 796.5005, 6.898942, 5495.117, 824.6128, 6.624888, 5463.035, 785.6102, 6.983232, 5486.203, 796.814, 6.896079, 5495.336, 593.79, 9.249612, 5492.451, 99.97582, 99.99477, 99.41099, 99.83044, 99.99877, 99.94846
18676.699640000003, 284.37010916392194, 283.9254996660543, 284.1806869898258, 37.699871524783504, 37.91660641625704, 37.89217451407679, 10693.237685504988, 10731.429681236115, 10734.063706946818, 253.53216418242118, 40.35359186367168, 36.32204379208321, 10701.091791343932, 10724.058333234752, 10734.380844869163, 0.9999934458799784, 0.9999942281200772, 0.9999924132678528, 60.03161131105754, 60.02904148505304, 60.02993045916756, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3871, 9.089827, 5494.133, 796.481, 6.898942, 5495.227, 824.6128, 6.62452, 5461.805, 792.7368, 6.929544, 5494.078, 794.8493, 6.916168, 5493.591, 596.1957, 9.208593, 5495.306, 99.97477, 99.99469, 99.40693, 99.9676, 99.97135, 99.99821
18679.28524, 284.64303067358117, 283.39122820990485, 284.1107969866842, 37.720827312518864, 37.87950134498315, 37.902568924585, 10704.67626458552, 10719.106249150665, 10754.41244792151, 245.0098143060215, 38.484164965412674, 53.88792430425656, 10694.165227866457, 10721.882677586385, 10750.202881104726, 0.9999880831851816, 0.9999946472696254, 0.9999895600962614, 60.031920868187534, 60.03583170561147, 60.03470170116527, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 600.4835, 9.142296, 5495.694, 793.8156, 6.917731, 5494.504, 826.8646, 6.599118, 5455.917, 791.9406, 6.935611, 5492.594, 796.814, 6.896261, 5495.175, 593.8099, 9.249978, 5492.392, 100.0, 99.98639, 99.28339, 99.94686, 100.0, 99.94519
18681.686240000003, 284.3885341483802, 283.76716759292185, 283.73066374984154, 37.69845812228541, 37.908973657714476, 37.92717551625993, 10692.549964702921, 10725.977639806732, 10737.257946309772, 250.08310381284082, 38.07087428274542, 39.330625270868495, 10686.013513929945, 10725.667290235113, 10738.772508549184, 0.9999924257732647, 0.9999924825856354, 0.9999936429128007, 60.035460327303596, 60.03773083484361, 60.03879480444037, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3673, 9.090362, 5494.075, 790.158, 6.949228, 5491.155, 824.6516, 6.624888, 5463.261, 798.2128, 6.885049, 5495.697, 790.6338, 6.94557, 5491.55, 593.7701, 9.249978, 5492.397, 99.97667, 99.92064, 99.41309, 100.0, 99.92975, 99.94528
18684.059360000003, 284.19594048339627, 283.62489442920025, 283.9253911907044, 37.69960089784219, 37.883723124909196, 37.87478083839838, 10678.561810656878, 10713.756967367277, 10737.105453706774, 251.80384918183063, 45.450008062081, 42.78455290291731, 10694.621850654092, 10712.728048487608, 10745.274474695154, 0.9999883567468681, 0.9999901660712711, 0.9999915322094639, 60.02597806427026, 60.03322176009514, 60.03276453419437, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.6564, 8.981675, 5485.186, 783.8544, 6.995646, 5483.625, 818.4204, 6.694836, 5478.437, 804.5045, 6.82989, 5494.67, 784.2819, 6.992688, 5484.387, 587.5076, 9.332382, 5482.976, 99.81511, 99.78565, 99.68814, 99.98765, 99.79654, 99.77067
18686.46156, 284.1875964639205, 283.8290537307879, 283.90969807909096, 37.728996672498354, 37.9362995088953, 37.920313902623086, 10699.771978195871, 10733.29489776152, 10731.678212818835, 248.14131708355865, 43.683335950303444, 40.65425161501207, 10703.510829471057, 10722.318134288595, 10729.54369701041, 0.9999926944963223, 0.9999926155441652, 0.9999925006958977, 60.03260503922152, 60.02621741663202, 60.02813441240824, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089827, 5494.064, 790.1774, 6.949413, 5491.214, 824.6128, 6.62452, 5463.04, 798.1934, 6.885049, 5495.585, 790.5956, 6.945753, 5491.659, 593.7502, 9.249978, 5492.517, 99.97581, 99.92376, 99.41003, 100.0, 99.92987, 99.94615
18688.8296, 284.1920754790247, 283.918708011472, 284.00140046056464, 37.68149540522784, 37.890456436214876, 37.883183631487206, 10695.389005972804, 10730.562746523558, 10738.37548663461, 245.47541550478036, 43.11055145037335, 41.714872212342925, 10688.126012941088, 10729.760194992085, 10728.399645724247, 0.999993902046868, 0.9999928914638566, 0.9999913366723832, 60.01836067901046, 60.01945963748528, 60.02310347740302, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089827, 5494.237, 790.1774, 6.949413, 5491.271, 824.671, 6.624704, 5463.157, 798.0963, 6.88983, 5495.178, 792.0262, 6.934978, 5493.633, 595.5793, 9.217017, 5494.811, 99.97667, 99.9248, 99.41105, 99.99588, 99.96142, 99.98396
18691.229280000003, 284.5350136672944, 283.7811566022827, 283.9627743656166, 37.68669161178677, 37.910386799696454, 37.916402081162026, 10689.497302211861, 10724.94495934855, 10735.181865037215, 248.9317086247238, 40.05467345022407, 45.601597832015614, 10697.42211485633, 10732.342523215268, 10732.834670550454, 0.999993196056473, 0.9999922514932529, 0.9999904467263151, 60.02171345635887, 60.01487949100782, 60.01326904780529, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 598.512, 9.182451, 5496.083, 794.8857, 6.915152, 5493.539, 828.0293, 6.588257, 5454.285, 796.5623, 6.898471, 5495.354, 791.2441, 6.94484, 5491.493, 594.1479, 9.247598, 5492.52, 100.0, 99.9704, 99.23534, 99.99688, 99.92986, 99.95009
18693.68484, 284.5035200102386, 283.8806397597172, 283.96537988828436, 37.73060864850032, 37.90360156766176, 37.910323197175565, 10701.436282621686, 10739.502053060916, 10738.160961606935, 246.23346759700325, 43.737236616871996, 42.423137090256546, 10699.627584560978, 10737.588105788931, 10739.840812911632, 0.999994525287754, 0.9999923392022073, 0.9999920364330371, 60.0199152892875, 60.01451388400009, 60.01554367226123, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.3871, 9.090183, 5494.064, 795.9363, 6.900416, 5495.117, 824.6904, 6.623968, 5462.924, 791.9212, 6.935611, 5492.419, 796.8712, 6.896261, 5495.616, 593.7701, 9.250161, 5492.452, 99.97771, 99.9947, 99.40394, 99.94686, 99.99375, 99.94834
18696.146960000002, 284.25055382002773, 283.85210712397304, 284.01120503913893, 37.6894668473909, 37.91604366605049, 37.89670896746217, 10684.870238500016, 10728.664751739841, 10737.613521261588, 247.22173925269703, 41.46772609667005, 45.57359922409751, 10686.569951601465, 10736.631707983737, 10738.619865707644, 0.9999936772664028, 0.9999927319010488, 0.9999941183830439, 60.01871232474933, 60.02031179083393, 60.01976042131321, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.6958, 8.981853, 5485.301, 802.7457, 6.845341, 5495.325, 818.2845, 6.695388, 5478.213, 785.6296, 6.983232, 5486.039, 803.1277, 6.842569, 5495.539, 587.5274, 9.332382, 5482.921, 99.81616, 99.99857, 99.69119, 99.83151, 100.0, 99.77285
18698.51896, 284.20447285902105, 283.76187035858885, 284.092783204434, 37.70850908012778, 37.90301477360555, 37.91997491133854, 10698.578216527925, 10740.520647616304, 10739.21812611652, 249.8988532962528, 42.10796649058557, 41.4813180527708, 10695.41195909083, 10719.510884633759, 10739.185163699083, 0.9999945998540151, 0.9999903988888561, 0.9999932572957102, 60.01880701574253, 60.02034009757995, 60.01707345920694, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4068, 9.089827, 5494.075, 796.5199, 6.898942, 5495.233, 824.6322, 6.624888, 5463.265, 791.9212, 6.935611, 5492.707, 796.9094, 6.895896, 5495.281, 593.8099, 9.249978, 5492.464, 99.97457, 99.99689, 99.41004, 99.94782, 99.99777, 99.94627
18700.9484, 284.72175964834787, 283.31241513244044, 284.2048151040539, 37.65769759735543, 37.88294849992831, 37.86565520065059, 10702.257281563478, 10705.344898847943, 10727.572482669591, 238.51541197841425, 30.86673459237261, 49.17237269457382, 10699.964318467068, 10710.95189456507, 10732.261991089119, 0.9999885423164518, 0.9999938003773964, 0.9999879936817299, 60.02245938434817, 60.017694144956025, 60.01780956521948, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4265, 9.089648, 5493.96, 796.5005, 6.898942, 5495.286, 824.671, 6.623968, 5463.434, 785.6102, 6.983048, 5485.241, 796.2799, 6.905393, 5494.78, 595.1817, 9.226905, 5494.256, 99.97372, 99.99789, 99.41824, 99.83051, 99.98864, 99.97911
18703.37716, 284.34035907236495, 283.76974945406545, 283.80951143903576, 37.75203803818286, 37.917655161882, 37.93801879528086, 10684.073231798786, 10735.683022786257, 10728.128870455954, 249.12790887043866, 37.13962486765013, 35.50713681733487, 10700.824426563602, 10734.96639641882, 10734.405762689647, 0.9999943509958328, 0.9999957769064238, 0.9999941220227936, 60.015821134141056, 60.018259873289985, 60.01825181501884, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 598.0586, 9.186734, 5495.734, 791.1696, 6.941676, 5492.812, 828.767, 6.581631, 5453.273, 782.911, 7.002354, 5483.811, 795.8602, 6.90448, 5495.442, 595.1022, 9.235695, 5492.688, 100.0, 99.94844, 99.20476, 99.77146, 99.99932, 99.95737
18705.87956, 284.4524729992844, 283.8079665291746, 283.85544409974824, 37.66893485113163, 37.906006731878605, 37.897966037523624, 10699.868174898733, 10721.402284082982, 10734.307742391644, 246.15158122205412, 39.455397825668115, 43.139875066397536, 10691.876995269242, 10734.074310888229, 10734.255439829116, 0.9999931916420158, 0.9999938132513675, 0.999992795460631, 60.01365748460374, 60.01370669181096, 60.014629679472094, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 604.4462, 9.08947, 5494.127, 790.3719, 6.94886, 5491.161, 824.5934, 6.625072, 5462.868, 779.2991, 7.026991, 5476.359, 790.6338, 6.94557, 5491.437, 593.79, 9.249795, 5492.506, 99.97403, 99.92279, 99.41414, 99.65141, 99.93287, 99.94528
18708.23744, 284.18716200604376, 283.7245758950928, 283.78153300578407, 37.66808819873024, 37.90358005246275, 37.87156593929431, 10675.024028843714, 10725.748679747536, 10722.021746772343, 247.67411098531375, 45.25953418491645, 40.75930903491235, 10688.797623888735, 10715.679141367615, 10721.253043524684, 0.9999935693151528, 0.9999926214255197, 0.9999929349446702, 60.01185145967047, 60.01291626101781, 60.01387857229218, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 600], 5500.0, [], 610.6564, 8.982924, 5485.342, 783.8349, 6.995646, 5483.731, 818.2457, 6.69502, 5477.985, 772.9881, 7.067626, 5463.4, 784.2819, 6.992505, 5484.384, 587.5274, 9.332565, 5483.042, 99.81691, 99.78662, 99.68305, 99.41763, 99.7975, 99.77505
