TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19028.25444, 284.1915915727178, 283.5821697046076, 283.5922681281096, 37.786235854240765, 37.969875195396455, 37.96726040508376, 10692.740164629373, 10733.249885782083, 10740.20394638144, 240.95112350442923, 31.19174422613446, 37.60815450930477, 10695.431771914953, 10726.613656398575, 10739.271782557274, 0.9999954729445958, 0.999996927904931, 0.9999943972151519, 60.026993129382966, 60.01771768658703, 60.01613144149216, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4659, 9.088934, 5493.959, 796.5005, 6.898942, 5495.229, 818.4592, 6.692995, 5478.044, 791.5328, 6.942966, 5491.447, 796.7377, 6.896992, 5495.167, 820.4558, 6.671831, 5473.901, 99.97393, 99.99683, 99.68303, 99.93733, 99.99971, 99.6067
19030.5904, 284.32277770888345, 283.43810925738916, 283.59752376346967, 37.70558594463221, 37.91312406853557, 37.91805410586754, 10691.381824280232, 10726.112813862925, 10722.012575356734, 246.58911454998815, 35.21312195759401, 42.21407330670786, 10689.484323033463, 10718.935331954452, 10724.490993937065, 0.9999916926642443, 0.9999951768277247, 0.9999926856504515, 60.020518981390495, 60.02213021684293, 60.0212611410622, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4857, 9.088756, 5494.07, 796.053, 6.907047, 5494.504, 816.7898, 6.710482, 5482.114, 782.6198, 7.007502, 5480.167, 792.2933, 6.932786, 5492.53, 825.287, 6.614514, 5460.625, 99.97572, 99.98389, 99.75817, 99.74037, 99.9477, 99.36713
19032.99016, 284.12598830192593, 283.52154126147707, 283.80340985171154, 37.743183550229645, 37.90880441392689, 37.942232393955265, 10698.397764441424, 10735.720384870536, 10747.760444326577, 246.14439865693794, 30.811253575119736, 40.92777231895616, 10699.813575944223, 10725.034152167584, 10739.92527866067, 0.9999938284225439, 0.9999965024010771, 0.9999926337536122, 60.02057829415612, 60.01807333659899, 60.02444201540906, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 600.9172, 9.135693, 5495.652, 794.7689, 6.908153, 5495.094, 817.9739, 6.698149, 5478.771, 785.649, 6.98268, 5486.199, 796.7949, 6.896809, 5495.172, 820.4757, 6.671281, 5473.787, 100.0, 99.98884, 99.69732, 99.82951, 99.99578, 99.60664
19035.383840000002, 284.35498079532783, 283.5829214503544, 283.9870590397952, 37.73152348009483, 37.95247935542558, 37.916382232671616, 10697.422171319473, 10724.588442324824, 10734.059370084555, 245.73537238147082, 30.021169825658035, 38.73559055789701, 10711.320151949902, 10730.578340681346, 10743.10783336329, 0.9999931979926321, 0.9999948595247702, 0.999993997344186, 60.01885240735604, 60.0162409283084, 60.01587152576918, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4265, 9.089827, 5494.196, 790.1969, 6.949413, 5491.327, 818.3234, 6.694468, 5478.155, 785.649, 6.982864, 5486.316, 796.7377, 6.896992, 5495.338, 820.436, 6.671098, 5473.847, 99.97677, 99.92581, 99.68612, 99.83153, 99.99881, 99.60776
19037.875040000003, 284.36434495687837, 283.64201128445467, 283.9428202243804, 37.72733992693708, 37.891581030710526, 37.90711176939117, 10693.596702857949, 10723.280965735687, 10740.51503084911, 245.10653152044142, 41.90103437002949, 35.98925336731918, 10696.483349465932, 10733.396268311662, 10742.415130324247, 0.9999914388036211, 0.9999933695131381, 0.9999916652547861, 60.01194371655081, 60.01612444480207, 60.01664603140308, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 610.7155, 8.98114, 5485.191, 783.8738, 6.995646, 5483.679, 824.671, 6.624704, 5463.38, 791.96, 6.935244, 5492.479, 803.0133, 6.843117, 5495.706, 814.1932, 6.737388, 5485.807, 99.81416, 99.78568, 99.41205, 99.94678, 99.99746, 99.83063
19040.31044, 284.4504122082169, 283.6606439811386, 284.1069434873339, 37.74515477504528, 37.94228666763313, 37.945570254496, 10703.296102582548, 10728.952279167428, 10739.8088879566, 253.44604218244876, 31.402837811917152, 34.10346662649454, 10703.35887970154, 10736.452931252104, 10741.279802300067, 0.9999943748964227, 0.9999937603618895, 0.999993513855645, 60.015646066042095, 60.01824890936905, 60.01421478426064, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.090183, 5494.139, 790.1969, 6.949044, 5491.045, 818.304, 6.694836, 5478.373, 785.649, 6.982864, 5486.208, 796.7758, 6.896809, 5495.224, 820.4558, 6.671648, 5473.964, 99.97698, 99.92068, 99.69019, 99.83267, 99.99471, 99.60457
19042.67972, 284.36068495048295, 283.65448296048976, 283.9121149661348, 37.71571190070434, 37.92271706385332, 37.92553180396843, 10701.962260053513, 10732.11747536443, 10736.93375455147, 246.60371371884594, 30.952069016919268, 39.81190150599059, 10699.346896273932, 10723.786484061713, 10732.16822253681, 0.9999923152219895, 0.9999936088239235, 0.9999922388911456, 60.01975849670894, 60.01856359794995, 60.018304705267035, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.08947, 5494.075, 790.1969, 6.947939, 5491.682, 817.6245, 6.701462, 5480.502, 794.0378, 6.91557, 5494.54, 793.3043, 6.924751, 5493.126, 825.1478, 6.61195, 5458.16, 99.97498, 99.92383, 99.72884, 99.98014, 99.95855, 99.35574
19045.068440000003, 284.3563759123321, 283.5633258483847, 284.03374025904924, 37.73670699039601, 37.933704014271115, 37.94877266143109, 10698.56592777942, 10730.409902636906, 10740.160619522294, 248.64448588086134, 35.381713641017996, 36.203782744383716, 10698.81598640684, 10737.240472599107, 10748.051228475204, 0.9999908072070939, 0.9999942501054317, 0.9999943074496097, 60.019117030257675, 60.022299139748895, 60.02134564956462, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 599.3795, 9.161571, 5495.825, 793.3098, 6.927677, 5492.934, 817.0034, 6.707537, 5474.524, 792.1154, 6.934141, 5492.481, 796.7758, 6.896444, 5495.224, 820.436, 6.671831, 5474.076, 100.0, 99.96061, 99.73905, 99.94681, 99.9958, 99.60879
19047.45388, 284.3594613745092, 283.7722472573458, 284.1893960014069, 37.73024051240599, 37.9554751643411, 37.927054296130734, 10695.162365827362, 10744.085378359705, 10743.549549820902, 246.82867283224027, 34.03653186828433, 40.309183694153944, 10700.277260369858, 10739.452804787801, 10745.05079840677, 0.9999943758443542, 0.9999946338179395, 0.9999941787113128, 60.0217378815072, 60.02268857248436, 60.02100369773941, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.3476, 9.089292, 5494.127, 796.481, 6.898758, 5495.169, 818.4398, 6.693179, 5478.211, 791.9795, 6.935244, 5492.878, 796.7568, 6.896626, 5495.388, 820.4558, 6.671648, 5473.846, 99.97287, 99.99573, 99.68407, 99.95404, 99.99673, 99.60771
19049.87524, 283.9780276757987, 283.3302295168868, 283.4616380652434, 37.69174203318869, 37.94843366226075, 37.955641641292345, 10684.777021645372, 10720.390634111893, 10735.639755710814, 243.10682947694386, 29.746537671743454, 37.090076994839364, 10690.265215892548, 10726.013532535608, 10737.553868679726, 0.9999940082477307, 0.9999954544184194, 0.9999950539061625, 60.01768427000456, 60.01748919294528, 60.01330749600457, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 610.7352, 8.98114, 5485.249, 802.7651, 6.845341, 5495.265, 824.671, 6.62452, 5463.096, 785.649, 6.98268, 5486.316, 803.0133, 6.8433, 5495.373, 814.2728, 6.737205, 5485.81, 99.81521, 100.0, 99.40803, 99.83049, 99.99943, 99.82237
19052.2822, 284.2985241268975, 283.4998505304336, 283.7871279099875, 37.76504674795505, 37.97267796661286, 37.96292068331883, 10693.001302100924, 10732.046893971992, 10740.739390339635, 244.25122762992487, 35.844652189148746, 39.99055060665296, 10694.953365162484, 10729.648007288877, 10741.884043417633, 0.9999932400131973, 0.9999956484450832, 0.999993062616278, 60.013285087452225, 60.01440016645198, 60.01796923052222, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.08947, 5494.139, 796.5199, 6.898942, 5495.229, 818.3816, 6.693731, 5477.985, 791.9795, 6.935244, 5492.648, 796.7377, 6.896809, 5495.224, 820.4161, 6.673112, 5474.992, 99.97698, 99.99584, 99.68612, 99.9498, 99.99673, 99.61182
19054.67568, 284.1487432310768, 283.50241971370923, 283.8159431848458, 37.69170425222908, 37.89597108231155, 37.86848333391264, 10679.934741816991, 10721.95433703819, 10718.392845239408, 245.2822923195463, 39.45560670987334, 38.17914132168971, 10683.965381486363, 10711.891421259468, 10723.971929958965, 0.999993217688591, 0.9999946497732635, 0.9999927661508766, 60.01577908371417, 60.01910110620434, 60.01969367396679, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4068, 9.089292, 5494.133, 796.481, 6.899127, 5495.344, 824.6516, 6.624704, 5462.873, 785.649, 6.983784, 5485.467, 795.6886, 6.909045, 5494.476, 812.0461, 6.758813, 5492.867, 99.97688, 99.99469, 99.40803, 99.82537, 99.98755, 99.97226
19057.07788, 284.5189485860163, 283.1879943341563, 284.0429594413306, 37.70575310696474, 37.89575167807142, 37.90869120106206, 10676.268936984128, 10725.280881050792, 10732.749029633569, 249.5998533991965, 30.791330480364195, 36.278574338821045, 10685.642225233749, 10723.92602224431, 10734.111689937588, 0.9999929596269835, 0.9999931964236269, 0.9999941410703176, 60.014485011571644, 60.01784100219128, 60.02094366580289, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.0586, 9.18727, 5495.751, 791.2864, 6.940755, 5492.989, 828.1846, 6.58292, 5454.511, 782.8916, 6.998125, 5483.868, 795.7076, 6.90174, 5495.276, 814.074, 6.737388, 5485.297, 100.0, 99.94643, 99.23752, 99.79008, 99.99767, 99.80767
19059.46772, 284.41741848330344, 283.63350332029165, 283.9138741527109, 37.704678794921804, 37.89234448985127, 37.89405341909321, 10694.19463543402, 10724.5738025465, 10738.185358590259, 248.03679012547082, 36.6626053435657, 40.525154367118375, 10702.059581007057, 10722.462896203991, 10739.206108297227, 0.9999917515131085, 0.9999944953228235, 0.9999950118452113, 60.01977503486452, 60.019467562683054, 60.021709613931876, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.5251, 9.088221, 5494.254, 791.2475, 6.940939, 5491.576, 824.7098, 6.624152, 5462.759, 779.3768, 7.026808, 5476.472, 790.5765, 6.946301, 5491.438, 814.3126, 6.736655, 5485.926, 99.97413, 99.93034, 99.41007, 99.65346, 99.92681, 99.81591
19061.85496, 284.33731161362783, 283.65074124796666, 283.92540408884383, 37.69731062796535, 37.87431203930253, 37.8911453024545, 10682.01967265352, 10717.14644138324, 10727.511091476204, 245.03519628650474, 44.26990553689393, 41.87971957926129, 10674.01292968644, 10718.995087139458, 10725.75496160201, 0.9999937517062607, 0.9999942399252658, 0.9999933273600684, 60.017340024362305, 60.021332823101154, 60.0240572272963, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 610.6761, 8.981497, 5485.354, 783.8738, 6.995462, 5483.567, 818.3234, 6.693915, 5478.096, 773.0464, 7.067441, 5463.457, 784.1865, 6.993418, 5484.273, 820.4558, 6.671831, 5473.844, 99.81711, 99.78869, 99.68505, 99.41864, 99.79644, 99.60767
19064.36604, 284.41139361398916, 283.65860751934184, 284.01338163938874, 37.72496048252641, 37.88725939187051, 37.92150027899804, 10695.566216727439, 10730.582938494312, 10733.197796817736, 247.45578406239292, 33.1777175856887, 39.957778505547594, 10692.236047523067, 10721.08193904934, 10738.173584150236, 0.9999935595975812, 0.9999957150995714, 0.9999939140266415, 60.02541260181305, 60.02423630960547, 60.02798912797048, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4265, 9.089648, 5494.075, 790.1774, 6.949228, 5491.161, 824.6322, 6.624336, 5462.703, 779.338, 7.026808, 5476.302, 790.5575, 6.946301, 5491.38, 814.1734, 6.738853, 5485.753, 99.97582, 99.92279, 99.41209, 99.6524, 99.92773, 99.82853
19066.73672, 284.33117094052443, 283.6453583473229, 283.96093777539454, 37.726079544306565, 37.875559422048816, 37.916886361655045, 10695.489823957836, 10718.49730019902, 10724.633866042026, 237.27273812480962, 30.543938764414634, 36.93665220658107, 10682.620667410863, 10717.19499560091, 10721.975230380685, 0.9999919973942639, 0.9999936146744841, 0.9999926527446561, 60.02683027672896, 60.02733258488621, 60.02746669856674, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4068, 9.08947, 5494.19, 790.1774, 6.949044, 5491.326, 824.671, 6.623968, 5463.094, 779.338, 7.026808, 5476.477, 790.5575, 6.945023, 5492.009, 813.4179, 6.749474, 5488.073, 99.97583, 99.92579, 99.40796, 99.65559, 99.93092, 99.85434
19069.13776, 284.47264159150484, 283.626715643558, 283.89111523762006, 37.688526886856565, 37.92258860926901, 37.88946936015019, 10686.058714873763, 10710.209165549939, 10731.076098093468, 247.00894874991678, 29.89837118190735, 32.67328951918171, 10691.04597808504, 10719.641853637677, 10732.9115044321, 0.9999949289135921, 0.9999953901971079, 0.9999929330993115, 60.0232169125056, 60.02490892766691, 60.02668557807889, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.0783, 9.188341, 5495.533, 796.481, 6.899127, 5494.928, 829.8928, 6.562487, 5449.621, 783.513, 7.001067, 5480.856, 793.2089, 6.930595, 5492.829, 813.2787, 6.741783, 5486.044, 100.0, 99.99564, 99.14343, 99.74451, 99.95314, 99.82969
19071.5384, 284.1452311283274, 283.60660103929337, 284.0363653265663, 37.71346069439282, 37.91889704268179, 37.920422657055234, 10688.72626700631, 10717.873622116424, 10736.185995761834, 247.9030991922682, 32.26191412852836, 38.635584427353024, 10698.839743851771, 10726.649068922341, 10726.089779844742, 0.9999927660433084, 0.9999947302513402, 0.9999950837723668, 60.02757438943546, 60.02957492989822, 60.02689644805527, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4068, 9.089827, 5494.133, 794.4965, 6.911652, 5494.747, 824.5934, 6.624336, 5462.871, 785.6296, 6.982497, 5486.2, 796.814, 6.896626, 5495.335, 814.1137, 6.739036, 5485.234, 99.97582, 99.98039, 99.408, 99.82749, 99.99875, 99.8222
19073.938960000003, 284.1908940384601, 283.5857531468313, 283.7418174404083, 37.73151091552074, 37.954956530912746, 37.95908938943691, 10701.50336290697, 10720.202206869246, 10739.06810368041, 248.06859551101843, 24.862581213496014, 29.276332968353927, 10702.410547617605, 10739.723900707095, 10738.732570701819, 0.9999945252254373, 0.9999956808791529, 0.9999965295121024, 60.02574526173087, 60.02764500782822, 60.02496436303401, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 610.3212, 8.988814, 5485.597, 802.7651, 6.845341, 5495.433, 818.4592, 6.693731, 5478.151, 791.9795, 6.93506, 5492.428, 803.0896, 6.8433, 5495.266, 820.4956, 6.671464, 5473.671, 99.82154, 99.99748, 99.68508, 99.95096, 99.99749, 99.60672
19076.322, 284.30038510362573, 283.50442250652304, 283.9154099460023, 37.73709310491996, 37.92950391479441, 37.95942349740527, 10699.456913027278, 10733.51116588548, 10744.864113777643, 246.49136488704335, 30.224943836333296, 42.69837204986834, 10703.08685008154, 10723.78676195696, 10742.433509794058, 0.9999923332054852, 0.9999935845083624, 0.99999257388781, 60.0223006967932, 60.02166165556634, 60.020874745488626, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.3871, 9.090005, 5494.122, 796.5005, 6.898942, 5495.175, 824.6904, 6.62452, 5463.096, 785.6685, 6.983048, 5486.257, 796.7949, 6.896626, 5495.278, 814.074, 6.737937, 5485.809, 99.97667, 99.99787, 99.40902, 99.83057, 99.99772, 99.82448
19078.68432, 284.4576255653941, 283.8462134849374, 284.0735260236738, 37.732612651637076, 37.931522568568624, 37.89385283770945, 10700.514660233612, 10735.720022481662, 10740.97600950637, 252.34260728787035, 30.108709495368657, 31.420905980347015, 10691.946931964869, 10733.289068885391, 10748.652817180246, 0.9999937796157979, 0.9999952147870134, 0.9999929311565617, 60.02464896624588, 60.02665049331918, 60.02886295284653, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4265, 9.089112, 5494.144, 796.5005, 6.898942, 5495.453, 818.401, 6.693547, 5478.213, 785.649, 6.983048, 5486.2, 796.7949, 6.896626, 5495.167, 820.436, 6.671831, 5473.905, 99.97593, 99.99584, 99.68718, 99.83249, 99.99785, 99.60877
19081.080840000002, 284.33537661998514, 283.8125288794662, 284.08498411928935, 37.73302969104115, 37.94344086770089, 37.93422976736369, 10707.511695359532, 10724.481193537133, 10748.728281668231, 248.93731461733387, 40.98992242539404, 42.02051423627654, 10697.272535551449, 10742.133047818726, 10741.413047201535, 0.9999934284473007, 0.9999922639197736, 0.9999935289026187, 60.025680565609875, 60.02400144721887, 60.02448635760039, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.0586, 9.188698, 5495.412, 790.1969, 6.949228, 5491.214, 811.9951, 6.759262, 5488.787, 779.571, 7.022946, 5478.519, 791.702, 6.932604, 5493.591, 826.6985, 6.607189, 5465.839, 100.0, 99.92376, 99.87644, 99.67098, 99.96253, 99.32539
19083.506, 284.36479677613175, 283.7258094441269, 284.11800303069265, 37.69730689549162, 37.93535350904847, 37.928853737873084, 10704.036947083106, 10730.266986126248, 10736.525493277499, 251.01463087242155, 25.102896643881195, 34.871609931542025, 10707.621168619638, 10733.248518043612, 10741.599587704834, 0.9999954135456902, 0.9999951278460558, 0.9999960972604339, 60.024960183634086, 60.02219909007782, 60.02212753984349, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.08947, 5494.191, 796.5199, 6.898758, 5495.058, 818.401, 6.693547, 5478.151, 785.649, 6.982864, 5486.205, 796.7568, 6.896626, 5495.446, 820.4757, 6.671281, 5473.962, 99.97688, 99.99573, 99.68606, 99.83261, 99.99777, 99.60982
19085.930800000002, 284.4930195396206, 283.679930248736, 284.15273679690335, 37.690717284628306, 37.890105075808464, 37.92054697524061, 10708.51031641625, 10738.92106643799, 10731.208249148478, 242.50000059237846, 30.334339847250703, 39.01609976275313, 10692.50171068228, 10732.203763879668, 10741.192593493623, 0.9999919381104884, 0.9999964849785917, 0.9999926210595036, 60.02415737014778, 60.02595626367613, 60.02967282475026, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 607.6006, 9.025757, 5489.172, 800.8196, 6.858603, 5495.704, 824.2245, 6.625624, 5463.039, 791.9795, 6.93506, 5492.48, 803.0705, 6.843117, 5495.376, 813.9745, 6.739402, 5485.416, 99.90031, 100.0, 99.41612, 99.95093, 99.99962, 99.82538
19088.346520000003, 284.3572662944405, 283.65223113563854, 283.8370478871026, 37.75284283241029, 37.94800405575591, 37.95213358115403, 10710.376026995935, 10730.92711712024, 10742.616038508258, 248.38403590917733, 32.49998172835649, 33.1769879226249, 10708.044778111029, 10736.103525481585, 10744.023699372001, 0.9999932404813479, 0.9999953902212255, 0.9999942780797053, 60.02318757972103, 60.02472702224312, 60.0271724424825, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4068, 9.089292, 5493.913, 796.5199, 6.898942, 5495.117, 818.2457, 6.69502, 5478.378, 785.649, 6.982497, 5486.205, 796.7568, 6.896992, 5495.498, 820.436, 6.671098, 5474.021, 99.97488, 99.99787, 99.69019, 99.83261, 99.99578, 99.6109
19090.726840000003, 284.466464514877, 283.6538933654706, 284.0127008680761, 37.743254129281155, 37.9331382768902, 37.92249645872116, 10697.359598263152, 10733.412039684808, 10735.867755177234, 250.63101415742403, 30.797536446678578, 36.99185406342076, 10710.071110101977, 10735.556686519234, 10749.225893516594, 0.999992969925239, 0.9999947827650217, 0.9999912670924592, 60.03172000075513, 60.028261216666884, 60.02724632529709, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4857, 9.089292, 5494.081, 796.5199, 6.898942, 5495.17, 818.3816, 6.693731, 5478.38, 791.9795, 6.935244, 5492.592, 796.814, 6.896444, 5495.281, 820.4956, 6.671464, 5473.901, 99.97592, 99.99776, 99.69021, 99.9498, 99.99676, 99.61084
19093.252640000002, 284.3916549248985, 283.57221166616523, 283.8023341058715, 37.763446715447955, 37.959331462775786, 37.94166930217547, 10698.884495551698, 10733.71050000843, 10732.541592147738, 251.81185204853182, 38.98501312359895, 38.95914715041113, 10705.593330036547, 10739.147202182943, 10739.471057525867, 0.9999903060442766, 0.999993498035826, 0.999990156420426, 60.033530021927675, 60.032502593340546, 60.0303392291909, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.0586, 9.188698, 5495.476, 790.1969, 6.949413, 5491.438, 811.9951, 6.759262, 5488.218, 798.2516, 6.886704, 5495.296, 791.7974, 6.936804, 5493.408, 825.7443, 6.61195, 5459.366, 100.0, 99.91855, 99.86924, 99.99804, 99.95728, 99.34421
19095.62468, 284.26110743156426, 283.6030584904156, 283.8900709649136, 37.75760150237181, 37.92147350452388, 37.95096255078762, 10704.105542348974, 10737.680491233506, 10743.18128349081, 245.09551364589925, 33.212779026232056, 38.56879607135761, 10700.90276735753, 10736.19570119988, 10746.005636349462, 0.9999917094136337, 0.9999947596253846, 0.9999929975384629, 60.03752323009195, 60.03097467139824, 60.030869267737366, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4659, 9.089827, 5494.191, 796.5005, 6.898942, 5495.398, 818.3622, 6.694468, 5477.764, 791.9795, 6.935428, 5492.708, 796.814, 6.896626, 5495.392, 820.436, 6.672014, 5473.846, 99.97582, 99.9978, 99.69023, 99.94574, 99.99474, 99.61084
19097.990560000002, 284.3282466476657, 283.7604250064127, 283.90204328780555, 37.719347635976874, 37.92954300578888, 37.91328893627345, 10674.963823475282, 10734.079550583589, 10741.76034787471, 248.69672182398335, 29.91575305739434, 39.76431740792441, 10695.719895037617, 10734.076970908456, 10739.896424984883, 0.9999929489953638, 0.9999965929698416, 0.9999919369785912, 60.02999931101174, 60.029750562196966, 60.030411492592975, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 606.6542, 9.041997, 5490.651, 800.3332, 6.867261, 5495.956, 823.254, 6.635748, 5463.601, 785.7655, 6.981945, 5485.977, 803.0323, 6.843665, 5495.593, 813.9944, 6.739402, 5485.696, 99.92427, 100.0, 99.42127, 99.83052, 100.0, 99.82439
19100.3678, 284.5353927687782, 283.73042013026514, 284.0693289814053, 37.70443382394421, 37.94495796122806, 37.95220075328411, 10703.457995133364, 10737.587226617103, 10742.390318937725, 249.30915320960776, 37.39618663228066, 43.657550423210864, 10709.119302940513, 10743.272724229606, 10748.848828198526, 0.9999942506316827, 0.9999943679181664, 0.9999946386234956, 60.029809731962075, 60.03022925109569, 60.02942587343574, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.5645, 9.08947, 5494.191, 796.5394, 6.898758, 5495.17, 818.3622, 6.693731, 5478.435, 791.96, 6.935244, 5492.48, 796.7949, 6.896626, 5495.445, 820.3962, 6.672197, 5474.133, 99.97583, 99.99683, 99.69121, 99.95296, 100.0, 99.61187
19102.77012, 284.4098915828494, 283.788696095597, 284.10021394965264, 37.72321942499469, 37.90350783772991, 37.90941982349969, 10689.876715509437, 10734.177513671893, 10745.529519292788, 247.79565709075368, 36.05589439593041, 42.30475265876339, 10707.870856417512, 10734.617631542793, 10744.753262425123, 0.9999924686096349, 0.9999957422490877, 0.9999926712938626, 60.025820267985424, 60.02544371392006, 60.02611296062154, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4659, 9.089112, 5494.133, 796.5199, 6.899127, 5495.229, 818.4592, 6.691523, 5478.264, 785.649, 6.982864, 5486.035, 796.814, 6.896444, 5495.397, 820.4956, 6.671098, 5473.959, 99.97593, 99.9968, 99.68508, 99.82951, 99.99373, 99.6109
19105.194440000003, 284.4885063430819, 283.7291169233162, 283.97961080088845, 37.698699266354424, 37.86501272582045, 37.89189842974765, 10699.82118132719, 10729.91013256755, 10741.734597316728, 250.4863194589243, 40.2877855607361, 44.33313103970522, 10703.885114669101, 10740.212943264325, 10741.678288946096, 0.9999912450603632, 0.9999937369872426, 0.9999921639075531, 60.02643542587545, 60.02444665483596, 60.027683757489775, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.1375, 9.187449, 5495.498, 790.1969, 6.949228, 5491.38, 811.801, 6.76147, 5488.836, 779.338, 7.026808, 5476.36, 790.5765, 6.946301, 5491.433, 826.6588, 6.604626, 5458.048, 100.0, 99.92376, 99.87438, 99.65443, 99.92773, 99.32023
19107.665520000002, 284.55636008257846, 283.72888031054896, 284.0322741551821, 37.71534825960014, 37.94509255461539, 37.904012332543495, 10692.812668792718, 10739.901643762161, 10731.958538995512, 253.4104479600237, 34.51644478727849, 38.16822645040202, 10711.61184724763, 10733.17737961928, 10745.380165775134, 0.9999934017405582, 0.9999964601767269, 0.9999944379187413, 60.0280949869025, 60.02931196408902, 60.02448312380503, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4068, 9.090005, 5494.185, 796.5005, 6.898942, 5495.175, 818.4204, 6.693363, 5478.267, 785.649, 6.982497, 5486.035, 796.7758, 6.896444, 5495.172, 820.3365, 6.672929, 5473.844, 99.97572, 99.99894, 99.68503, 99.82951, 99.99477, 99.61193
19110.087600000003, 284.5134024387909, 283.80657650382466, 284.0721743607564, 37.705649907327214, 37.89492434954545, 37.907105327518174, 10704.13591908523, 10722.448225185613, 10736.948992104828, 251.8852600105729, 27.474108887169677, 40.02011098559569, 10691.187086776697, 10737.225685994676, 10738.783697508077, 0.9999927391289888, 0.9999957520186031, 0.9999929116262523, 60.02290673088645, 60.01619125533163, 60.021289834768446, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 605.1757, 9.07091, 5492.379, 798.9324, 6.878681, 5495.905, 821.4293, 6.652499, 5468.648, 790.6784, 6.942047, 5492.253, 803.0323, 6.843482, 5495.705, 814.3126, 6.73574, 5485.698, 99.95859, 100.0, 99.51312, 99.94267, 99.9965, 99.81609
19112.465760000003, 284.4769663931089, 283.8600894433725, 284.0603500637365, 37.71886473921112, 37.90419633114615, 37.922638425698864, 10698.37291471768, 10727.759163387622, 10743.095710719637, 248.91497034836948, 33.29364644490761, 33.37948482419597, 10709.413408778897, 10725.694731645408, 10743.907113872938, 0.9999949046867364, 0.9999958775657387, 0.9999938272449387, 60.02576172898917, 60.02705228174942, 60.0266433431841, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 605.3137, 9.075014, 5493.988, 796.5783, 6.898758, 5495.229, 818.3816, 6.695204, 5478.326, 785.6879, 6.982497, 5486.2, 796.814, 6.896444, 5495.283, 820.4558, 6.671648, 5473.785, 99.97086, 99.99575, 99.69121, 99.83047, 99.99477, 99.60666
19114.870840000003, 284.81526435881705, 283.27845455585174, 284.00807537263654, 37.75496767410021, 37.959481785888535, 37.934485121263194, 10715.243583153997, 10734.942460298404, 10752.890137575509, 235.48243495882616, 29.393573735922246, 54.967366381026295, 10716.245445633951, 10719.345057121176, 10752.63741248814, 0.9999874959731039, 0.9999966942152764, 0.9999862960183415, 60.02769921922166, 60.02781394149216, 60.02517186225017, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4068, 9.089648, 5494.133, 796.5199, 6.899127, 5495.175, 818.3816, 6.694099, 5478.208, 791.9795, 6.93506, 5492.767, 796.814, 6.896444, 5495.443, 813.9745, 6.739219, 5486.096, 99.97688, 99.99779, 99.68512, 99.94689, 100.0, 99.82644
19117.230880000003, 284.2470949875035, 283.6325597011972, 283.8127186229799, 37.73249741734333, 37.91170711086767, 37.92546794690047, 10702.735762156135, 10737.164179487354, 10737.296343470953, 249.56011759414105, 33.40011044835046, 41.38748047756593, 10701.963668288687, 10737.850112595364, 10738.078865317035, 0.9999929088426768, 0.9999957387290546, 0.9999938740122805, 60.02487147216407, 60.021699855075695, 60.02679301911974, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.236, 9.186199, 5495.423, 790.1969, 6.949044, 5491.274, 811.9368, 6.760182, 5488.393, 798.2905, 6.883946, 5495.753, 790.6338, 6.945936, 5491.602, 807.871, 6.799648, 5493.092, 100.0, 99.92378, 99.86828, 99.99921, 99.93082, 99.95896
19119.65408, 284.34683643933647, 283.5740839673259, 283.9627404117016, 37.74872452806664, 37.975286271428565, 37.95824174225687, 10701.607984134846, 10743.715163794579, 10750.17612639432, 247.6846889907324, 31.81611926764981, 41.28619172175695, 10708.291176604464, 10736.428979342185, 10745.409918720785, 0.9999915299226304, 0.9999949451089825, 0.9999923196144287, 60.023941637222734, 60.02703409396191, 60.02918816413016, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.08947, 5494.196, 796.481, 6.899127, 5495.117, 818.3428, 6.694468, 5478.436, 791.9795, 6.93506, 5492.597, 796.7949, 6.896626, 5495.172, 814.1734, 6.737571, 5485.87, 99.97698, 99.99272, 99.68005, 99.94892, 99.99673, 99.82651
19122.081960000003, 284.3632604167017, 283.5655625892404, 283.86801411487505, 37.71331678131252, 37.88850914759782, 37.90612130603188, 10692.519843471864, 10731.329770465181, 10740.580007701174, 246.2558667812914, 27.414339911990282, 37.82793378500264, 10695.091411530144, 10725.795605508825, 10737.59577068489, 0.9999932798511109, 0.9999965984237693, 0.999992490578792, 60.024601514029804, 60.0242468694006, 60.02550086609826, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4265, 9.089827, 5494.086, 796.5394, 6.895074, 5495.489, 819.2551, 6.684712, 5474.078, 788.9307, 6.96172, 5488.714, 801.3347, 6.858275, 5495.899, 820.0781, 6.676043, 5474.192, 99.97582, 100.0, 99.62609, 99.89377, 100.0, 99.61815
19124.555320000003, 284.559668314263, 283.82161671794205, 284.0898483003405, 37.741675340055274, 37.90920069756411, 37.92736034836517, 10711.318531085111, 10732.261284848417, 10747.088340909615, 245.1735733844589, 33.98655739774176, 40.334534099503344, 10714.96168624017, 10738.400677467705, 10749.326758807689, 0.9999905428864868, 0.999996090413088, 0.9999924564707036, 60.024185206643054, 60.02397919489225, 60.025290705103856, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 607.2852, 9.041997, 5492.275, 798.1931, 6.888075, 5495.312, 818.9833, 6.688945, 5478.039, 791.9795, 6.935428, 5492.703, 796.814, 6.896261, 5495.175, 814.0541, 6.738853, 5485.52, 99.93325, 99.99832, 99.67898, 99.94988, 99.99976, 99.82343
19126.89384, 284.5162814129239, 283.71560124342125, 284.10711782817896, 37.70455404064108, 37.90750536133235, 37.900479854998665, 10704.022599526612, 10737.759531373427, 10730.50747742165, 244.69152291041337, 36.10298011343457, 39.11938596521304, 10685.321919922573, 10735.851670623697, 10731.137858614064, 0.9999952343632861, 0.9999953261217563, 0.999994544780481, 60.02795880304282, 60.02433211987876, 60.02625738708228, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.089827, 5494.023, 796.5199, 6.898942, 5495.341, 824.7098, 6.624336, 5463.1, 791.9795, 6.93506, 5492.766, 796.814, 6.896261, 5495.335, 820.4161, 6.672014, 5473.846, 99.97487, 99.99575, 99.41216, 99.94786, 100.0, 99.60976
19129.46916, 284.4027912183999, 283.8472594561107, 284.19843914655695, 37.69522912208942, 37.89008798611963, 37.88595839993187, 10687.418532618085, 10728.591418187232, 10737.907161751362, 255.39352714496567, 37.5230860341444, 42.221271861455534, 10704.925797413473, 10735.512912138043, 10746.46220776115, 0.9999936291389997, 0.9999930101748733, 0.9999911170550582, 60.02926070201285, 60.02512470362639, 60.02580808532959, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.0783, 9.188519, 5495.533, 790.1774, 6.949228, 5490.932, 830.9799, 6.549786, 5442.652, 798.2516, 6.884681, 5495.528, 790.5575, 6.946118, 5491.38, 826.7184, 6.600597, 5457.133, 100.0, 99.92483, 99.04007, 100.0, 99.93085, 99.29731
19131.896640000003, 284.498741995204, 283.7605116153307, 284.11070990551724, 37.719112306796895, 37.873215838701604, 37.90316148107973, 10700.604444302575, 10726.402228748466, 10747.937874315114, 250.63128186721497, 30.08343393991759, 37.300937192942, 10701.280998297676, 10726.453943263756, 10736.354409935218, 0.9999943529972947, 0.9999946530970356, 0.9999928918814915, 60.02894883248484, 60.028268179830924, 60.02479166743854, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4265, 9.089292, 5494.034, 796.5199, 6.898758, 5495.457, 824.6322, 6.624152, 5462.813, 792.0571, 6.93175, 5493.277, 795.3262, 6.913063, 5493.666, 820.4757, 6.671648, 5473.9, 99.98002, 100.0, 99.41007, 99.96129, 99.9758, 99.60869
19134.2976, 284.49524887053155, 283.24598011386456, 283.97909701347453, 37.7327181914401, 37.92133893634938, 37.93447180489811, 10685.259655148018, 10717.671792976422, 10730.534699879205, 249.59012850114232, 37.62374082690803, 38.8335611442285, 10702.589381395957, 10731.222560241462, 10728.06587201945, 0.9999922337008912, 0.9999952415368799, 0.9999928447077954, 60.02597746708305, 60.026713998320595, 60.024466118697596, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4462, 9.089292, 5494.15, 789.7105, 6.955675, 5489.521, 822.7104, 6.646425, 5470.323, 801.7858, 6.85416, 5495.394, 785.9796, 6.984653, 5484.451, 814.8692, 6.733725, 5485.756, 99.97718, 99.9088, 99.52322, 99.99976, 99.81415, 99.82444
19136.678, 284.3115191858883, 283.5511656007872, 283.8113551079987, 37.739151584210695, 37.9145093508708, 37.93628474670166, 10694.033374351797, 10727.782317729647, 10741.009293553307, 256.3082745485963, 35.72697095702188, 37.27952753039381, 10697.11817050162, 10726.896963851537, 10734.202314129947, 0.9999921164416998, 0.9999949347747421, 0.9999939809757817, 60.02824131317903, 60.02764851888314, 60.02765085990789, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 607.3049, 9.051635, 5492.362, 788.9128, 6.958807, 5490.735, 824.5352, 6.62452, 5462.535, 798.2516, 6.884314, 5495.528, 790.5575, 6.946118, 5491.656, 820.436, 6.671831, 5473.846, 99.93335, 99.91505, 99.41314, 100.0, 99.92984, 99.61086
19139.0636, 284.47175871121124, 283.505991221503, 283.991840928702, 37.706918240263924, 37.88375263125334, 37.91726278942951, 10700.321248126747, 10733.779521046185, 10736.030166354065, 250.75128451439923, 32.564422445628225, 41.677555899410436, 10691.158620158007, 10719.13447669593, 10732.84433826651, 0.9999930690894727, 0.999993008945002, 0.9999919532728738, 60.027907770981265, 60.02437435304482, 60.02312575168899, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.3871, 9.090183, 5494.127, 790.2163, 6.94886, 5491.098, 824.6128, 6.62452, 5463.15, 798.2516, 6.884681, 5495.53, 790.5956, 6.946118, 5491.599, 820.4558, 6.671648, 5473.734, 99.97572, 99.92279, 99.41004, 100.0, 99.92681, 99.60567
19141.49724, 284.29196125007616, 283.67230859133423, 283.887531291165, 37.707972906714616, 37.89114562394647, 37.88942558218906, 10695.258906310533, 10726.781257424795, 10732.925495150645, 254.16740281085458, 34.075485050836505, 40.264233271052944, 10698.869655564422, 10729.36869920375, 10728.219129125131, 0.9999918109807411, 0.999995173612498, 0.9999914744071863, 60.023967715611874, 60.02514924840159, 60.02314835828145, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 598.0783, 9.188519, 5495.423, 796.5199, 6.899311, 5495.174, 830.9605, 6.549602, 5442.425, 791.9795, 6.935428, 5492.538, 796.7949, 6.896992, 5495.44, 826.7383, 6.600414, 5456.849, 100.0, 99.99992, 99.03812, 99.95298, 99.99578, 99.29841
19143.948480000003, 284.61956404469436, 283.77974880238577, 284.1185169948825, 37.7081332506576, 37.86638440031537, 37.917161459388616, 10702.387740668666, 10726.359540127454, 10734.96827489673, 247.25376319057978, 34.55972399888742, 40.09382421287873, 10701.91071715661, 10730.169679768878, 10735.023622055403, 0.9999929497362777, 0.9999957446021069, 0.9999913299905457, 60.024465624265225, 60.032305413546354, 60.02797763602734, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.3871, 9.089827, 5494.081, 790.1969, 6.949044, 5491.098, 824.6904, 6.625072, 5462.698, 798.2516, 6.884498, 5495.53, 790.691, 6.945388, 5492.413, 820.4558, 6.671098, 5473.793, 99.97677, 99.92165, 99.41414, 100.0, 99.9352, 99.60567
19146.35728, 284.58012148904993, 283.83699469091084, 284.06130772205086, 37.727246822558044, 37.913238706664906, 37.899850320048664, 10705.68239902096, 10739.174908456655, 10750.803916121404, 249.81564865001315, 35.73139615349919, 32.68109036039823, 10700.272400306114, 10719.535852975496, 10748.809087451173, 0.9999943332597853, 0.9999965879820398, 0.9999932845919534, 60.017619817237275, 60.01802349784204, 60.01905669965788, None, None, None, 0.0, 0.0, n_derated=0_strings=[600 800 800 800 800 800], 5500.0, [], 604.4265, 9.089112, 5494.127, 796.5199, 6.898942, 5495.418, 824.1663, 6.636301, 5466.794, 789.8434, 6.954549, 5489.74, 799.9423, 6.866128, 5495.841, 816.4199, 6.721456, 5483.595, 99.97593, 99.9958, 99.46311, 99.90735, 100.0, 99.78512
