TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20227.90076, 284.976455293151, 283.9894364568399, 284.2942682132572, 37.651476707887916, 37.85399533652732, 37.83884865086474, 10687.248007901295, 10716.521496310215, 10728.941900270314, 231.5172070541007, 35.09477855083014, 45.419134601179394, 10698.404744134597, 10711.991306690965, 10727.844983920515, 0.9999906852662166, 0.999993856388896, 0.99999205868788, 60.001855574726875, 60.000934970166504, 60.003545252085885, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929833, 5493.358, 607.3539, 9.040414, 5490.83, 588.254, 9.322663, 5484.262, 601.1144, 9.141053, 5495.402, 607.4209, 9.039378, 5490.797, 820.6746, 6.6689, 5473.217, 99.96679, 99.92001, 99.79725, 100.0, 99.91804, 99.59627
20230.289800000002, 285.0209005120747, 284.0187075507931, 284.28699772494406, 37.644838206595466, 37.84333227279062, 37.845924961487064, 10696.353640859952, 10720.31675364221, 10733.653361241528, 236.3702928439011, 36.26801146893854, 43.13888332749593, 10689.22086134371, 10718.068134607844, 10727.749588633065, 0.9999908673563593, 0.9999957044394022, 0.999990432778397, 60.00158854601102, 60.00207844608423, 60.00180993129195, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4137, 6.977662, 5487.225, 600.9919, 9.143196, 5495.652, 594.524, 9.239094, 5493.086, 607.4644, 9.039376, 5490.754, 601.0881, 9.142562, 5495.63, 814.3324, 6.734641, 5485.19, 99.85632, 100.0, 99.95782, 99.91753, 100.0, 99.81837
20232.69048, 284.98847192738845, 284.0458111534549, 284.36022474869515, 37.59785151344226, 37.7943156896878, 37.78569893519727, 10688.935356717797, 10708.77496480911, 10717.152588799432, 239.51547736930843, 36.81894002285162, 48.35631681267205, 10685.594021124945, 10707.613088162898, 10719.72770989608, 0.9999865548997312, 0.9999934357380814, 0.9999893906929508, 59.997224966013526, 59.99993329315034, 60.002752852701505, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7224, 6.929655, 5493.358, 601.0114, 9.143932, 5495.481, 594.524, 9.239094, 5493.205, 607.6779, 9.029448, 5489.18, 599.524, 9.166487, 5495.569, 823.0801, 6.63539, 5464.642, 99.96384, 100.0, 99.95998, 99.9034, 100.0, 99.46101
20235.145640000002, 285.1847033793048, 284.11653225116953, 284.3954130957705, 37.619158419852475, 37.8182328376767, 37.8213607035677, 10694.313154593747, 10725.885423834477, 10723.960145260002, 241.72717201609248, 41.08268091150386, 43.253263925339525, 10689.907871854759, 10718.182528414492, 10727.49151703292, 0.9999899025744224, 0.9999932074876368, 0.9999911499018249, 60.00819536547107, 60.004958153385836, 60.00518262475618, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 798.9128, 6.883431, 5495.584, 596.0113, 9.218349, 5495.008, 598.6005, 9.185897, 5495.044, 609.3285, 9.012532, 5489.933, 600.4777, 9.146032, 5495.615, 820.7342, 6.66945, 5473.333, 100.0, 99.98986, 99.99503, 99.88933, 100.0, 99.59723
20237.52588, 285.0849321451174, 284.02314427758995, 284.32506641013845, 37.64969917256496, 37.81172015729767, 37.81107488618514, 10699.871747116098, 10718.501463168555, 10733.735817948242, 237.30339677411484, 28.075621126361966, 44.58544865424392, 10703.86988324347, 10721.998031889425, 10732.081181212567, 0.999990184053812, 0.9999945255192236, 0.999989969684381, 60.00508365297518, 60.00858025462827, 60.00989117209169, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929655, 5493.417, 601.0503, 9.143748, 5495.535, 594.5434, 9.23891, 5493.092, 607.5032, 9.037906, 5490.651, 601.1072, 9.14238, 5495.576, 820.7342, 6.668717, 5473.162, 99.96278, 100.0, 99.95771, 99.91352, 100.0, 99.58998
20239.89284, 285.05370151128545, 284.0648157761857, 284.37091184758646, 37.62271784300046, 37.83122406168826, 37.796366782790976, 10693.475141662931, 10718.270034670439, 10720.367002224255, 236.3718973697023, 34.16267334886925, 52.812859779367045, 10690.720636540147, 10722.78705427694, 10718.680149998041, 0.9999900542107623, 0.9999961889326683, 0.9999893861244342, 60.00336143306459, 60.00487313710005, 60.00627485314233, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4334, 6.977662, 5487.335, 607.3344, 9.040783, 5490.903, 588.2734, 9.322295, 5484.274, 601.1533, 9.141237, 5495.566, 607.459, 9.039743, 5490.849, 814.3324, 6.734824, 5485.183, 99.85518, 99.91997, 99.7964, 100.0, 99.91726, 99.81618
20242.242960000003, 285.0371028189244, 284.06150022022325, 284.29884701239075, 37.61998133519347, 37.812344163581415, 37.815572824624205, 10693.917554005888, 10721.816436623703, 10718.194791314161, 230.62285939097183, 33.34643181525462, 48.54398267792271, 10704.847505194704, 10724.911539307692, 10731.621785151583, 0.9999913039167075, 0.9999948239844038, 0.9999902679167403, 60.004855996451646, 60.006489882817256, 60.010161263352224, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929297, 5493.301, 601.0114, 9.143196, 5495.583, 594.5046, 9.239278, 5493.087, 607.4838, 9.038274, 5490.716, 601.1072, 9.142197, 5495.615, 820.7342, 6.6689, 5473.274, 99.96173, 100.0, 99.95785, 99.91363, 100.0, 99.5973
20244.66992, 284.93730329743977, 284.01348197192726, 284.17041237078683, 37.62360585202489, 37.82704608411472, 37.787854054063985, 10688.278398850583, 10717.874606327568, 10720.105955910809, 241.97129535245494, 33.36610052512424, 50.21744392546782, 10698.127044304392, 10718.433997515911, 10719.06983218782, 0.9999890282502186, 0.9999953954133607, 0.9999889545431371, 60.00657263364648, 60.002952986137636, 60.00664404671126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4334, 6.977484, 5487.508, 601.0114, 9.144117, 5495.422, 594.524, 9.239462, 5493.019, 607.4449, 9.038825, 5490.658, 601.1453, 9.142197, 5495.654, 814.1137, 6.73812, 5490.679, 99.85222, 100.0, 99.95985, 99.91363, 100.0, 99.93443
20247.05944, 284.9141619061671, 284.00399444685746, 284.2259137308299, 37.6267873956915, 37.86344057496487, 37.79752847533179, 10684.431678211291, 10714.329160724556, 10726.161481242027, 250.08913978745431, 38.1837820361161, 44.87517638580721, 10701.087932887456, 10714.349237880871, 10722.472359550675, 0.9999903135545726, 0.9999943971895613, 0.9999887097196913, 60.005817005201955, 60.00596015222041, 60.00620033067866, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 780.1838, 7.021208, 5477.851, 594.6884, 9.236952, 5493.348, 600.4252, 9.152763, 5495.492, 611.9306, 8.969141, 5484.652, 597.6356, 9.194976, 5495.73, 812.5233, 6.750023, 5487.119, 99.68468, 99.96011, 100.0, 99.78661, 100.0, 99.84923
20249.402120000002, 284.9106351885865, 283.95681221755837, 284.2667317460894, 37.64645879128622, 37.827600373266435, 37.82547631143476, 10689.860289186094, 10708.22868161585, 10717.400168882165, 243.15096723634224, 35.75916818558744, 50.12209633191924, 10688.773332326313, 10707.012157840856, 10719.299503871822, 0.9999881764779762, 0.9999940851089575, 0.9999894449438048, 59.99938719497111, 59.9963283551267, 60.00124736795436, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4531, 6.977127, 5487.226, 601.1086, 9.14338, 5495.608, 594.5434, 9.239094, 5493.206, 607.5032, 9.037722, 5490.722, 601.1644, 9.141466, 5495.641, 814.4716, 6.736106, 5485.125, 99.85222, 100.0, 99.95878, 99.91482, 100.0, 99.81295
20251.806920000003, 284.85780735033336, 283.88437239520715, 284.1123605913348, 37.62569038159311, 37.82476325915156, 37.824791582358124, 10700.41221647585, 10709.757150650947, 10721.219421928008, 235.11630893564507, 36.78446202924897, 46.794463758248185, 10693.505166946354, 10706.179389757768, 10719.472267312869, 0.9999898924136426, 0.999992969484485, 0.9999898920687171, 59.9920057195092, 59.98743720692318, 59.98975783958075, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 790.5735, 6.941255, 5492.466, 606.8286, 9.041888, 5491.007, 588.2928, 9.322295, 5484.262, 601.1727, 9.141237, 5495.56, 607.3828, 9.038831, 5490.908, 820.7938, 6.668351, 5473.272, 99.94152, 99.91995, 99.79725, 100.0, 99.91818, 99.59727
20254.223400000003, 284.98158410453874, 284.0394637835832, 284.1533269930086, 37.64820249028583, 37.81613453429645, 37.85019812472228, 10695.352922232463, 10717.494779246457, 10719.37471949177, 239.5267711280071, 39.42148560648184, 48.4174950433935, 10701.759774403487, 10718.832773827073, 10719.280659774146, 0.9999907381694529, 0.9999956051521408, 0.9999886890373973, 59.98358087562293, 59.98133875001468, 59.97930696806149, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4137, 6.977662, 5487.335, 601.0308, 9.143932, 5495.533, 594.524, 9.23891, 5493.092, 607.4644, 9.03809, 5490.663, 601.1263, 9.142015, 5495.623, 814.3126, 6.733908, 5485.299, 99.85317, 100.0, 99.95893, 99.9147, 100.0, 99.81826
20256.60204, 284.8241429112029, 283.94710845946065, 284.1654498688571, 37.66015740062125, 37.840621976271855, 37.84063728967735, 10699.39837910538, 10719.57646652583, 10723.626171024767, 236.52572186841098, 34.684646763313594, 46.98741427766549, 10694.435845069644, 10720.80110708161, 10719.696987054167, 0.9999906569743321, 0.9999947129061777, 0.999989977973863, 59.98412552143293, 59.984813442512106, 59.9863671724795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929297, 5493.243, 601.0503, 9.143748, 5495.542, 594.5046, 9.239646, 5493.029, 607.4644, 9.039192, 5490.866, 601.1453, 9.142015, 5495.642, 820.754, 6.667985, 5473.158, 99.96068, 100.0, 99.95678, 99.91444, 100.0, 99.59519
20259.040200000003, 285.017950647123, 284.1130578149014, 284.3268741337605, 37.63261781610075, 37.81010167835042, 37.83565578812667, 10695.580730574886, 10723.650491489238, 10727.726190352863, 240.07281065554434, 40.653786900866635, 49.47718582224343, 10701.130779313584, 10717.414445206336, 10724.627590307424, 0.9999902017029074, 0.9999955049912391, 0.9999893572741649, 59.98582611456128, 59.98656511809971, 59.98839892502083, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 799.0311, 6.878613, 5495.856, 594.6884, 9.236952, 5493.093, 600.8911, 9.145585, 5495.646, 613.5229, 8.92961, 5479.869, 595.3657, 9.222918, 5494.496, 824.7502, 6.627699, 5465.382, 100.0, 99.95996, 100.0, 99.70503, 99.97492, 99.42351
20261.528680000003, 285.09060603988894, 284.0936432941989, 284.3243245256914, 37.630125191760584, 37.83087078041805, 37.83005795627718, 10705.49678155801, 10720.411387747943, 10726.76017420302, 239.7780465797232, 37.42672070514493, 47.612396765466656, 10701.59596887473, 10722.507790544005, 10721.46331430769, 0.9999896882343096, 0.9999953052145998, 0.9999913048405842, 59.98981579434337, 59.989867737963095, 59.988551617112364, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929655, 5493.416, 601.0698, 9.14338, 5495.489, 594.5434, 9.23891, 5493.027, 607.4838, 9.038274, 5490.755, 601.1263, 9.142015, 5495.631, 820.6547, 6.668534, 5473.219, 99.96383, 100.0, 99.95889, 99.9154, 100.0, 99.59631
20263.920680000003, 284.94775423716874, 284.0661775709742, 284.45735166574093, 37.65377502796077, 37.82074751049214, 37.80454630095193, 10690.782947613692, 10718.4898793052, 10725.18732498852, 241.8939054743105, 31.06597622761558, 49.26211276441336, 10692.904622186334, 10720.7199847651, 10725.327537154379, 0.9999889589229441, 0.9999948514333757, 0.9999870831746558, 59.98618814086165, 59.98599742312012, 59.991591037080205, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 789.0358, 6.958209, 5489.685, 605.7196, 9.058466, 5491.666, 588.4675, 9.322111, 5484.333, 601.1921, 9.140134, 5495.455, 607.4019, 9.039196, 5490.783, 814.3126, 6.735923, 5485.357, 99.89593, 99.93198, 99.79953, 100.0, 99.91712, 99.8182
20266.347360000003, 285.03451846038485, 284.07630572117563, 284.3994010601095, 37.642252687935596, 37.835912173568126, 37.8261226900535, 10701.26104951111, 10720.810246302584, 10723.254682649815, 239.17152543394468, 31.343082459600737, 46.286628341808864, 10690.513497832644, 10720.848998036057, 10734.075536746728, 0.9999885189224736, 0.9999966980427402, 0.9999921673882304, 59.988690172444606, 59.99327662899106, 59.992313543222956, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929655, 5493.526, 601.0308, 9.143564, 5495.645, 594.524, 9.239462, 5493.251, 607.4255, 9.039009, 5490.545, 601.0881, 9.142015, 5495.458, 820.7938, 6.667802, 5473.39, 99.96679, 100.0, 99.95782, 99.91159, 100.0, 99.59944
20268.733760000003, 284.9843933952104, 284.0699264008836, 284.36000186648374, 37.65198959886895, 37.840602610785666, 37.8199045166755, 10694.409867768622, 10717.163096479288, 10724.507897611624, 244.9640724577216, 34.287150698020014, 46.3290973439116, 10697.040531136965, 10708.115651468088, 10720.140438334203, 0.9999881042690947, 0.999996079911246, 0.9999881924438305, 59.99518467648342, 59.997286814723026, 59.99775347787181, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4334, 6.977662, 5487.393, 601.0114, 9.143564, 5495.651, 594.524, 9.239094, 5493.145, 607.5226, 9.037722, 5490.65, 601.1263, 9.142197, 5495.46, 814.3324, 6.73574, 5485.415, 99.85727, 100.0, 99.95785, 99.9135, 100.0, 99.81616
20271.1788, 285.0197582172083, 284.16677335045415, 284.307713615697, 37.604505156893886, 37.83172231832636, 37.82851706624263, 10689.696697815769, 10715.585143345426, 10725.421351418918, 245.7849309544804, 41.54907360432685, 48.034490985618504, 10697.001055000881, 10711.916765159523, 10726.26656625596, 0.9999903697339575, 0.9999916914381043, 0.9999901777492647, 60.00517292343539, 60.004306395624326, 60.00251336069123, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 780.1641, 7.021387, 5478.018, 594.7467, 9.236952, 5493.257, 600.9299, 9.145217, 5495.608, 613.5229, 8.930346, 5478.732, 594.946, 9.228396, 5494.124, 809.72, 6.781703, 5490.172, 99.68363, 99.95983, 100.0, 99.69459, 99.9767, 99.92436
20273.57876, 285.09631946112074, 284.06700203730367, 284.3319225926599, 37.62580672417869, 37.816525981892035, 37.80610113344793, 10691.603488901506, 10712.221212237664, 10719.319941684738, 242.48919554880376, 35.09326271522957, 49.14242523848043, 10695.020065331328, 10709.60438934527, 10724.039952211055, 0.9999907970562305, 0.9999934552557435, 0.9999896282017451, 60.0090607481543, 60.008511523234176, 60.00895117740202, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4334, 6.977484, 5487.393, 600.9919, 9.143932, 5495.596, 594.5628, 9.238726, 5493.146, 607.5032, 9.037906, 5490.61, 601.1263, 9.142197, 5495.642, 814.4716, 6.734457, 5485.183, 99.85623, 100.0, 99.95797, 99.91277, 100.0, 99.82762
20275.977400000003, 284.91421675895594, 283.9819951562453, 284.30282840643474, 37.63310692446101, 37.82207046328425, 37.83372540833567, 10688.363015163384, 10717.454783927613, 10725.933706715325, 237.0981319758157, 39.786592534584315, 43.492856827178, 10696.390049060112, 10707.021819814194, 10726.112296743368, 0.9999923236743214, 0.9999898261447737, 0.9999900203098249, 60.013699935913124, 60.01117762295406, 60.00893577912096, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 788.0697, 6.962136, 5490.46, 604.2021, 9.086095, 5493.444, 590.5057, 9.301863, 5486.344, 601.8718, 9.138111, 5495.457, 607.4019, 9.039927, 5490.917, 820.6746, 6.669267, 5473.333, 99.91004, 99.97305, 99.83514, 100.0, 99.91605, 99.59735
20278.320760000002, 284.82974807215703, 283.99734480046465, 284.26078020050886, 37.662129754336576, 37.82418774921943, 37.87245209428365, 10700.58313318575, 10727.632464958435, 10727.164551130509, 236.9526949118308, 34.82238929904679, 46.37579867045133, 10693.289005697701, 10723.210039864707, 10736.795271255636, 0.9999895046647761, 0.9999953674503783, 0.9999896843141045, 60.016644812255656, 60.01673675312832, 60.0165982330236, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.9263, 6.975878, 5487.393, 601.0503, 9.144117, 5495.652, 594.5434, 9.239462, 5493.088, 607.4838, 9.038274, 5490.827, 601.1453, 9.141649, 5495.63, 814.233, 6.737021, 5485.471, 99.85626, 100.0, 99.95985, 99.91253, 100.0, 99.81921
20280.690840000003, 284.98262653601915, 283.8657528972372, 284.2210834107497, 37.66094106820495, 37.84865998870183, 37.85235963637511, 10698.169554443093, 10715.34714269991, 10732.631635045354, 237.14225023715017, 33.459035380401474, 43.5447172737621, 10696.124346996174, 10722.345988430354, 10727.147862289301, 0.9999912551800625, 0.9999956488412444, 0.9999908985310614, 60.01383029512248, 60.01337936323652, 60.01193089323417, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7618, 6.929655, 5493.526, 601.0503, 9.143196, 5495.489, 594.5434, 9.239094, 5493.093, 607.4644, 9.038457, 5490.768, 601.1453, 9.141284, 5495.564, 820.754, 6.668534, 5473.045, 99.96583, 100.0, 99.95795, 99.91374, 100.0, 99.59741
20283.129640000003, 284.8426249320222, 283.9081951320359, 284.1888148904705, 37.65824869597393, 37.84863817356809, 37.83184206259969, 10686.501549342496, 10715.84617029639, 10732.050451014322, 240.35786047185366, 38.25327699813897, 45.72087601571229, 10699.98131523505, 10716.593987242539, 10730.987642678945, 0.9999896575314374, 0.9999921496205403, 0.9999911126629529, 60.00898328521073, 60.009529602118675, 60.007422696950094, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 799.0508, 6.878078, 5495.857, 594.7662, 9.235662, 5493.138, 600.8328, 9.145769, 5495.591, 613.4841, 8.929977, 5478.791, 594.9651, 9.232963, 5493.451, 826.957, 6.596751, 5456.442, 100.0, 99.96105, 100.0, 99.69461, 99.96558, 99.29215
20285.5302, 284.8433019620936, 283.90128414868695, 284.18821444902954, 37.6525019545308, 37.86976818737522, 37.86045628100516, 10700.727083055646, 10713.63462539591, 10727.26949918307, 238.55533614130366, 34.731799480764494, 49.95326143278862, 10697.367154792926, 10721.421489353279, 10726.891508370496, 0.999990853117859, 0.9999925916624879, 0.9999903745662798, 60.00931219425848, 60.007500227804556, 60.006281568521295, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7618, 6.929476, 5493.474, 600.9919, 9.143748, 5495.533, 594.5046, 9.239462, 5493.087, 607.4838, 9.03809, 5490.663, 601.1453, 9.141831, 5495.634, 820.5751, 6.67, 5473.101, 99.96183, 100.0, 99.95785, 99.91267, 100.0, 99.59831
20287.94868, 284.78265091346265, 283.7953395918536, 284.1002967289117, 37.64375049149141, 37.85174208264813, 37.86026538678783, 10695.663865663344, 10717.818236450636, 10729.251440212656, 236.20743852359908, 35.32347295688396, 47.42044502929639, 10695.043936034906, 10721.341650638644, 10726.22118638891, 0.9999890437606029, 0.9999942430576035, 0.9999873543050822, 60.00285520836735, 60.00738918246746, 60.006423386974745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929297, 5493.467, 601.5367, 9.125697, 5495.235, 592.9904, 9.2656, 5489.701, 604.2991, 9.097477, 5494.666, 605.8759, 9.06586, 5491.649, 815.0879, 6.728231, 5484.619, 99.96476, 99.99823, 99.90387, 99.97866, 99.9467, 99.80266
20290.31796, 284.7765804491048, 283.8837570744552, 284.1986937909642, 37.64693476782312, 37.842057587740705, 37.859122557670254, 10689.828560328664, 10724.237662417114, 10730.098749450382, 233.85064033545336, 32.0472786063433, 43.72223175201998, 10688.526564343652, 10714.362856791968, 10730.470074317223, 0.9999919177444748, 0.999995689619098, 0.9999906863017828, 60.00565223954702, 60.00252533578386, 60.00620329923039, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 789.5286, 6.948929, 5491.743, 602.704, 9.127171, 5495.395, 594.3299, 9.242223, 5493.145, 607.4838, 9.03809, 5490.873, 601.1453, 9.141831, 5495.69, 820.6944, 6.6689, 5473.39, 99.93339, 99.99984, 99.95659, 99.91754, 100.0, 99.59941
20292.724520000003, 284.896186894413, 283.8550004402071, 284.261744983768, 37.65447379806303, 37.861644748468784, 37.84585347243922, 10698.798833008359, 10721.187268992768, 10727.638707527072, 237.4252418017204, 33.089571379364315, 46.39271081965762, 10698.334584841752, 10721.875705433311, 10731.23569174232, 0.9999889420240989, 0.9999953505134739, 0.9999890562086624, 60.0089279749656, 60.00774270626696, 60.006429639194906, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4334, 6.977127, 5487.283, 601.0503, 9.143196, 5495.66, 594.5628, 9.23891, 5493.087, 607.4255, 9.03809, 5490.715, 601.1453, 9.142015, 5495.74, 814.4716, 6.735007, 5485.354, 99.85223, 100.0, 99.95785, 99.9147, 100.0, 99.81723
20295.145040000003, 284.95749791601054, 283.96024924621037, 284.34790230224297, 37.61927948835928, 37.79915756001605, 37.81811795588336, 10677.308677842813, 10711.31960368204, 10718.691043479907, 244.75457220490898, 33.743134149199705, 44.66017652280789, 10693.433013465563, 10714.725111987387, 10719.476188579596, 0.9999905235762211, 0.9999943613497643, 0.9999907774490007, 60.007939539682894, 60.00562827548676, 60.00705755384757, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 780.1838, 7.021208, 5477.798, 594.7078, 9.2364, 5493.15, 600.8911, 9.145033, 5495.6, 613.5229, 8.92961, 5478.623, 594.9269, 9.23351, 5493.561, 808.0698, 6.796902, 5492.581, 99.68363, 99.95998, 100.0, 99.69664, 99.96555, 99.94965
20297.491, 284.90825192701186, 284.01648719708356, 284.2700524063725, 37.59832712441901, 37.81017802040962, 37.79928965087944, 10684.896641456065, 10711.920857110224, 10721.270551153524, 245.8143339066355, 43.5951064035314, 48.654758636249426, 10691.877386003991, 10715.729156313273, 10717.912931766885, 0.9999900065641474, 0.9999927993141615, 0.9999867626917538, 60.00515345114953, 60.00603028389588, 60.00407737354159, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4334, 6.977127, 5487.225, 601.0698, 9.142643, 5495.533, 594.5434, 9.238542, 5493.146, 607.5226, 9.037906, 5490.71, 601.1453, 9.141649, 5495.583, 814.4119, 6.736106, 5485.242, 99.85117, 100.0, 99.95891, 99.91482, 100.0, 99.81923
20299.877920000003, 284.9348218574016, 283.92752053459617, 284.2720484574234, 37.63577087487563, 37.80908591348868, 37.82021827386577, 10688.629851945681, 10707.41801033023, 10721.79157493176, 239.9659523990531, 32.25186230555619, 55.32793055505226, 10691.422939519962, 10707.341418476411, 10723.633714510946, 0.9999898150959795, 0.9999944395166602, 0.9999913451293776, 60.00346193734464, 60.00355096334428, 60.00125845584793, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4728, 6.977127, 5487.393, 601.0308, 9.143196, 5495.602, 594.5628, 9.238726, 5492.515, 606.9595, 9.056476, 5492.415, 603.1482, 9.11042, 5494.28, 819.3226, 6.683733, 5476.813, 99.85423, 100.0, 99.9566, 99.93714, 99.98566, 99.66486
20302.294, 284.9907340250033, 283.9922725623528, 284.3492924734603, 37.63786448787124, 37.86093757551939, 37.84190582358151, 10697.165702978142, 10717.711127922365, 10732.784653097522, 235.369985768486, 35.204234593865294, 48.82498989154192, 10699.70172804293, 10722.87242350017, 10729.324296316641, 0.99998991816817, 0.999996626493724, 0.9999902710222643, 60.00256949280131, 60.0030345676332, 60.004134577443864, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.0916, 6.934473, 5492.026, 605.7585, 9.077622, 5494.183, 591.3405, 9.27462, 5490.838, 605.8332, 9.05574, 5491.493, 601.3933, 9.142015, 5495.574, 814.6505, 6.735373, 5485.244, 99.94952, 99.96812, 99.91692, 99.92883, 100.0, 99.81613
20304.71832, 284.84100107780176, 283.91488447899866, 284.1826499674437, 37.62515200619075, 37.85204411427602, 37.83891326844783, 10698.665376320343, 10718.119843951721, 10728.46015426912, 235.00944217863798, 36.28073073671794, 47.56986514420214, 10698.5463047569, 10714.88048636775, 10728.828129762507, 0.999991295383765, 0.9999939121150079, 0.999992109752928, 60.00305842334525, 60.00265182455434, 60.00478661237876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 791.6381, 6.938399, 5493.357, 601.0308, 9.143196, 5495.607, 594.5628, 9.239094, 5493.145, 607.4644, 9.038641, 5490.828, 601.1453, 9.14238, 5495.618, 820.754, 6.66945, 5473.277, 99.95974, 100.0, 99.95998, 99.91244, 100.0, 99.59735
20307.088200000002, 284.7939445322653, 283.91559281877153, 284.21104367018063, 37.60297571574413, 37.80748326641073, 37.8233943271426, 10688.845628343533, 10713.507867791372, 10716.740451064965, 248.42870770313493, 38.908360758777235, 48.90987792759756, 10686.759146334325, 10713.479396405046, 10713.405835083457, 0.9999899089772953, 0.9999933335649982, 0.9999903306275941, 59.99863514490796, 60.00373011107419, 60.00030847435771, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 799.0311, 6.878078, 5496.082, 594.7272, 9.236584, 5493.197, 600.8716, 9.145953, 5495.712, 613.4841, 8.930714, 5478.792, 594.9079, 9.232963, 5493.52, 827.0763, 6.596751, 5455.757, 100.0, 99.95985, 100.0, 99.6926, 99.96572, 99.27437
20309.46928, 284.7595718054399, 283.8388482359018, 284.1441009199797, 37.65914708781488, 37.83213474100006, 37.84710922853807, 10694.196748554645, 10713.041283709834, 10730.488554064963, 236.33077191084158, 31.487532458588248, 43.75890094391946, 10693.14645069263, 10720.147029777749, 10728.312132466535, 0.9999908280124945, 0.9999953537212769, 0.9999889873855982, 60.00111926760028, 59.99656442306307, 60.00127496183999, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7421, 6.929297, 5493.469, 601.0503, 9.143932, 5495.542, 594.524, 9.23891, 5493.087, 607.4644, 9.039009, 5490.821, 601.1644, 9.141831, 5495.523, 820.6746, 6.669267, 5473.336, 99.96069, 100.0, 99.96, 99.91267, 100.0, 99.5942
20311.890000000003, 284.83956888533714, 283.91439599384216, 284.2292260351643, 37.61964262024385, 37.83616327596093, 37.84691884872433, 10688.296507732397, 10716.610717977557, 10714.965151363522, 236.93033222348004, 35.549375734555724, 46.130300300425915, 10696.297383547142, 10717.185186762505, 10720.697810742513, 0.9999901997888055, 0.9999943295167949, 0.9999917324727742, 59.99665428265018, 59.99343020922914, 59.99505515671793, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7618, 6.929655, 5493.584, 601.0503, 9.143564, 5495.591, 594.5628, 9.238726, 5493.146, 607.5032, 9.038641, 5490.592, 601.2598, 9.132883, 5495.345, 819.4419, 6.682635, 5478.017, 99.96288, 100.0, 99.95998, 99.91767, 100.0, 99.67108
20314.32976, 284.7617706414741, 283.9092081741965, 284.23628679879977, 37.64545016816362, 37.84431781173509, 37.84743893899854, 10690.80567729488, 10714.348424902255, 10726.792387136516, 237.25205866057695, 37.634241455416486, 51.1130015911026, 10693.905481321948, 10716.411289211088, 10725.481959741848, 0.9999899624627929, 0.9999950550491418, 0.9999901140288182, 59.99265901082356, 59.996024280051415, 59.995853167985445, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4728, 6.977662, 5487.393, 607.1399, 9.050361, 5492.204, 589.904, 9.301863, 5488.875, 603.7748, 9.090858, 5493.635, 603.358, 9.117542, 5495.389, 819.5214, 6.674577, 5473.506, 99.85423, 99.92997, 99.86514, 99.96782, 99.99573, 99.60879
20316.73596, 284.8592278004803, 283.8788698101457, 284.2434618306153, 37.635678458572485, 37.869133095354655, 37.85193643887171, 10696.940108759301, 10727.911090033649, 10731.234065488861, 233.37446468703456, 26.39696930393211, 48.480962368805194, 10689.850103870454, 10718.480672037309, 10728.639152582517, 0.999988528092277, 0.9999952778858343, 0.9999900098277336, 59.99851065552264, 59.99401843777872, 59.99382795037474, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 789.6666, 6.958209, 5489.847, 601.0503, 9.142643, 5495.542, 594.5628, 9.239094, 5493.206, 607.5032, 9.037722, 5490.605, 601.1072, 9.14238, 5495.624, 814.3921, 6.73519, 5485.417, 99.89888, 100.0, 99.95785, 99.91777, 100.0, 99.81406
20319.154160000002, 284.93011174849335, 283.9605790653738, 284.3366277188197, 37.60615957237214, 37.81210743881616, 37.79553399953714, 10680.354503398277, 10703.720117230987, 10721.771466698185, 252.80747908916965, 34.92080611139363, 48.31664622026119, 10684.186696722743, 10706.466371087397, 10718.942290506999, 0.9999922337481667, 0.999993592729598, 0.9999903128471546, 59.993075503371195, 59.992142270053975, 59.98984606463061, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 780.3612, 7.020852, 5477.966, 594.8245, 9.2364, 5493.212, 600.9299, 9.144849, 5495.607, 613.5424, 8.929058, 5478.622, 594.9269, 9.234058, 5493.511, 808.1096, 6.797085, 5492.755, 99.68268, 99.95998, 100.0, 99.6977, 99.96552, 99.95387
20321.500880000003, 284.9313925682437, 283.9521365162412, 284.2174931813491, 37.64569957523706, 37.82216179181184, 37.832476938721236, 10694.06748755137, 10716.768543039927, 10718.820594888675, 244.16750297170893, 37.674116204535494, 48.53869098418363, 10684.17881845025, 10720.75529319562, 10723.081681832986, 0.9999881833512237, 0.9999941906267207, 0.9999893085454461, 59.99097971062347, 59.990012151405836, 59.98905011676684, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4531, 6.977305, 5487.451, 601.0698, 9.142459, 5495.475, 594.5434, 9.238726, 5493.206, 607.4644, 9.037906, 5490.723, 601.1263, 9.141831, 5495.582, 814.2529, 6.737021, 5485.474, 99.85528, 100.0, 99.95902, 99.91482, 100.0, 99.8193
20323.88868, 284.9829033943772, 283.9946174464105, 284.20667430354507, 37.657897486795974, 37.84470759167785, 37.83866036491215, 10697.499489681742, 10714.233984541312, 10724.823351194094, 245.09663230677506, 38.02131169417885, 41.61906889954025, 10696.187859971933, 10719.689790242273, 10723.708199901952, 0.9999894937095372, 0.9999953059100025, 0.9999859877406181, 59.986641990418754, 59.98894857079861, 59.98465705698681, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4531, 6.977127, 5487.341, 601.0308, 9.143196, 5495.483, 594.5628, 9.238542, 5493.153, 607.5226, 9.037722, 5490.716, 601.1263, 9.142197, 5495.525, 814.4119, 6.734641, 5483.937, 99.85624, 100.0, 99.95906, 99.91566, 100.0, 99.80586
20326.259520000003, 284.74509331425196, 283.7466840004102, 284.13804324479395, 37.66548073477586, 37.85795226653257, 37.84689075468698, 10695.507834207718, 10714.84439101148, 10730.344705136415, 230.55116060647924, 39.01601611216688, 49.4867650042288, 10701.335249648271, 10714.140158580947, 10728.86027321275, 0.9999916069969805, 0.9999965987740425, 0.9999895515779231, 59.98429807030419, 59.98635539804775, 59.98757432976343, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.8013, 6.929476, 5493.527, 607.2761, 9.041703, 5490.792, 588.2734, 9.322663, 5485.595, 601.697, 9.124689, 5495.214, 605.4181, 9.083756, 5494.107, 818.0701, 6.701313, 5480.751, 99.96584, 99.91907, 99.80753, 99.99654, 99.97034, 99.73337
20328.636120000003, 284.94711922392383, 283.9338706084977, 284.1084300008017, 37.65144056951956, 37.846863319129646, 37.82457124521604, 10697.31613407047, 10718.13009365293, 10724.332862293535, 239.53304502539822, 31.05570603468027, 48.496121283263165, 10695.134353110116, 10718.482042671585, 10723.849174787898, 0.999990754897802, 0.9999968715166087, 0.9999895097508649, 59.988685044557315, 59.99001159170081, 59.98885729165476, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4531, 6.976948, 5487.34, 601.0308, 9.143564, 5495.645, 594.524, 9.239094, 5493.093, 607.4838, 9.038274, 5490.723, 601.1263, 9.142197, 5495.624, 820.5751, 6.66945, 5473.335, 99.85623, 100.0, 99.95891, 99.91552, 100.0, 99.6004
20331.00888, 284.98841623556956, 283.9405704091289, 284.228405562476, 37.559709535351985, 37.79763932754309, 37.7772208028289, 10687.782082704965, 10706.531526114888, 10717.275236858795, 245.8014102859015, 36.93323577367619, 48.30628312405588, 10685.652202810012, 10698.062959597215, 10716.083847172706, 0.9999869946994876, 0.9999953248091946, 0.9999898947941867, 59.992632233364596, 59.99140354131593, 59.992328469087205, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 783.3776, 7.00354, 5481.593, 596.5366, 9.217979, 5493.865, 600.4834, 9.152211, 5495.643, 613.5035, 8.929058, 5478.623, 594.946, 9.23351, 5493.505, 827.0365, 6.597301, 5455.354, 99.74868, 99.972, 100.0, 99.69463, 99.96544, 99.2712
20333.38364, 284.9535249913416, 283.90530810202523, 284.15000529587104, 37.63936430398242, 37.82361493115725, 37.84805617611829, 10696.285041966894, 10719.380174537739, 10724.051756728291, 239.53234877501313, 36.07195504923311, 41.65814536253674, 10700.63293972088, 10709.334831924274, 10724.930696359825, 0.9999877283555335, 0.9999955477971124, 0.9999887875600763, 59.99587688742377, 59.99612103036297, 59.99684927897633, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4531, 6.977305, 5487.335, 600.9919, 9.143932, 5495.607, 594.5628, 9.238358, 5493.206, 607.4449, 9.038641, 5490.657, 601.1263, 9.142015, 5495.683, 820.754, 6.668168, 5473.106, 99.85318, 100.0, 99.96, 99.91457, 100.0, 99.59425
20335.7602, 284.8959317687781, 283.9271055800651, 284.21718902746437, 37.608605760688, 37.83883147895533, 37.8259907253929, 10694.68848713015, 10719.922296280703, 10726.041699331381, 237.05250736953985, 32.133130336619615, 48.8001176992957, 10689.945113093327, 10720.026860071863, 10721.193928341676, 0.999990590486794, 0.9999960199308879, 0.9999923194681911, 59.99721413810932, 59.99862560946153, 59.99855476605281, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4728, 6.976948, 5487.283, 600.9919, 9.144117, 5495.639, 594.5434, 9.23891, 5493.088, 607.5032, 9.03809, 5490.611, 601.1453, 9.142015, 5495.733, 820.7342, 6.667802, 5473.279, 99.85118, 100.0, 99.95893, 99.91279, 100.0, 99.59735
20338.139600000002, 284.91865023521, 283.871302803585, 284.189995936987, 37.64842195682716, 37.8482403699778, 37.84363188201464, 10695.876766871219, 10717.798185514865, 10721.013744696673, 240.58572988166952, 30.645900196817365, 48.11413360097322, 10698.501814319932, 10710.266541075653, 10717.438400590245, 0.9999895496139646, 0.9999957426180249, 0.9999929543737609, 60.001064230333334, 60.00497446607403, 60.00238187136169, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.7816, 6.929297, 5493.417, 607.3344, 9.041335, 5490.904, 588.2928, 9.322479, 5484.438, 601.2115, 9.140501, 5495.573, 607.4209, 9.039196, 5490.905, 814.4119, 6.735007, 5484.166, 99.96384, 99.91904, 99.7994, 100.0, 99.91813, 99.80895
20340.512440000002, 285.0436738582075, 283.92805885104156, 284.17780041254883, 37.6382521894497, 37.85574683513458, 37.86936203261654, 10698.876083052337, 10722.281784928426, 10726.618208917824, 233.06985912915206, 36.34993081839866, 46.66143834349077, 10709.844735867984, 10717.968565952098, 10728.526374330155, 0.9999908551274876, 0.9999964155768385, 0.9999886983319386, 60.00522103973165, 60.006228693198565, 60.00585103712619, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 786.4531, 6.977127, 5487.283, 601.0308, 9.143196, 5495.6, 594.5628, 9.239278, 5493.087, 607.4838, 9.038274, 5490.709, 601.0499, 9.14238, 5495.567, 816.9567, 6.708821, 5482.062, 99.85318, 100.0, 99.95785, 99.91457, 100.0, 99.75721
20342.87932, 284.8998971364487, 283.8757540038966, 284.0949706602198, 37.631510607306936, 37.84291188326285, 37.82254646959349, 10688.249971521174, 10721.011898019471, 10728.916950082858, 238.25811503139175, 34.59383358488185, 47.248852744285614, 10691.364819438739, 10706.910278843567, 10716.577923352801, 0.9999910682211234, 0.9999933326603613, 0.9999906459238236, 60.01020460840494, 60.0069535343596, 60.01133138351304, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 792.8801, 6.923944, 5494.25, 599.9608, 9.166037, 5495.445, 596.8922, 9.203383, 5495.046, 610.9208, 8.967118, 5481.171, 596.2813, 9.22237, 5493.846, 807.712, 6.800381, 5492.631, 99.97188, 100.0, 99.99213, 99.76736, 99.97612, 99.95787
20345.234760000003, 284.9973463888608, 283.89822575383243, 284.18917852224416, 37.638341250087635, 37.851138667636114, 37.816020547503406, 10687.360067435708, 10722.878313252953, 10716.188651167498, 242.8339936973107, 35.34359598910646, 46.21663083497151, 10701.343382903966, 10717.36577422087, 10722.447649038508, 0.9999902656821182, 0.9999938811222189, 0.9999886741883394, 60.01509939302111, 60.012618799821944, 60.01542903919446, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 600 800], 5500.0, [], 795.3248, 6.912165, 5494.255, 599.9413, 9.160142, 5495.554, 594.951, 9.233204, 5493.216, 607.5226, 9.03809, 5490.664, 601.1453, 9.141649, 5495.74, 814.2728, 6.734641, 5485.301, 99.9791, 100.0, 99.96071, 99.91577, 100.0, 99.80885
