TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21425.10896, 284.36467274788174, 283.7259465328101, 283.9214281844159, 37.67670309917525, 37.85882867685785, 37.88775381142784, 10679.979316640078, 10718.764720683019, 10730.02099014172, 250.34447295022983, 38.30685211276659, 44.651847097326936, 10688.941298339554, 10725.506052735647, 10730.720565690188, 0.9999912941431148, 0.9999933670270367, 0.9999928668741065, 59.97867811428484, 59.974022739668, 59.981095866631975, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.8407, 6.928762, 5493.36, 594.7078, 9.236032, 5493.205, 600.8716, 9.145769, 5495.591, 613.4453, 8.931816, 5478.831, 800.8387, 6.862658, 5495.892, 826.9371, 6.59785, 5456.156, 99.9628, 99.96011, 100.0, 99.69841, 100.0, 99.2858
21427.5384, 284.16414140789294, 283.65341575276574, 283.8427339506459, 37.69080487215398, 37.88979754576769, 37.90035284955079, 10692.897246288254, 10720.871401598186, 10736.507451367395, 252.60334370562555, 43.110725807570816, 44.93087273648962, 10691.529036948563, 10727.283318026843, 10725.47317557629, 0.9999928258327642, 0.9999921312510872, 0.999992452536316, 59.9790641474475, 59.97510028320309, 59.9762328984337, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.532, 6.976948, 5487.284, 600.9919, 9.143748, 5495.578, 594.524, 9.239094, 5493.086, 607.4838, 9.038825, 5490.708, 794.6013, 6.914524, 5494.474, 820.595, 6.670183, 5473.673, 99.8552, 100.0, 99.95782, 99.91456, 99.98308, 99.59842
21429.90532, 284.2676081173333, 283.4556884902043, 283.8735311714581, 37.7037513013359, 37.903105506094676, 37.90814360180001, 10686.953779085936, 10727.061478912556, 10738.761531020766, 250.12827004859128, 41.3549903099256, 46.6238961519598, 10692.788125627707, 10720.931598533512, 10735.479613447329, 0.9999929159637657, 0.9999915414516823, 0.9999898750307236, 59.98091080911013, 59.97522011229156, 59.97725798454368, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928584, 5493.417, 601.0503, 9.143196, 5495.585, 594.4464, 9.246273, 5492.087, 605.7555, 9.073575, 5493.561, 791.9118, 6.938813, 5491.32, 816.8971, 6.715047, 5482.624, 99.96385, 100.0, 99.94638, 99.95567, 99.93504, 99.75613
21432.33764, 284.2188462670883, 283.53518089614386, 283.7850526845393, 37.707555332333555, 37.92041787671196, 37.91596397946984, 10683.172436792802, 10727.252713007209, 10730.60738043588, 249.81870279943814, 46.661157855975034, 48.86509444667274, 10689.637053829594, 10723.852793378444, 10729.840656393142, 0.9999892822068617, 0.9999912457978944, 0.9999922086199388, 59.98007634392686, 59.97881655688704, 59.9804765690293, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 797.4343, 6.894675, 5495.363, 604.1632, 9.104699, 5494.693, 592.971, 9.260631, 5492.626, 607.1924, 9.043238, 5490.976, 794.5823, 6.914341, 5494.522, 820.6348, 6.669816, 5473.445, 99.99925, 99.98707, 99.93756, 99.91942, 99.98395, 99.60145
21434.738400000002, 284.26300694944763, 283.5146403796206, 283.96609800100975, 37.70580370189323, 37.93635061237781, 37.90104330808643, 10690.627642086747, 10722.926373109767, 10732.421236388956, 257.71256164560054, 43.85214187451129, 45.11623321972729, 10699.28529383328, 10726.447976915155, 10730.705817741447, 0.999990784491103, 0.9999918537251324, 0.999992814106062, 59.98009618859906, 59.9799107349468, 59.980470431155425, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928941, 5493.469, 600.953, 9.144485, 5495.593, 594.524, 9.239278, 5493.197, 607.4838, 9.038274, 5490.814, 794.6013, 6.914524, 5494.196, 814.3722, 6.734457, 5485.185, 99.96575, 100.0, 99.95675, 99.91562, 99.97803, 99.81304
21437.13992, 284.2963145628686, 283.61224968210803, 283.99575839938393, 37.66635047916064, 37.870182060808425, 37.871586522461754, 10686.047917422178, 10723.281489313289, 10730.478260891901, 255.30455569113838, 38.13554125286964, 48.087053837719395, 10680.577699120324, 10720.759777789546, 10727.399260091397, 0.9999890419521181, 0.9999935781912188, 0.9999905364890375, 59.982747016670515, 59.983717869682316, 59.979933470320674, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.532, 6.97677, 5487.394, 594.7078, 9.236032, 5493.152, 600.9299, 9.145585, 5495.652, 613.4647, 8.93053, 5478.836, 800.8197, 6.862475, 5495.726, 808.0499, 6.797451, 5492.465, 99.85424, 99.96118, 100.0, 99.69852, 100.0, 99.9538
21439.51036, 284.27326226981893, 283.5423431463158, 283.923918959963, 37.6912038837005, 37.91517633043583, 37.9030590017406, 10677.873263082685, 10720.71589226188, 10724.914299393278, 249.7893547886465, 41.45017195618129, 48.00183253544674, 10686.57434725875, 10713.802884985987, 10727.214302504346, 0.9999918644447375, 0.9999953110456451, 0.9999892111445745, 59.98119886926294, 59.98542940172221, 59.98631250972927, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.8407, 6.928941, 5493.58, 601.0114, 9.143748, 5495.542, 594.5628, 9.238726, 5493.146, 607.4061, 9.039376, 5490.76, 794.6395, 6.913976, 5494.362, 814.233, 6.734824, 5485.527, 99.9668, 100.0, 99.95891, 99.91442, 99.9801, 99.82027
21441.93904, 284.21548335886143, 283.5555160852989, 283.95998678101506, 37.66350941409189, 37.845889549191924, 37.87397841690457, 10676.669340266913, 10716.49425657194, 10721.50145742434, 249.66565531413016, 42.063315154297925, 40.146763201663816, 10682.935593716747, 10715.977461835777, 10720.1901105609, 0.9999914653620398, 0.9999927265763965, 0.9999909869186556, 59.99078189185289, 59.990462100646006, 59.98705487672009, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5517, 6.97677, 5487.562, 600.9919, 9.143932, 5495.738, 594.5628, 9.239094, 5493.207, 607.4449, 9.040296, 5491.536, 793.6094, 6.922377, 5492.954, 818.6268, 6.684649, 5478.696, 99.85528, 100.0, 99.96001, 99.91621, 99.96568, 99.68248
21444.3162, 284.24830732118386, 283.60196069858796, 283.94165014029704, 37.71141985933865, 37.89497851697751, 37.90258814931351, 10689.460205100484, 10726.584726806264, 10734.88837128561, 248.20230491782957, 44.43224931385066, 47.82298441128478, 10699.7777191645, 10717.397851610647, 10734.180292094738, 0.9999925263521036, 0.9999899786442702, 0.9999930061179743, 59.98276388312579, 59.98698787091065, 59.987518294344994, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 780.2429, 7.020673, 5478.915, 606.2838, 9.058466, 5492.866, 590.3116, 9.288241, 5489.474, 604.668, 9.077988, 5492.719, 793.4377, 6.92402, 5494.466, 815.1873, 6.732443, 5485.133, 99.68775, 99.95381, 99.8812, 99.9649, 99.97661, 99.8131
21446.757640000003, 284.2684971168349, 283.51010116363557, 283.9395625169472, 37.675346692368976, 37.8942067232973, 37.8916547133935, 10681.379791942249, 10717.000027487755, 10723.568479756048, 251.28423450601576, 45.14787454031011, 39.23651486045901, 10690.081143296427, 10721.281580212597, 10733.578072818329, 0.9999906267190286, 0.999992207158301, 0.9999920052170634, 59.98951258994504, 59.98889459916578, 59.98952743283102, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.976592, 5487.504, 600.953, 9.143748, 5495.646, 594.5434, 9.239094, 5493.146, 607.4644, 9.038641, 5490.774, 794.6204, 6.914524, 5494.311, 820.6348, 6.669633, 5473.447, 99.85319, 100.0, 99.95785, 99.9135, 99.98395, 99.60156
21449.160880000003, 284.2857152850869, 283.51644451646257, 283.82360725366885, 37.69251375037007, 37.886793195519786, 37.890982895566815, 10681.181641351823, 10721.942276486887, 10726.07160502268, 247.42423541828748, 37.23990910050088, 41.10205028651308, 10685.68738312427, 10704.309435984695, 10729.663824329044, 0.9999915274397743, 0.9999944768442272, 0.9999919659983212, 59.98465880354575, 59.983227680899226, 59.98357208712117, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.7816, 6.928941, 5493.527, 594.7467, 9.236768, 5493.197, 600.8911, 9.145217, 5495.606, 613.4453, 8.931265, 5478.778, 800.8578, 6.862841, 5495.778, 827.1558, 6.599864, 5455.872, 99.9648, 99.95985, 100.0, 99.69745, 100.0, 99.29521
21451.50872, 284.0586764138099, 283.3368495320941, 283.78813173124365, 37.73187064810729, 37.914388541237166, 37.90882485305527, 10685.562753142352, 10716.2296476231, 10732.11752815905, 246.68131186215123, 42.031229646767315, 42.205098720817915, 10691.326568328499, 10717.981617299878, 10728.45907959746, 0.9999914334751457, 0.9999872698335258, 0.9999922612001859, 59.97589662484513, 59.98128983588905, 59.98187595717343, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.976592, 5487.341, 601.0114, 9.143748, 5495.532, 594.524, 9.239278, 5493.086, 607.4449, 9.039192, 5490.702, 794.6204, 6.914524, 5494.471, 820.6547, 6.67, 5473.676, 99.85329, 100.0, 99.95782, 99.91444, 99.97805, 99.60462
21453.946320000003, 284.30301425025607, 283.5827858563016, 283.9295148623028, 37.71444007641699, 37.898244510506046, 37.8987143936375, 10683.196450882588, 10721.48556193993, 10733.630942134694, 248.1788556708716, 43.82481097711752, 43.17120118475259, 10690.416097230402, 10718.164896230806, 10735.297821754326, 0.9999901683666492, 0.9999917991018532, 0.9999894771923233, 59.976561303044825, 59.97830413913402, 59.97592325002936, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.929119, 5493.637, 600.9336, 9.144117, 5495.518, 594.5434, 9.238726, 5493.094, 607.4644, 9.03956, 5490.82, 794.6013, 6.914341, 5494.305, 820.5353, 6.674577, 5476.47, 99.9648, 100.0, 99.95904, 99.91658, 99.98, 99.63367
21456.33808, 284.3197530549608, 283.6103390468218, 283.9905660969746, 37.70410803530235, 37.89249577180789, 37.90796951932665, 10684.04241280771, 10721.338063460167, 10736.695469875784, 247.19787103509316, 44.36789288962325, 43.520594172872734, 10693.427361478949, 10713.202870265128, 10738.932052263217, 0.9999901202127695, 0.9999914839627463, 0.9999913934896687, 59.98140394033974, 59.98056012273839, 59.977656296237555, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 799.11, 6.87772, 5495.967, 607.315, 9.041888, 5490.985, 588.8557, 9.3153, 5487.104, 602.5709, 9.111818, 5494.521, 791.4158, 6.935161, 5493.112, 818.6069, 6.691607, 5475.901, 100.0, 99.91674, 99.83115, 99.98393, 99.94995, 99.67
21458.682960000002, 284.2502618551935, 283.5992099457054, 283.9442681243368, 37.70123725837619, 37.903596808785025, 37.9133080022835, 10700.467984628624, 10716.323236088097, 10737.724759056295, 253.42059344590734, 42.5559913334223, 44.68106982744939, 10702.572836811203, 10723.273370093337, 10731.287568408941, 0.9999902607180761, 0.999990208866674, 0.9999917528671236, 59.979319452154236, 59.978851959489226, 59.979076101302006, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.8604, 6.928941, 5493.47, 600.9725, 9.144117, 5495.354, 594.5046, 9.239278, 5493.029, 607.3867, 9.039928, 5490.604, 794.6204, 6.914341, 5494.418, 814.5114, 6.733908, 5485.356, 99.9627, 99.9991, 99.95889, 99.91741, 99.98207, 99.81718
21461.054760000003, 284.23791919088336, 283.4706164174438, 283.9419165521153, 37.69644426316989, 37.87848070823595, 37.879722504398394, 10686.960216073452, 10706.57643166626, 10736.315277187754, 247.8620957931049, 38.80417942294389, 48.853521910616564, 10684.622716268539, 10712.77867349893, 10723.541079840017, 0.9999910050844375, 0.9999929539780551, 0.9999902202033552, 59.979519172923816, 59.98097516461619, 59.980984324643316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 788.6611, 6.96392, 5488.563, 595.4471, 9.226269, 5493.348, 600.6776, 9.147242, 5495.697, 613.4453, 8.931816, 5478.784, 800.8578, 6.86211, 5495.838, 807.9705, 6.798183, 5492.466, 99.89185, 99.96578, 100.0, 99.69756, 100.0, 99.94654
21463.3908, 284.2266468882504, 283.519917106358, 283.9665288929613, 37.689653619158925, 37.92155479748638, 37.91633204547851, 10697.79218553086, 10718.548430265884, 10736.999193274416, 244.9835221791045, 43.114480154217745, 52.569601846818614, 10707.535079538591, 10721.795849531434, 10735.353806240479, 0.9999914911257911, 0.9999920474571825, 0.9999894019689778, 59.978268818517414, 59.98063027796043, 59.98033734938261, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928762, 5493.47, 601.0114, 9.144117, 5495.577, 594.5434, 9.239094, 5493.14, 607.4061, 9.038825, 5490.754, 794.6013, 6.914341, 5494.47, 814.4318, 6.735007, 5485.587, 99.96384, 100.0, 99.95687, 99.91538, 99.983, 99.8213
21465.724400000003, 284.2602355442777, 283.5508259217206, 283.95279901941626, 37.7221347284544, 37.90220166847783, 37.89095674546514, 10693.098789973801, 10721.696458148705, 10738.461026504912, 245.34479880220988, 42.20602595705077, 40.32500563949907, 10694.666028282332, 10728.269677205277, 10742.454528357974, 0.9999920066729916, 0.9999916766353398, 0.9999912022214719, 59.980885286808146, 59.97734796426528, 59.97712248478796, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.4926, 6.977127, 5487.341, 601.0308, 9.14467, 5495.696, 594.524, 9.239278, 5493.191, 607.3867, 9.04048, 5490.703, 794.6013, 6.914707, 5494.525, 814.2131, 6.737205, 5485.586, 99.85424, 100.0, 99.95785, 99.91445, 99.98311, 99.82134
21468.09356, 284.2840366719663, 283.63977254910617, 284.00959889550523, 37.6810147282862, 37.90086327788603, 37.87879919068663, 10690.269777365838, 10725.000451368172, 10738.707456297145, 256.055256487889, 45.59855061203848, 44.122687040580786, 10694.798582915226, 10728.92069960061, 10731.467811248616, 0.9999921035143509, 0.9999905853510329, 0.9999927070215732, 59.98071217483514, 59.98062259015783, 59.981470018647876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 780.2232, 7.021208, 5478.019, 607.2955, 9.041703, 5490.941, 588.2928, 9.322295, 5484.268, 601.0756, 9.142524, 5495.54, 788.3829, 6.962737, 5489.3, 820.595, 6.67, 5474.988, 99.68469, 99.9188, 99.79738, 100.0, 99.893, 99.61815
21470.440680000003, 284.2703266122974, 283.58585567363366, 284.0214645911119, 37.703164894629886, 37.90318780851857, 37.886613711168145, 10686.341655677548, 10723.873112177725, 10732.897966687127, 246.92973209750653, 45.64365678981136, 41.644228753887546, 10686.426354510932, 10716.501914399887, 10737.604917452547, 0.999989580019055, 0.9999911358653643, 0.9999935124354599, 59.983343269350414, 59.985111588181304, 59.98412160750707, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.97677, 5487.451, 600.9725, 9.144485, 5495.587, 594.524, 9.239278, 5493.087, 607.3867, 9.039192, 5490.701, 794.6013, 6.914707, 5494.303, 817.2748, 6.70113, 5478.302, 99.85528, 100.0, 99.95785, 99.91648, 99.97997, 99.71364
21472.80264, 284.18372306553897, 283.5007928756445, 283.9165763341657, 37.706065561425824, 37.860678106616426, 37.89172846376991, 10685.24349051906, 10720.405756763428, 10728.731826524156, 246.80951849110897, 37.31173608208928, 38.716901519969724, 10689.328849606321, 10711.617610106192, 10730.809526930452, 0.9999934597630022, 0.9999924838466242, 0.999992280949208, 59.98814200087826, 59.988288623173865, 59.987878601776075, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.975878, 5488.284, 600.058, 9.158116, 5495.576, 596.174, 9.216821, 5494.431, 610.8237, 8.972818, 5482.932, 799.2747, 6.872703, 5495.814, 826.6588, 6.600963, 5457.423, 99.85626, 100.0, 99.98229, 99.79714, 100.0, 99.30053
21475.24608, 284.27325741377456, 283.557490680616, 283.92136817699213, 37.717099434926666, 37.90291852121114, 37.904903401705354, 10684.27515489264, 10719.188402190943, 10728.836811525502, 243.8761505017019, 42.2003021099772, 39.144571994725084, 10693.397360591154, 10717.281808347405, 10737.2744614353, 0.9999928702119755, 0.9999903850997218, 0.9999926853707172, 59.9898915627323, 59.988233303014304, 59.98798501999695, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 789.3118, 6.955889, 5489.46, 599.7274, 9.163642, 5495.684, 596.1158, 9.21811, 5493.693, 607.4449, 9.039009, 5490.709, 794.6013, 6.914341, 5494.305, 820.6746, 6.669816, 5473.446, 99.8968, 100.0, 99.96887, 99.91658, 99.98204, 99.60045
21477.606600000003, 284.2669888454613, 283.5339189704628, 283.9764494030033, 37.71403338679356, 37.903416478170655, 37.919786353290306, 10685.691631172078, 10718.779843468727, 10735.806472660053, 251.1191021236449, 47.020249525495274, 43.75640780362846, 10692.474579999764, 10725.561737358299, 10733.414677175244, 0.999991738184571, 0.9999893673696911, 0.9999919459529816, 59.990889588286215, 59.994333535497, 59.99163112714629, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928941, 5493.359, 600.9919, 9.143932, 5495.532, 594.5046, 9.239278, 5493.088, 607.4644, 9.038641, 5490.604, 794.6013, 6.914707, 5494.363, 820.6149, 6.668717, 5473.389, 99.96785, 100.0, 99.95889, 99.91658, 99.98106, 99.59939
21480.034720000003, 284.2648941254581, 283.63019132171314, 284.03304150612666, 37.70694088428576, 37.88281843248708, 37.890541137523854, 10687.103096690298, 10724.741986330968, 10736.605874470446, 247.101550838942, 49.174550740110135, 42.056219486995815, 10700.070101753201, 10720.915899299562, 10735.644089852709, 0.9999919305466956, 0.9999894411216728, 0.9999920410061567, 59.98608165524417, 59.9879204553769, 59.98843149004665, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 799.11, 6.877542, 5495.916, 607.3344, 9.041151, 5490.829, 588.2734, 9.322663, 5484.321, 601.1339, 9.141788, 5495.552, 788.3829, 6.962737, 5489.362, 814.3126, 6.736106, 5485.128, 100.0, 99.91594, 99.79938, 100.0, 99.88895, 99.81304
21482.402000000002, 284.261189132331, 283.58688825392596, 283.9439862480473, 37.723826663680946, 37.90474303804544, 37.93357615666398, 10687.923535678028, 10728.532201272283, 10733.812864222262, 246.76962261529252, 51.620757787192815, 42.697174472708866, 10696.081123333954, 10726.225678560657, 10739.75537364378, 0.9999918881857349, 0.9999904054064116, 0.999990738846318, 59.98668390307439, 59.98691129606089, 59.98708825706562, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.8407, 6.928584, 5493.58, 600.9919, 9.144301, 5495.587, 594.524, 9.239462, 5493.034, 607.4838, 9.038457, 5490.871, 794.5823, 6.914524, 5494.311, 819.9389, 6.683001, 5476.813, 99.9628, 100.0, 99.95687, 99.91562, 99.9801, 99.65035
21484.778440000002, 284.2907405483908, 283.6724612377836, 284.0174921720143, 37.686480351195804, 37.87182636939341, 37.873492746766495, 10673.806609507916, 10719.187429323145, 10731.211288834551, 252.91256808621756, 39.02462403227946, 44.26935594011229, 10688.339170926463, 10720.020770144009, 10719.530920125168, 0.9999922455272531, 0.9999929104516779, 0.9999903506275285, 59.988952382169884, 59.988427444748474, 59.992823002481344, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928941, 5493.359, 600.9919, 9.14467, 5495.638, 594.5628, 9.232284, 5493.781, 608.7266, 9.017129, 5487.262, 797.1573, 6.890234, 5495.831, 809.5212, 6.783168, 5492.133, 99.9628, 100.0, 99.97047, 99.86694, 100.0, 99.93544
21487.210840000003, 284.2179558791632, 283.6492307760459, 283.97428188936743, 37.71186300734039, 37.89061139489942, 37.905780079767844, 10679.78808037247, 10715.299795657402, 10723.461492274031, 245.51884411875653, 40.53977294425658, 47.571693118723715, 10684.997986619348, 10717.364169621962, 10731.701547663775, 0.999992190740413, 0.9999933257921964, 0.9999907665789936, 59.9852160333354, 59.98671925851833, 59.98873465952887, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 788.5626, 6.9616, 5490.685, 597.5872, 9.185929, 5495.599, 596.8146, 9.210563, 5494.397, 608.0081, 9.035148, 5490.618, 794.6204, 6.914524, 5494.088, 814.3722, 6.736838, 5485.063, 99.90495, 100.0, 99.98591, 99.91291, 99.98615, 99.81184
21489.575320000004, 284.207596713647, 283.57303706420214, 284.0718848563487, 37.673679370300675, 37.87657991621896, 37.89137304196861, 10673.512165825268, 10711.858201809719, 10723.296972682014, 244.12138759869867, 43.63595548803369, 43.618686712447925, 10681.910887185679, 10723.45646355827, 10725.468432142645, 0.9999925125577661, 0.9999945549352601, 0.9999915514154749, 59.990825623464964, 59.989555345528565, 59.98523211611922, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 787.6557, 6.971416, 5487.668, 601.0114, 9.144301, 5495.652, 594.5628, 9.23891, 5493.206, 607.4644, 9.038457, 5490.768, 794.6395, 6.914524, 5494.306, 814.3722, 6.737937, 5484.954, 99.86849, 100.0, 99.95797, 99.91564, 99.98, 99.82331
21491.94824, 284.36185104656255, 283.6033115509046, 283.8329590591305, 37.66012230329405, 37.830533551892735, 37.87009190163316, 10678.733190942961, 10708.609939353857, 10716.758085590502, 249.18857363346433, 46.492930801801776, 42.929232768186466, 10686.821502224415, 10716.605588890287, 10722.65579932529, 0.9999899272614381, 0.99999106394667, 0.9999923388125755, 59.981605296298355, 59.98022321549888, 59.984354859584435, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 780.2232, 7.020852, 5478.019, 607.2955, 9.040783, 5491.06, 588.2928, 9.322479, 5484.275, 601.0756, 9.142708, 5495.493, 788.3639, 6.96292, 5489.527, 820.6547, 6.669633, 5473.449, 99.68364, 99.92096, 99.79833, 100.0, 99.89393, 99.60047
21494.38676, 284.19951366990995, 283.64291028886396, 284.01629915108623, 37.71414218785435, 37.91008834596947, 37.883201405760616, 10685.396990228051, 10730.148623301073, 10735.112623711264, 249.4768632986361, 44.873648573146625, 40.80198424898663, 10687.56961580707, 10721.270855055185, 10730.680435805834, 0.9999951234247212, 0.9999905725847461, 0.9999944945831042, 59.98304238872552, 59.9808649131837, 59.98597918985687, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.976948, 5487.562, 601.0308, 9.144117, 5495.638, 594.5628, 9.238542, 5493.198, 607.3867, 9.039192, 5490.813, 794.6013, 6.914707, 5494.414, 814.2529, 6.736655, 5485.474, 99.85319, 100.0, 99.95986, 99.91754, 99.983, 99.82237
21496.74436, 284.1922482323951, 283.55433918150766, 283.95220903624505, 37.67679274522721, 37.8669061534229, 37.87198207122256, 10676.427808259437, 10717.894596521133, 10725.31483268579, 249.46124073449437, 47.86293645211845, 50.043387011925915, 10684.557031414468, 10709.444844647529, 10727.348475650644, 0.9999940679828068, 0.9999900271515846, 0.9999928830921994, 59.98095560654478, 59.984367803238015, 59.98766625333438, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.532, 6.976948, 5487.446, 600.9725, 9.144301, 5495.704, 594.5434, 9.23891, 5493.087, 607.4061, 9.039376, 5490.768, 794.6586, 6.910506, 5494.895, 821.9867, 6.649856, 5467.327, 99.85519, 100.0, 99.95785, 99.91562, 99.99074, 99.52131
21499.150120000002, 284.33526943299677, 283.6548807637073, 284.0270926437467, 37.65257625941398, 37.892712395971195, 37.86679533575729, 10688.500959276458, 10713.470319925302, 10734.725782861511, 252.02814771771136, 39.300236567120464, 48.581291377088746, 10684.91671914791, 10717.397180472306, 10724.638816841014, 0.9999925256545226, 0.9999895830944302, 0.9999922029158242, 59.98063137011095, 59.98340495322879, 59.98560433331757, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928762, 5493.637, 594.7467, 9.231978, 5493.875, 599.6293, 9.164912, 5495.465, 610.5325, 8.984585, 5487.325, 796.8521, 6.90101, 5494.858, 821.4102, 6.661026, 5473.274, 99.96785, 99.96645, 100.0, 99.84225, 99.99006, 99.58271
21501.549320000002, 284.2542772449377, 283.6018250884177, 284.01695986766316, 37.698905765655994, 37.862196214005984, 37.884992720640184, 10680.497925863248, 10728.797419259674, 10736.448404041548, 252.65005101040867, 45.52584415693218, 44.80658160625444, 10684.803118177739, 10719.071439828318, 10729.596177207024, 0.9999926674783637, 0.9999912061965502, 0.9999914335070551, 59.98642639324136, 59.98181492916843, 59.979429180281954, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 788.9568, 6.954104, 5491.349, 600.9725, 9.143748, 5495.645, 594.5434, 9.239094, 5493.14, 607.4449, 9.039744, 5490.762, 794.6204, 6.914341, 5494.305, 820.6149, 6.67, 5473.504, 99.92622, 100.0, 99.95785, 99.91848, 99.98101, 99.59943
21503.885280000002, 284.2465834953296, 283.61358525291615, 284.0279567098222, 37.716513549845175, 37.8989017177406, 37.888423612886285, 10686.089330324297, 10716.700084456032, 10731.304730707661, 247.88728250535178, 46.017806936191846, 42.07067046623024, 10692.365090351292, 10722.54789071626, 10734.47368780832, 0.9999922697876138, 0.9999921780303195, 0.9999932011990156, 59.977203301866616, 59.97679745744531, 59.98198717771992, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 798.4397, 6.87897, 5495.806, 607.2955, 9.041335, 5490.895, 588.2734, 9.322295, 5484.209, 601.0756, 9.142892, 5495.584, 788.3639, 6.963102, 5489.414, 814.3722, 6.735557, 5485.416, 100.0, 99.91784, 99.79845, 100.0, 99.8939, 99.81822
21506.34764, 284.1824540780281, 283.56583858624083, 283.9093053944112, 37.72253134067756, 37.891125868406874, 37.885484907198766, 10678.084133539587, 10725.086427029735, 10730.774667274407, 244.64389181812294, 41.2099521444552, 41.511416008624806, 10689.107853047699, 10730.181101846218, 10724.275698440746, 0.9999909508488856, 0.9999910756300628, 0.9999942989552364, 59.984306023927886, 59.983173908918246, 59.98155162904501, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928762, 5493.359, 601.0114, 9.144485, 5495.533, 594.5434, 9.239094, 5493.14, 607.4255, 9.039376, 5490.715, 794.6204, 6.914524, 5494.36, 820.595, 6.67, 5473.619, 99.9628, 100.0, 99.95795, 99.91432, 99.98311, 99.59937
21508.686560000002, 284.2031842835226, 283.5075481964076, 283.83586920230545, 37.724161012588645, 37.92265170790796, 37.92105053016031, 10676.197571748553, 10710.838280747183, 10734.610263539409, 249.71362514728753, 40.37713703110785, 43.979671920222245, 10687.870473781364, 10713.879853908757, 10731.249946167562, 0.9999931099624723, 0.9999925201792135, 0.9999906713733482, 59.98323249133635, 59.979927519115236, 59.98184631609877, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.8604, 6.929119, 5493.58, 600.9919, 9.144117, 5495.698, 594.524, 9.239278, 5493.147, 607.4449, 9.039928, 5490.76, 794.5823, 6.914707, 5494.418, 814.3324, 6.73574, 5485.583, 99.96384, 100.0, 99.95891, 99.91739, 99.98303, 99.81826
21511.078800000003, 284.17953711436905, 283.5670340320367, 283.9238215180258, 37.66652879076103, 37.895764860587136, 37.89942329448106, 10684.063038082248, 10725.064779979177, 10730.202905716207, 244.38055590102704, 41.37545747912324, 51.04846098945836, 10682.467406047906, 10721.334530709135, 10729.41367845781, 0.9999901686812438, 0.9999939136575394, 0.9999922560211486, 59.97171917007886, 59.97467660207785, 59.97759333739665, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.976948, 5487.614, 594.6884, 9.236768, 5493.204, 600.9299, 9.144849, 5495.601, 613.4453, 8.94009, 5480.851, 799.351, 6.875625, 5495.896, 811.1315, 6.767786, 5489.5, 99.85014, 99.95996, 100.0, 99.71803, 100.0, 99.89258
21513.456840000003, 284.20433713367254, 283.5679629873538, 283.8903298666984, 37.71429280669349, 37.89911715523831, 37.905938590446006, 10692.747766649614, 10726.247232509486, 10737.985438731148, 250.29608530474115, 44.965310101353225, 38.44221320210727, 10689.075069800898, 10727.658129160129, 10741.736176485438, 0.9999926167187495, 0.9999919880457309, 0.9999922672908593, 59.978977378396834, 59.980095007325254, 59.976483834855074, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.7618, 6.929476, 5492.689, 600.9725, 9.143748, 5495.593, 594.5434, 9.23891, 5493.035, 607.5032, 9.039009, 5490.708, 794.5823, 6.914707, 5494.362, 814.3126, 6.735373, 5485.359, 99.95872, 100.0, 99.95689, 99.91456, 99.983, 99.81721
21515.834880000002, 284.1806987941091, 283.5365585541581, 283.92537650395496, 37.667581250243686, 37.86665652693581, 37.8447339981714, 10678.452017220607, 10718.287874500184, 10723.44540921371, 252.33780037618362, 47.61542330116208, 38.62441739321093, 10682.194134610067, 10703.897013079208, 10723.924154655695, 0.9999918979607876, 0.9999914340651272, 0.9999933722972338, 59.974651666964924, 59.97595438433994, 59.974614674975406, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 783.5156, 6.998008, 5482.764, 604.9803, 9.070807, 5492.501, 588.9722, 9.31843, 5484.334, 601.231, 9.140685, 5495.656, 788.3829, 6.963102, 5489.471, 820.6149, 6.669816, 5473.33, 99.76999, 99.95649, 99.80891, 100.0, 99.89398, 99.60154
21518.182200000003, 284.2836596758043, 283.52831629468625, 283.8496983942308, 37.69451445688439, 37.92370506628538, 37.914235589822965, 10681.450278229702, 10726.590930959135, 10739.352234566286, 263.6608876453638, 46.80739722537783, 31.817607611788503, 10698.683578738555, 10728.771110428968, 10727.791944469885, 0.9999934967386824, 0.9999920344863148, 0.9999942326128028, 59.973612866786894, 59.97459332917706, 59.97635788604331, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.4137, 6.976948, 5487.504, 600.9725, 9.144301, 5495.465, 594.5628, 9.239462, 5493.138, 607.4449, 9.039009, 5490.709, 794.5823, 6.914524, 5494.308, 814.3324, 6.735923, 5485.582, 99.85319, 100.0, 99.95876, 99.91657, 99.98005, 99.81716
21520.6676, 284.2466855321407, 283.53752153848325, 283.97097688785976, 37.733452551685026, 37.90937006340061, 37.88620165145464, 10683.695052687493, 10722.589356305753, 10724.556103969398, 254.5154254941317, 52.53878778688568, 43.735251104982126, 10693.509299658857, 10712.85936286316, 10720.117798505657, 0.9999919300974449, 0.9999896786570552, 0.9999920690695876, 59.97565084112763, 59.97558448259563, 59.973966515831265, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5517, 6.976592, 5487.394, 600.9919, 9.144301, 5495.539, 594.5434, 9.239094, 5493.027, 607.4061, 9.039009, 5490.814, 794.5823, 6.914524, 5494.36, 820.595, 6.67, 5473.388, 99.8532, 100.0, 99.95785, 99.91456, 99.98303, 99.59833
21523.08376, 284.2645907771394, 283.61840148217067, 283.9951300723985, 37.66496960011109, 37.895466577767735, 37.884434928813604, 10686.997191554306, 10721.025435750606, 10726.723507445377, 255.68913343048962, 39.681175576472015, 44.33060865160951, 10689.144231233184, 10720.133517873437, 10736.599445897986, 0.9999904824846209, 0.9999935491649043, 0.9999920495971583, 59.98419062731953, 59.97976021042828, 59.98056151819736, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.8013, 6.928762, 5493.25, 594.6884, 9.236768, 5493.196, 600.8911, 9.145585, 5495.654, 613.4453, 8.931449, 5478.947, 800.8197, 6.862475, 5495.712, 826.619, 6.600597, 5456.849, 99.9608, 99.96092, 100.0, 99.69946, 100.0, 99.28895
21525.43416, 284.28604007210726, 283.6532112270645, 283.9066087618688, 37.70075250813404, 37.885810894270215, 37.88832100224425, 10689.37271788206, 10727.356746421488, 10736.671238236982, 251.86566356343974, 47.53855720266938, 37.97609563997048, 10682.78616795089, 10732.082166868107, 10732.5630890147, 0.9999908386605438, 0.9999897640329891, 0.9999915454653612, 59.98150654589724, 59.980313516755295, 59.98140747593745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.4926, 6.976948, 5487.399, 601.0114, 9.144117, 5495.587, 594.5434, 9.239278, 5493.032, 607.4255, 9.039192, 5490.807, 794.5823, 6.914707, 5494.576, 820.5552, 6.670549, 5473.39, 99.85424, 100.0, 99.95995, 99.9155, 99.98494, 99.60357
21527.75296, 284.1799906117504, 283.53790353767243, 283.90482924950373, 37.68472244752752, 37.87342129500076, 37.89315316132752, 10686.02974161232, 10720.699454008827, 10729.197413325197, 250.26844836357964, 46.35427249737313, 48.63941319815876, 10681.400220974701, 10725.098578763, 10733.99634451472, 0.9999917004977652, 0.9999904176845245, 0.9999910083199938, 59.97749118788088, 59.976460778108596, 59.97531099745168, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 793.1758, 6.926085, 5494.134, 602.4511, 9.11483, 5494.706, 591.7287, 9.277565, 5488.863, 603.5806, 9.11237, 5495.081, 789.1269, 6.957076, 5489.635, 814.909, 6.730063, 5485.017, 99.97689, 99.99499, 99.88098, 99.98744, 99.89929, 99.81099
21530.102400000003, 284.255541709688, 283.57100779243757, 283.9851424383947, 37.67731963319885, 37.90843995113828, 37.88012945382091, 10691.861231356737, 10726.077073062364, 10728.680753964933, 253.86081029151092, 50.71168837546156, 47.12216315149635, 10683.599673431305, 10722.68223060735, 10729.608316738972, 0.9999907647633152, 0.9999893523388822, 0.999992549727301, 59.97934298748862, 59.97981185125062, 59.980444259736, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 795.6993, 6.911094, 5494.526, 602.3928, 9.122013, 5495.382, 594.1746, 9.240566, 5493.13, 607.3867, 9.039744, 5490.813, 794.6204, 6.914524, 5494.527, 820.595, 6.670183, 5473.619, 99.99117, 99.99961, 99.95863, 99.91431, 99.98002, 99.60357
21532.48456, 284.22858939144487, 283.6638276080984, 283.89490457391594, 37.71734507329605, 37.921181810359656, 37.91430910762477, 10695.524127764316, 10723.183105443995, 10734.337732346581, 251.32772176338585, 46.06929723845724, 44.739041652273045, 10691.05652557781, 10727.707707267895, 10737.06393429619, 0.9999902951122676, 0.9999901880985499, 0.9999903881025868, 59.977975188621386, 59.977882254728115, 59.9796466527428, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928941, 5493.585, 600.9919, 9.144117, 5495.536, 594.5434, 9.239278, 5493.086, 607.4644, 9.039744, 5490.813, 794.5823, 6.914524, 5494.527, 814.1932, 6.737021, 5485.699, 99.96584, 100.0, 99.95782, 99.91431, 99.98404, 99.82022
21534.850960000003, 284.21939472714655, 283.5472349245622, 283.9058953609991, 37.702854224290704, 37.874950963049955, 37.87557307189854, 10679.438190138382, 10717.536782390729, 10722.092750665492, 251.3798532167657, 36.5947281105789, 43.865527393547836, 10684.555056127341, 10726.704450028174, 10724.799462139725, 0.9999899989800268, 0.9999931865024244, 0.9999878068993815, 59.9782052328562, 59.98020117363109, 59.976358785092295, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.532, 6.97677, 5487.336, 594.7272, 9.236584, 5493.153, 600.8716, 9.145769, 5495.542, 613.4453, 8.930897, 5478.835, 800.8578, 6.861928, 5495.891, 808.0301, 6.797634, 5492.922, 99.8532, 99.96103, 100.0, 99.69756, 100.0, 99.95484
21537.191400000003, 284.23498347029965, 283.6015373232702, 284.01351234366757, 37.70594077912987, 37.90348270760749, 37.9011746575858, 10693.58290980204, 10725.878149703121, 10740.02632057258, 249.80225375094324, 46.04591018805354, 44.98725627622025, 10698.252148839876, 10730.19238441571, 10732.482216078059, 0.9999887757243751, 0.9999909993276178, 0.9999900387718273, 59.97497863494479, 59.975349645572834, 59.97966002726479, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 792.821, 6.928941, 5493.527, 600.9336, 9.14467, 5495.48, 594.524, 9.23891, 5493.085, 607.4255, 9.039376, 5490.761, 794.6013, 6.914707, 5494.418, 814.1932, 6.737205, 5485.36, 99.96584, 100.0, 99.9578, 99.91444, 99.98207, 99.82126
21539.555480000003, 284.28538488706494, 283.58953831595437, 283.82662250300666, 37.68144601739912, 37.86365885001696, 37.880427234896054, 10670.957416676298, 10709.737217060285, 10729.416941207486, 254.96301908853758, 45.217289495927616, 42.63209249382635, 10689.386305313095, 10722.902634093653, 10720.647287625434, 0.999992402625552, 0.9999909766571919, 0.999992521729418, 59.97620412904368, 59.9754687142314, 59.97777997924142, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 786.5123, 6.976592, 5487.394, 600.953, 9.144485, 5495.63, 594.5046, 9.239278, 5493.191, 607.4255, 9.045444, 5491.665, 793.8193, 6.925116, 5493.131, 815.9229, 6.714314, 5480.922, 99.85224, 100.0, 99.95974, 99.92327, 99.95865, 99.75512
21541.936360000003, 284.1678412731054, 283.5863163754079, 283.8273049050539, 37.703702710369924, 37.93155668113946, 37.903324917891844, 10690.69624967059, 10720.942228044394, 10732.417565098734, 248.27569252394687, 51.769217827909415, 45.18749587821503, 10698.30920203672, 10734.467870556953, 10732.015977295187, 0.9999911677801435, 0.9999921977066201, 0.9999906938445824, 59.9672712453588, 59.967861966086346, 59.972892174536724, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 600 800 800], 5500.0, [], 780.2626, 7.020673, 5479.473, 606.5757, 9.063992, 5492.945, 590.661, 9.291923, 5489.952, 604.4156, 9.0824, 5493.1, 793.1707, 6.925847, 5494.069, 815.2668, 6.730795, 5485.014, 99.69284, 99.95526, 99.88464, 99.95808, 99.97546, 99.81315
