TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22621.67856, 284.89450984463775, 284.0869396762624, 284.4823518870624, 37.62738603570099, 37.80019244273241, 37.8142947123746, 10691.610062722808, 10710.972929056721, 10717.902813587794, 240.99502514450523, 35.70588075965179, 39.923071597217586, 10696.817095250957, 10718.117238766215, 10722.315638840606, 0.9999924019652808, 0.9999956034657382, 0.99999334103702, 59.994409090195006, 59.989982772184476, 59.98885558212218, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2941, 6.92555, 5493.804, 607.0815, 9.044098, 5491.175, 588.118, 9.324504, 5483.947, 793.2222, 6.925499, 5493.566, 606.4672, 9.055449, 5492.012, 814.0342, 6.739402, 5485.748, 99.97089, 99.92304, 99.79464, 99.96655, 99.93828, 99.84105
22624.0606, 284.89809028712494, 284.03601633127687, 284.44148014731445, 37.66452118250691, 37.82894433385708, 37.84408829476395, 10692.58622842282, 10724.685607531826, 10734.307392634335, 246.73168108546815, 33.30475992176093, 41.4566573621355, 10694.333110963069, 10722.095655848134, 10732.96304336931, 0.9999925936665226, 0.9999930832716329, 0.9999932180032642, 59.99332530596283, 59.99278632670058, 59.99252782470319, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973736, 5487.844, 600.739, 9.147616, 5495.596, 594.4075, 9.241302, 5493.054, 786.9113, 6.973487, 5487.572, 600.1153, 9.157355, 5495.709, 820.1378, 6.675127, 5474.36, 99.86243, 100.0, 99.95724, 99.85748, 100.0, 99.62022
22626.434680000002, 284.89104514738824, 284.00518444695246, 284.3871441941389, 37.634045551983185, 37.850648877836505, 37.81402952079995, 10679.417888656797, 10702.912981790132, 10726.07949652349, 251.23655360221528, 34.4552317825719, 49.762908239653825, 10698.105736615742, 10710.559462999296, 10723.798130715431, 0.9999911526820365, 0.9999944103961682, 0.999991355116773, 59.992030365921835, 59.9956048496887, 59.99399410033709, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.174, 600.778, 9.147248, 5495.546, 594.4075, 9.241118, 5493.054, 793.1834, 6.925683, 5493.616, 600.1534, 9.16393, 5495.561, 821.5095, 6.659928, 5468.758, 99.86443, 100.0, 99.95724, 99.96451, 100.0, 99.54328
22628.83956, 284.9158933412765, 284.07637657289234, 284.43476468545725, 37.636641991759234, 37.83547415302921, 37.81555545300206, 10697.58944622874, 10716.45469968904, 10737.583439540946, 242.54384085757556, 37.935152735606835, 46.25354788170171, 10693.436971496323, 10725.182819315445, 10736.641760734301, 0.9999927117942462, 0.9999938918774087, 0.9999907601020211, 60.00116888057757, 60.00215369930364, 59.99921758809198, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 780.6964, 7.017639, 5478.857, 594.5716, 9.236032, 5493.718, 599.2993, 9.174852, 5495.395, 796.7953, 6.899207, 5494.657, 597.4258, 9.186758, 5495.536, 821.1119, 6.664323, 5473.905, 99.69889, 99.96932, 100.0, 99.9896, 100.0, 99.59006
22631.2396, 284.9839268719609, 284.16672761605093, 284.5340477241839, 37.6474854451235, 37.83892572942714, 37.84916093016253, 10702.029743524934, 10713.284829098673, 10737.889992270064, 246.17509193082697, 36.61175628836918, 45.01375643663232, 10700.983960636455, 10724.011904181376, 10728.720193927255, 0.9999907380157154, 0.9999933878247947, 0.9999909695944414, 59.995430697345085, 59.9981036243858, 60.00118025260997, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.006, 600.778, 9.147248, 5495.59, 594.3881, 9.241118, 5492.997, 793.164, 6.925683, 5493.564, 600.0962, 9.157903, 5495.646, 820.1576, 6.674943, 5474.531, 99.86538, 100.0, 99.95619, 99.96548, 100.0, 99.61088
22633.665, 284.91779519651925, 284.04476110384303, 284.42197895388693, 37.64211926516826, 37.816747101771696, 37.80570449040608, 10675.53429426738, 10712.064684815788, 10726.233915746983, 245.60240208022424, 36.586700953653235, 40.56924748980009, 10697.262915381618, 10710.631171008288, 10720.6670706924, 0.9999914799662544, 0.99999383493743, 0.9999920070196643, 59.999605225074795, 59.99676348017987, 59.995138432125835, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.0181, 6.925728, 5493.694, 607.0815, 9.045019, 5491.233, 588.1375, 9.324504, 5484.012, 786.9501, 6.973487, 5487.626, 606.429, 9.055633, 5491.969, 813.9149, 6.740134, 5485.515, 99.96888, 99.92411, 99.79271, 99.85847, 99.93741, 99.82005
22636.06592, 284.8545293730113, 284.04334720716724, 284.3754073171528, 37.652418044509986, 37.835513367757834, 37.840274828419126, 10693.725650319582, 10710.19007793645, 10737.055374313157, 246.1018169870731, 35.7204512500017, 40.38188301367882, 10694.545671854363, 10722.055180814665, 10733.320626383615, 0.9999912565953847, 0.999994283251392, 0.9999932922557105, 59.989610006131464, 59.99182655049705, 59.99557181591641, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.063, 600.7585, 9.147801, 5495.699, 594.3687, 9.241302, 5492.996, 793.2028, 6.925683, 5493.401, 600.1153, 9.157172, 5495.601, 820.1576, 6.674394, 5474.302, 99.86643, 100.0, 99.95618, 99.96247, 100.0, 99.61601
22638.457720000002, 284.9501181166311, 284.0389153034513, 284.4976261388498, 37.656865902371074, 37.8174084913882, 37.81716689854079, 10690.259485215867, 10715.115268238016, 10726.690498921938, 245.06847178012777, 38.38742134462447, 49.51836820486733, 10686.14141378684, 10716.63977147389, 10722.844977031413, 0.9999922789481818, 0.99999466196287, 0.9999917493784306, 59.98774673125407, 59.99272708115037, 59.99210113020247, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973736, 5488.063, 600.7974, 9.147432, 5495.581, 594.4075, 9.240934, 5492.943, 786.8918, 6.973303, 5487.519, 600.1343, 9.157355, 5495.594, 820.1974, 6.674577, 5473.331, 99.86643, 100.0, 99.95726, 99.85651, 100.0, 99.61706
22640.891720000003, 284.93745335843994, 283.97829158516504, 284.38707563311516, 37.685392106117256, 37.81143901948238, 37.84617995147656, 10697.21913450465, 10718.486657533062, 10728.804851280816, 242.13109734303453, 34.24701633640552, 47.96224950172473, 10696.690229891656, 10718.785543620035, 10726.897039924192, 0.9999903118676687, 0.9999948131837165, 0.9999910020118266, 59.99100508029845, 59.98565274802153, 59.981632352528585, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 780.6964, 7.017996, 5478.856, 594.4938, 9.239716, 5492.97, 600.7164, 9.14945, 5495.676, 781.4935, 7.00787, 5481.593, 595.957, 9.219265, 5494.978, 822.5235, 6.648574, 5470.876, 99.69889, 99.95694, 100.0, 99.73628, 99.98396, 99.53905
22643.27088, 284.7526162523846, 284.0256472561827, 284.30802672953735, 37.67250270431307, 37.82687613991331, 37.846140948602546, 10689.797379589647, 10730.683865358236, 10729.569366510552, 249.16800971829343, 32.74598253046315, 50.30622200347989, 10695.991341386984, 10722.745590636892, 10730.697633306088, 0.999990241323498, 0.9999949642166515, 0.9999920747314763, 59.9850289369871, 59.989532920482525, 59.98620042000346, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.9263, 6.973557, 5487.954, 600.7585, 9.147432, 5495.475, 594.4075, 9.241118, 5492.937, 786.9113, 6.973671, 5487.63, 600.1343, 9.157172, 5495.768, 820.1378, 6.674943, 5474.249, 99.86443, 100.0, 99.95511, 99.85855, 100.0, 99.61504
22645.69916, 284.8484025115928, 284.08868453705014, 284.549394233272, 37.62185785232351, 37.82197116231903, 37.81384235848568, 10691.190093443169, 10717.406247650124, 10724.992706787893, 242.579929691203, 36.123926051504895, 38.630974872854495, 10690.67346864078, 10718.612359619072, 10731.530859754996, 0.9999913596032588, 0.9999948044114457, 0.9999947054891856, 59.98077904663573, 59.983795988046914, 59.983864764814626, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 790.9283, 6.938756, 5492.743, 606.5367, 9.048335, 5491.172, 588.1375, 9.324136, 5483.888, 793.2028, 6.925683, 5493.619, 606.4672, 9.055815, 5491.972, 813.6763, 6.742698, 5486.317, 99.95169, 99.92949, 99.7956, 99.96549, 99.93738, 99.84504
22648.06128, 284.79459997888245, 284.1161672173304, 284.49545759285564, 37.67736807428543, 37.807498897705905, 37.832063149087716, 10687.519847439875, 10724.28303948948, 10730.324787587246, 246.66035410419659, 31.086313579941816, 45.02361277211821, 10690.140597964082, 10726.845175413053, 10733.932485395233, 0.9999909101327046, 0.9999931934587699, 0.9999917075316034, 59.97593996665813, 59.97686284985553, 59.97957591103276, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.006, 600.7585, 9.14817, 5495.479, 594.3881, 9.241487, 5493.063, 786.9113, 6.973487, 5487.689, 600.1534, 9.156807, 5495.718, 820.3365, 6.672929, 5474.298, 99.86644, 100.0, 99.95739, 99.85961, 100.0, 99.61077
22650.495560000003, 285.07465938135283, 284.01111848148554, 284.2842947117633, 37.66857673971643, 37.807700182569796, 37.851689551054605, 10685.206015671552, 10711.673892491986, 10726.017341541587, 243.20381108115453, 43.6004248524041, 39.21106866295702, 10691.84957867659, 10715.648674743736, 10728.0571269044, 0.9999911114188039, 0.9999928689290588, 0.9999904984050997, 59.97353650148284, 59.97025409063264, 59.96788423403316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.063, 600.778, 9.147801, 5495.708, 594.4075, 9.240934, 5493.054, 786.9113, 6.973487, 5487.63, 600.1343, 9.157172, 5495.652, 820.257, 6.672563, 5474.188, 99.86643, 100.0, 99.95631, 99.85951, 100.0, 99.61196
22652.864240000003, 284.987168474957, 284.1049685316655, 284.39037278093275, 37.67417222320283, 37.83331151124385, 37.845396286611916, 10696.382535536351, 10722.282126842056, 10724.619970644046, 245.01903302717983, 37.14398616406214, 45.90829645165468, 10697.524497964345, 10714.959611736967, 10730.51294490353, 0.9999928107950643, 0.9999942119796049, 0.9999889970783986, 59.95801963156425, 59.96104085902751, 59.960401198095845, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 780.6964, 7.017639, 5478.856, 594.4938, 9.239531, 5493.031, 600.7746, 9.14761, 5495.629, 780.639, 7.017982, 5478.408, 593.916, 9.247937, 5492.981, 824.8297, 6.622755, 5465.208, 99.70089, 99.95597, 100.0, 99.6938, 99.95181, 99.41936
22655.353160000002, 284.79850600559314, 284.02637813526894, 284.34560161004055, 37.6405965512787, 37.85185291781192, 37.85915879299224, 10693.31600687101, 10712.042835163787, 10729.594744542941, 242.74859563057265, 34.0094124248335, 48.379853510620705, 10701.661353034022, 10723.161298555113, 10740.038213446654, 0.9999934235772402, 0.9999948470475772, 0.9999898991950472, 59.95688046834553, 59.96576819104789, 59.96473661339534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.9657, 6.973557, 5488.011, 600.739, 9.147801, 5495.588, 594.3881, 9.241118, 5492.943, 786.9113, 6.973487, 5487.63, 600.1534, 9.15699, 5495.654, 820.0383, 6.67476, 5474.589, 99.86548, 100.0, 99.95522, 99.85855, 100.0, 99.61809
22657.69252, 284.6915674683221, 283.87395436788506, 284.38303334553564, 37.665270957479194, 37.8464982509878, 37.82523983135888, 10678.63801902622, 10712.07287628072, 10721.005717676013, 250.3320828614469, 38.40150407082183, 40.26236310157526, 10694.346426309776, 10718.525014319406, 10717.058340984047, 0.9999942631958124, 0.999995723837811, 0.9999927766556158, 59.953699017589166, 59.954773988171716, 59.96035694024131, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 789.4695, 6.951963, 5491.747, 604.7274, 9.084437, 5493.254, 589.3992, 9.316036, 5484.544, 793.2028, 6.925499, 5493.625, 606.4672, 9.05618, 5492.179, 813.4377, 6.744895, 5486.143, 99.92018, 99.96088, 99.81487, 99.96548, 99.94131, 99.83891
22660.14876, 284.84683920586605, 283.91682405153, 284.2584902016279, 37.669288639425254, 37.84683138034793, 37.856127646717546, 10685.196006526168, 10708.104534341132, 10728.48860753053, 250.1804937953466, 39.50545425174073, 41.97047382340861, 10685.024036314238, 10725.537884645595, 10736.628229912196, 0.9999928718634864, 0.9999956848298703, 0.9999906635018562, 59.959151882566495, 59.95674912080242, 59.95789880157669, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 787.2811, 6.9732, 5488.174, 600.8168, 9.147432, 5495.708, 594.4075, 9.241302, 5493.054, 786.9307, 6.973487, 5487.684, 600.1343, 9.157537, 5495.652, 820.1974, 6.674577, 5474.19, 99.86844, 100.0, 99.95618, 99.86058, 100.0, 99.61708
22662.55472, 284.7811511920819, 284.0460799856763, 284.3810782904316, 37.66655077367423, 37.857712263804096, 37.84872647340384, 10704.906165863255, 10720.248145753741, 10727.655718365218, 249.4583097360819, 36.323364002809285, 47.13735968323499, 10696.394336864087, 10729.942460524197, 10724.489868039063, 0.9999923652089523, 0.999993749029893, 0.9999906073404512, 59.95343809579364, 59.95168633154998, 59.95402664558752, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.925371, 5493.694, 600.7974, 9.147064, 5495.642, 594.4075, 9.241118, 5492.995, 786.9307, 6.973487, 5487.519, 600.1153, 9.157355, 5495.714, 820.1576, 6.674943, 5474.303, 99.96889, 100.0, 99.95737, 99.85652, 100.0, 99.61908
22664.953240000003, 284.60564989599317, 283.8678165217273, 284.17826954281395, 37.637785661359864, 37.870125252083355, 37.8550544669258, 10689.006687904543, 10724.054264212284, 10731.398644683815, 251.1019254931325, 33.81446932711469, 34.893320757953006, 10706.39310295803, 10718.568350070138, 10733.421185070652, 0.9999926597072287, 0.9999943765973999, 0.9999908522575744, 59.95939436880637, 59.956410549064174, 59.95691266716918, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 799.524, 6.873794, 5495.909, 594.5132, 9.239347, 5493.046, 600.794, 9.14761, 5495.626, 780.6002, 7.018166, 5478.465, 593.8588, 9.248668, 5492.747, 825.784, 6.614331, 5462.345, 100.0, 99.95813, 100.0, 99.69176, 99.94782, 99.39843
22667.35032, 284.55673716989634, 284.09096535553806, 284.19546209540545, 37.640177929552195, 37.808155453562655, 37.862998820260685, 10697.498565777598, 10722.135472149548, 10725.857865161428, 245.7883738206583, 38.85443496789276, 45.809087300210194, 10711.534223819886, 10725.72948194856, 10736.070434781408, 0.9999926692268419, 0.9999937957258501, 0.9999921979301272, 59.95185908381069, 59.95462663496906, 59.954461151678196, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.92555, 5493.747, 600.778, 9.148906, 5495.595, 594.3881, 9.241302, 5493.054, 786.9113, 6.973487, 5487.795, 600.1153, 9.157537, 5495.705, 820.3167, 6.673479, 5473.903, 99.96984, 100.0, 99.95724, 99.86153, 100.0, 99.61079
22669.72088, 284.72359389328784, 284.0626034122694, 284.4540337199946, 37.62580525092601, 37.78493930478709, 37.80014001098032, 10680.567331134924, 10717.908284145666, 10731.012965701279, 247.30270796864806, 35.73206557393678, 42.4785232727109, 10685.128339814184, 10713.17430920234, 10735.485761763106, 0.9999932503507143, 0.9999953961094171, 0.9999907973604502, 59.95871902734067, 59.95877829785085, 59.95924504205891, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 792.8407, 6.931618, 5492.799, 602.6068, 9.109303, 5494.65, 590.9328, 9.288057, 5488.1, 791.4357, 6.936163, 5492.884, 606.0666, 9.058372, 5492.111, 814.2529, 6.782802, 5489.547, 99.9526, 99.99248, 99.86709, 99.94779, 99.94369, 99.89343
22672.091080000002, 284.897043905993, 283.97215617049113, 284.18691595892943, 37.681760767307864, 37.85794664582186, 37.8731423503134, 10690.548602140783, 10723.616672538254, 10729.564088858633, 246.8836791965614, 31.99059621278184, 38.40368362931804, 10697.77207875186, 10714.530076817264, 10723.057573361653, 0.9999897674205077, 0.999994411146335, 0.9999939539039974, 59.95916306321697, 59.96296650359965, 59.96149843947144, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 790.8298, 6.939827, 5492.856, 601.4589, 9.141907, 5495.493, 594.2716, 9.24296, 5492.934, 786.9113, 6.973671, 5487.625, 600.1343, 9.157721, 5495.703, 820.1576, 6.674943, 5474.02, 99.95364, 100.0, 99.95415, 99.85855, 100.0, 99.61609
22674.5004, 284.81325463602474, 283.94192201839144, 284.32039953206424, 37.66268627474869, 37.83651095185554, 37.85221491685426, 10696.14457709474, 10718.689328902743, 10736.758511035707, 249.72793636349525, 36.828810831294504, 45.01795619177301, 10685.939986834654, 10717.192681499051, 10734.215125184275, 0.9999897207761912, 0.9999937607493988, 0.9999889668373869, 59.96788151931959, 59.96613879041848, 59.96596558414152, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.235, 6.925371, 5493.694, 600.739, 9.147985, 5495.575, 594.3493, 9.241855, 5492.944, 786.9113, 6.973671, 5487.625, 600.1153, 9.157721, 5495.696, 820.2769, 6.673845, 5474.187, 99.96984, 100.0, 99.95833, 99.8595, 100.0, 99.614
22676.9484, 284.74116135997224, 284.0451246430412, 284.2538843820527, 37.64601678223905, 37.8703134642274, 37.83956634937252, 10688.416683537042, 10713.385159448233, 10726.76720351218, 252.5193714761599, 36.92545891999998, 40.21810302448307, 10693.596343980455, 10725.778183470682, 10733.908600188879, 0.9999926457717991, 0.9999950908529136, 0.9999932838407479, 59.9703716485531, 59.970939655254575, 59.968621245605405, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 799.5043, 6.873972, 5496.077, 594.4549, 9.240084, 5493.042, 600.7552, 9.147978, 5495.619, 780.6196, 7.017982, 5478.636, 593.9351, 9.247937, 5492.547, 826.5792, 6.601879, 5457.129, 100.0, 99.95585, 100.0, 99.69487, 99.94801, 99.30046
22679.386240000003, 284.71107514267675, 284.01112651520543, 284.28593372194786, 37.67716372906467, 37.82573930137781, 37.843267119364334, 10690.830144453055, 10729.510139505253, 10737.71857747666, 245.84580259619543, 36.92720091597266, 43.74498726035836, 10694.203107689864, 10721.117295610587, 10726.86134927093, 0.9999926741338129, 0.9999929118754108, 0.9999938773613776, 59.962506458344876, 59.9719328826284, 59.96547344234128, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.92555, 5493.747, 600.7585, 9.147432, 5495.759, 594.4075, 9.24075, 5493.049, 786.9113, 6.973487, 5487.572, 600.1153, 9.157355, 5495.709, 820.1775, 6.674577, 5474.301, 99.97194, 100.0, 99.95428, 99.85855, 100.0, 99.60978
22681.84124, 284.9078599407956, 283.99287364474174, 284.34825166936514, 37.6593075417144, 37.82590031611306, 37.8261067532733, 10680.003128412514, 10711.067779001276, 10725.494359204315, 244.01319240063276, 36.52521214539979, 40.498450569946726, 10687.492733065237, 10714.43330931009, 10733.381616431645, 0.9999944669097933, 0.9999939410704607, 0.999991477488999, 59.97110808651245, 59.97324665807281, 59.97335317168037, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.925728, 5493.304, 602.1204, 9.126618, 5495.224, 592.0781, 9.278669, 5488.899, 790.7173, 6.944988, 5492.426, 604.9794, 9.07006, 5492.562, 814.4119, 6.735007, 5490.224, 99.96482, 99.99673, 99.88164, 99.94054, 99.94828, 99.9067
22684.22148, 284.85918154952384, 283.9553471522745, 284.3079813197498, 37.66117618518233, 37.850367819530796, 37.85798246898217, 10689.114559307722, 10719.335131677823, 10730.189293243853, 248.15252103865714, 38.672579023464095, 43.37043800330048, 10683.653272856895, 10727.216042460987, 10736.983798525229, 0.9999924527565983, 0.9999947996204058, 0.9999921434453632, 59.97385213148779, 59.97225114175707, 59.978159200463566, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 790.3369, 6.948393, 5492.521, 602.5873, 9.125697, 5495.387, 593.9028, 9.248114, 5492.859, 786.9307, 6.973671, 5487.795, 600.1343, 9.157172, 5495.646, 820.3763, 6.673112, 5474.362, 99.93542, 99.99969, 99.95449, 99.85758, 100.0, 99.6171
22686.6048, 284.7609847581605, 284.01188165867586, 284.3468527141948, 37.66129724918464, 37.86086017869481, 37.84927249925654, 10698.031815049291, 10712.900689756709, 10725.58091129029, 238.28181286278004, 44.76586397787196, 42.64378901947566, 10696.272526939456, 10712.382650010168, 10733.993990173041, 0.9999912806237965, 0.9999937613017016, 0.9999934271467469, 59.979450301799, 59.979112116690615, 59.97577568427614, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.925371, 5493.804, 600.7585, 9.147985, 5495.538, 594.3881, 9.241302, 5492.943, 786.8918, 6.973487, 5487.741, 600.1153, 9.157537, 5495.753, 820.2968, 6.673295, 5474.359, 99.96793, 100.0, 99.95726, 99.86055, 100.0, 99.61184
22689.044120000002, 284.55830191857103, 283.9478989379822, 284.24404927167114, 37.65706216363676, 37.82624371954593, 37.824044210158696, 10689.244613015419, 10713.93470194789, 10735.496070751873, 247.71040030235872, 41.494585577604084, 31.617401950352814, 10688.951141470641, 10725.757340407275, 10733.987963232461, 0.999994629828509, 0.9999943276083281, 0.9999949927597019, 59.97972854326255, 59.978225802590245, 59.978621888949554, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 799.5437, 6.873972, 5496.02, 594.4938, 9.239531, 5492.983, 600.7358, 9.147978, 5495.679, 780.639, 7.018166, 5478.635, 593.916, 9.247755, 5492.479, 826.5991, 6.601696, 5456.499, 100.0, 99.9572, 100.0, 99.6938, 99.94796, 99.30572
22691.456280000002, 284.7524061612089, 283.96820550402293, 284.24068696359086, 37.66150135704206, 37.843634203206825, 37.860499053410386, 10688.864598376982, 10718.597342680314, 10726.224790305074, 255.93627887755156, 37.48739300186617, 42.209736056900056, 10699.52049928255, 10716.390322547568, 10730.371458969892, 0.9999919146298275, 0.999992740916589, 0.9999943413228473, 59.97964141136135, 59.981253673918836, 59.98285030700501, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.92555, 5493.972, 600.739, 9.147985, 5495.641, 594.4075, 9.241118, 5493.055, 786.9113, 6.973487, 5487.683, 600.1153, 9.157537, 5495.652, 820.1775, 6.674211, 5474.248, 99.97089, 100.0, 99.95726, 99.8595, 100.0, 99.61503
22693.941840000003, 284.62525616258597, 284.0368328017984, 284.36087696930775, 37.635839362924585, 37.818423982476496, 37.831023755737036, 10675.45449388296, 10712.737018925623, 10726.080183891096, 245.48314915873198, 37.05214879433572, 42.58964016447317, 10676.473477144307, 10713.198387930612, 10726.586207025122, 0.9999944983794465, 0.9999936274195804, 0.9999922959012364, 59.97566680424231, 59.97663367942931, 59.97185967791395, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2744, 6.925371, 5493.752, 600.778, 9.142828, 5495.336, 593.1652, 9.263944, 5490.264, 789.6686, 6.952895, 5491.621, 603.9302, 9.08814, 5493.607, 815.1475, 6.730429, 5485.184, 99.96889, 100.0, 99.9215, 99.92494, 99.96731, 99.80066
22696.393600000003, 284.75797593632404, 284.0468498929579, 284.35492505489856, 37.70140706637009, 37.83235656724452, 37.856009529170954, 10701.066529970456, 10726.222616675866, 10730.571145058188, 248.86543339712762, 35.93264230871773, 42.44221800329524, 10706.563837182726, 10727.891472405381, 10736.942158755799, 0.9999929029245137, 0.9999935242607616, 0.9999928617943397, 59.971520841024486, 59.97384633272153, 59.97097143116577, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 789.2526, 6.953034, 5491.467, 603.1904, 9.109119, 5495.198, 593.437, 9.254556, 5492.904, 786.9695, 6.97312, 5487.795, 600.1916, 9.156807, 5495.702, 820.2371, 6.674028, 5474.307, 99.92837, 99.99391, 99.94793, 99.85855, 100.0, 99.61086
22698.79404, 284.8786431983897, 284.0383190022853, 284.37069118714766, 37.672626944718594, 37.840895897753065, 37.8486005196964, 10696.751652101899, 10724.072605366422, 10741.104053741265, 249.20698423399733, 37.23445878064831, 36.25511748417102, 10686.858369490381, 10728.834386411578, 10728.952811820038, 0.9999935431531374, 0.9999939327825309, 0.999993497586165, 59.97475442092577, 59.977122640380465, 59.9818224002298, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.925728, 5493.914, 600.7974, 9.147064, 5495.648, 594.3881, 9.241302, 5492.996, 793.2028, 6.925683, 5493.506, 600.0962, 9.15699, 5495.546, 820.257, 6.673662, 5474.304, 99.97088, 100.0, 99.95618, 99.96547, 100.0, 99.61503
22701.219080000003, 284.6878590084287, 284.1102773440894, 284.44133603571487, 37.6229547345908, 37.84258144820494, 37.81588087848847, 10686.628037825958, 10716.92070721098, 10733.898831125456, 248.96166352836826, 37.443632119461654, 38.42523078219733, 10694.009639651364, 10715.589208841773, 10729.544036724463, 0.9999924689903577, 0.999994795938267, 0.9999942497354979, 59.97830699041258, 59.97859843986522, 59.97960647834952, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 799.524, 6.873794, 5495.966, 594.4938, 9.239716, 5493.039, 600.7552, 9.147978, 5495.679, 799.475, 6.874201, 5495.821, 593.9351, 9.24739, 5492.427, 826.5594, 6.601879, 5457.247, 100.0, 99.95597, 100.0, 100.0, 99.94583, 99.30565
22703.619440000002, 284.71526702066853, 283.92751305272344, 284.3025731005512, 37.660682539026794, 37.85379474069131, 37.85153886776591, 10694.617093142842, 10725.702655394003, 10737.717278691955, 240.78799991932374, 42.341228451929055, 39.164118419359966, 10690.799486732754, 10716.837150344, 10732.72291840906, 0.9999937293333514, 0.9999929393842498, 0.9999911065055097, 59.97768289354763, 59.97524649216878, 59.974453287752645, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.92555, 5493.856, 600.778, 9.147064, 5495.751, 594.3881, 9.241118, 5492.996, 793.2028, 6.925683, 5493.565, 600.0771, 9.158086, 5495.759, 820.257, 6.673112, 5474.3, 99.97289, 100.0, 99.95618, 99.96761, 100.0, 99.61598
22706.050760000002, 284.7202601589012, 283.86595094536654, 284.38481967446467, 37.63822946847173, 37.817824199703736, 37.82003688081428, 10687.977933755365, 10713.70110162696, 10727.374807490118, 242.80550052749186, 37.91523048597003, 43.03820202164934, 10672.91486556569, 10710.676403058778, 10718.15615521643, 0.9999956447483987, 0.9999948448458734, 0.9999950558530676, 59.97584331696519, 59.97326608989684, 59.973155892223424, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.92555, 5493.804, 600.7585, 9.147985, 5495.535, 594.1746, 9.249586, 5491.717, 791.96, 6.938737, 5491.451, 602.8048, 9.105124, 5494.589, 816.4398, 6.718709, 5483.596, 99.97089, 100.0, 99.94335, 99.9343, 99.98812, 99.7643
22708.42236, 284.5775363233017, 283.8282070270045, 284.2471719364605, 37.69914532975342, 37.87935001112959, 37.887706892966165, 10688.999916005643, 10729.906232784022, 10735.201807256415, 245.0171341635455, 41.348084386925166, 37.419685548523375, 10698.464617974483, 10723.0236784819, 10734.08514755077, 0.9999915048703777, 0.9999930391251249, 0.9999941514261707, 59.973505882791954, 59.969398071936574, 59.96680321635959, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 788.1486, 6.9616, 5490.911, 604.3383, 9.101015, 5494.763, 592.3499, 9.268914, 5491.92, 792.2708, 6.92936, 5493.338, 600.1916, 9.156442, 5495.705, 820.2173, 6.674211, 5474.766, 99.91099, 99.98226, 99.92702, 99.96028, 100.0, 99.62445
22710.83016, 284.61519421459064, 283.9440177607724, 284.20553699082086, 37.67556338447477, 37.84403463625947, 37.874731065248554, 10683.207752962668, 10723.225866055225, 10738.769912802374, 245.33744319306652, 38.532117375513735, 38.934717927825204, 10695.585414590258, 10713.57278698959, 10732.813909015766, 0.9999934418563082, 0.9999942326877997, 0.999992454766946, 59.96883552854818, 59.9670420921326, 59.963785024426755, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 787.9317, 6.966062, 5488.065, 600.739, 9.147616, 5495.641, 594.4075, 9.240934, 5492.997, 786.9307, 6.973671, 5487.688, 600.1153, 9.157537, 5495.652, 820.2968, 6.673479, 5474.359, 99.87759, 100.0, 99.95628, 99.85959, 100.0, 99.61082
22713.22444, 284.66589442653867, 283.96935920738144, 284.31125251662377, 37.64169999531722, 37.80595712368571, 37.79563185010355, 10674.912749701693, 10708.152580411368, 10724.126450034379, 248.16329902421876, 34.44960572496393, 44.94024844754426, 10674.914946646819, 10708.391663660956, 10715.61381210944, 0.9999917368764523, 0.999994678196649, 0.9999912676583054, 59.96596100098057, 59.970430802235555, 59.968910256048645, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 780.6767, 7.017996, 5478.804, 594.5132, 9.239347, 5493.043, 600.7552, 9.147978, 5495.626, 780.6196, 7.017982, 5478.577, 593.8588, 9.24812, 5492.421, 826.619, 6.602062, 5457.362, 99.69679, 99.95705, 100.0, 99.69379, 99.94678, 99.30776
22715.60928, 284.68710284409525, 283.93565157625164, 284.4960705849486, 37.651094696123494, 37.856593774932236, 37.846378603286254, 10687.577228107168, 10725.62248356003, 10731.160286999058, 244.15337612369785, 39.994809257894644, 35.561348307353, 10688.039272382794, 10719.369790878682, 10731.417879549457, 0.9999914759466375, 0.9999939557489046, 0.9999935603358924, 59.96160342753308, 59.96827629147937, 59.96668572498715, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.9263, 6.973557, 5487.896, 600.739, 9.147248, 5495.582, 594.4075, 9.241118, 5493.061, 786.9113, 6.973671, 5487.573, 600.1343, 9.157903, 5495.762, 820.2173, 6.673295, 5473.729, 99.86338, 100.0, 99.95737, 99.86164, 100.0, 99.60558
22717.99164, 284.65540115174605, 284.05090547574116, 284.17501526442663, 37.68374813855277, 37.841180375522505, 37.867001656221255, 10698.225677375323, 10718.745026380064, 10729.778556768959, 250.08064441659147, 35.28442714996527, 36.0045669906558, 10695.422343201999, 10721.450850313404, 10733.938115064508, 0.9999918349062035, 0.9999937987772242, 0.9999931539874076, 59.96391630133721, 59.96833735848697, 59.96831707124062, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.116, 600.7585, 9.147801, 5495.701, 594.3881, 9.240934, 5492.996, 786.9113, 6.973671, 5487.684, 600.3251, 9.149685, 5495.648, 819.3425, 6.686663, 5478.923, 99.86738, 100.0, 99.95618, 99.86057, 100.0, 99.6845
22720.391760000002, 284.5527716451902, 284.1098167115154, 284.42600411587154, 37.671854253523506, 37.85246816089025, 37.849949084875064, 10684.649369963458, 10724.211891804094, 10732.9547894284, 246.1743546945945, 38.23256402424886, 41.60398370679479, 10683.653540280531, 10717.695128644815, 10737.69703669136, 0.9999961004212891, 0.9999951420274605, 0.9999936265824941, 59.96488673549317, 59.96831736871942, 59.96046986950663, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2547, 6.925371, 5493.582, 606.8091, 9.055887, 5492.579, 589.6904, 9.296525, 5488.6, 790.5814, 6.950504, 5490.486, 602.2898, 9.130326, 5495.543, 822.3048, 6.659562, 5473.334, 99.96984, 99.94859, 99.86527, 99.91052, 99.99764, 99.58162
22722.813400000003, 284.71068150326914, 284.0254116459299, 284.38789069334285, 37.64428493442526, 37.84761101732515, 37.826579482474074, 10696.1400381305, 10725.576107359308, 10734.858685846331, 244.45835161111427, 37.94883242075116, 40.91392003285364, 10691.685356353539, 10716.45733773549, 10722.595554577372, 0.9999927584787641, 0.9999945992792681, 0.9999919749906914, 59.96889733181466, 59.96588770782265, 59.96484305871076, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.063, 600.778, 9.147432, 5495.642, 594.3881, 9.241118, 5493.048, 786.9113, 6.973303, 5487.631, 600.1534, 9.15699, 5495.646, 820.3167, 6.673479, 5474.133, 99.86338, 100.0, 99.95835, 99.8544, 100.0, 99.61294
22725.22316, 284.62287624104573, 284.05382894746475, 284.36831698267633, 37.61709526977641, 37.8223060176288, 37.791785184676314, 10666.082022066537, 10709.923727106643, 10718.836109730166, 250.94235215778394, 39.105825518761776, 36.67190040785135, 10675.362340019836, 10706.018029330738, 10712.643146499184, 0.9999930873667722, 0.9999936836374093, 0.99999261513459, 59.965080192313486, 59.96609646323012, 59.96822169753706, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 780.8541, 7.016747, 5478.747, 594.5716, 9.23861, 5493.054, 600.7552, 9.148162, 5495.619, 780.639, 7.017982, 5478.636, 593.8969, 9.247937, 5492.487, 826.5594, 6.602428, 5457.134, 99.69985, 99.95724, 100.0, 99.6907, 99.94796, 99.3036
22727.649960000002, 284.8532021314918, 283.9813564974418, 284.4309094645567, 37.64893800331938, 37.821094264323406, 37.87190372905213, 10688.708193796567, 10724.761654671867, 10720.09396033857, 245.71878991095446, 44.93024035723556, 47.61946877873015, 10688.158804584731, 10716.632977596108, 10733.822609442364, 0.9999935591276283, 0.9999947578233106, 0.9999928708056723, 59.963119629243806, 59.96862597750745, 59.967038496099605, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973736, 5487.838, 600.7001, 9.148354, 5495.702, 594.3881, 9.241302, 5492.997, 786.9307, 6.973487, 5487.742, 600.1343, 9.157355, 5495.711, 820.3167, 6.674211, 5474.474, 99.86643, 100.0, 99.95724, 99.86068, 100.0, 99.61606
22730.152520000003, 284.60192749934936, 284.039848834587, 284.37875309238655, 37.66870458003468, 37.82316259713757, 37.86972272219848, 10676.508586986594, 10731.929534589082, 10730.466398378698, 244.6155697416234, 38.056905717788595, 34.930761033395584, 10691.903779024033, 10725.019981140544, 10731.437417240551, 0.9999926142020436, 0.999994333301426, 0.9999949242754589, 59.963737269874294, 59.972547410886314, 59.97244629964494, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973736, 5487.901, 600.7585, 9.147801, 5495.701, 594.4075, 9.240934, 5493.114, 786.9307, 6.973303, 5487.683, 600.0771, 9.155529, 5495.708, 819.5015, 6.681719, 5477.614, 99.86634, 100.0, 99.95835, 99.8595, 100.0, 99.66175
22732.58624, 284.81169548197283, 284.0271536361399, 284.3324270889878, 37.6619178455723, 37.86463973366036, 37.83551194697785, 10685.831624385064, 10731.33175065356, 10739.5626974938, 245.1397848386987, 38.92597546701995, 45.68240651458564, 10683.323703343325, 10721.808491311442, 10730.481845202898, 0.9999931709641826, 0.9999931721234364, 0.9999935284971256, 59.969727030121874, 59.97363655262865, 59.96994726038104, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 793.2744, 6.925371, 5493.642, 607.0815, 9.045203, 5491.418, 588.6228, 9.311067, 5487.748, 791.0862, 6.945356, 5490.884, 602.9193, 9.122839, 5495.4, 821.7282, 6.649124, 5472.706, 99.9729, 99.92748, 99.84503, 99.91775, 99.99994, 99.57231
22734.946160000003, 284.68756397468525, 283.9291227340487, 284.4536207404842, 37.6582722862823, 37.854130961903955, 37.83028388037585, 10684.248049981528, 10723.138533853198, 10739.056920592226, 241.85671022609085, 37.470022350446015, 34.38367174771156, 10693.631523237893, 10719.446784617416, 10730.45864637939, 0.99999178162979, 0.9999951661221645, 0.9999918389431292, 59.96511885984932, 59.97171337833127, 59.96775645449847, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973379, 5487.838, 600.739, 9.147801, 5495.753, 594.4075, 9.240934, 5492.944, 786.9113, 6.973487, 5487.63, 600.1534, 9.157355, 5495.597, 820.1775, 6.674577, 5474.299, 99.86242, 100.0, 99.95729, 99.85855, 100.0, 99.61184
22737.345200000003, 284.6736231247236, 284.05538646994216, 284.2748063367681, 37.65833824350711, 37.80597033751177, 37.78320402222783, 10681.731517213928, 10701.91893751986, 10719.22021213755, 250.09308183200392, 38.059223877002296, 46.14338648970261, 10691.236132735368, 10705.161744629117, 10714.923142077243, 0.9999896355787801, 0.9999947545726059, 0.9999916895264219, 59.968449062206616, 59.97601820358761, 59.97464847069092, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 781.8004, 7.010322, 5479.136, 594.9413, 9.236032, 5493.189, 600.7358, 9.148162, 5495.629, 780.639, 7.017982, 5478.583, 593.9732, 9.247572, 5492.538, 826.5594, 6.602428, 5457.362, 99.72122, 99.9597, 100.0, 99.69593, 99.94692, 99.30884
22739.744840000003, 284.9056826426112, 284.01166248217356, 284.32844507801354, 37.63927549814759, 37.84095329378059, 37.85058870923045, 10693.395938310076, 10718.534027004442, 10728.241890568723, 248.646961644381, 34.80921190554818, 43.086615431369864, 10697.925771073427, 10721.294768774189, 10723.607883816197, 0.9999921107493344, 0.9999939984864051, 0.9999930406373843, 59.977835962122896, 59.97850843197264, 59.9813919772958, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 600 800], 5500.0, [], 786.946, 6.973557, 5488.063, 600.739, 9.147985, 5495.582, 594.4075, 9.241118, 5493.054, 786.9113, 6.973303, 5487.742, 600.1343, 9.157355, 5495.767, 820.2173, 6.673295, 5474.419, 99.86338, 100.0, 99.95618, 99.86057, 100.0, 99.61496
