TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23819.661040000003, 285.02399085108544, 284.5895406475185, 284.8225245767733, 37.60328589166969, 37.83777579324246, 37.8474455829639, 10685.909823031798, 10724.101003995247, 10743.501444907844, 233.66127318525605, 40.81164190772324, 42.378368062541085, 10679.13299232479, 10728.771315599482, 10745.279339052731, 0.9999922465617734, 0.9999947293575774, 0.9999935760419321, 60.01981742375233, 60.0240269878954, 60.02723151953727, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 789.5089, 6.951249, 5492.02, 597.8401, 9.185009, 5495.604, 597.1058, 9.20725, 5494.731, 788.0375, 6.965213, 5488.653, 796.5851, 6.89827, 5495.273, 820.6348, 6.667985, 5473.102, 99.93042, 100.0, 99.98787, 99.87719, 99.99459, 99.59528
23822.086000000003, 284.99498079297217, 284.53107569279115, 284.8549175406467, 37.615459387589674, 37.843737640819846, 37.81783129806011, 10689.75125477972, 10722.312149319467, 10739.933471631879, 236.848194446673, 35.89146902177481, 40.16103086840076, 10687.873625078197, 10734.417672738025, 10737.212765370034, 0.9999934308345496, 0.9999950608667003, 0.9999912146129291, 60.03292824630398, 60.02980090891213, 60.02849779677696, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 788.1486, 6.964813, 5489.122, 601.1281, 9.141539, 5495.565, 594.7181, 9.236517, 5493.306, 787.8627, 6.966684, 5488.77, 790.3668, 6.947397, 5491.316, 820.8932, 6.666703, 5473.214, 99.88464, 100.0, 99.96182, 99.87927, 99.92362, 99.59622
23824.46652, 284.9649621858385, 284.44982237707217, 284.7175696244578, 37.5518085879285, 37.76694099712285, 37.78022451878531, 10678.526526716629, 10717.786710469161, 10720.09908038601, 235.51287622475093, 34.475179299868614, 40.34415287813863, 10681.408548897694, 10723.694585752415, 10736.470549386708, 0.9999925741304619, 0.9999962292262068, 0.9999931933337866, 60.0346459171776, 60.033399742758256, 60.02779824928445, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 781.6624, 7.011393, 5480.585, 607.4317, 9.03931, 5490.766, 588.4481, 9.320455, 5484.583, 781.5711, 7.011363, 5479.997, 784.0911, 6.994331, 5484.102, 814.5114, 6.733359, 5485.645, 99.72833, 99.9156, 99.80631, 99.7238, 99.79631, 99.80046
23826.85592, 284.8946353494306, 284.3888480786591, 284.8702296903354, 37.63089520268619, 37.832445773570015, 37.83968027705101, 10688.598846868237, 10730.053253718961, 10740.575405565603, 235.97865350457937, 36.5088827930158, 38.74143248465225, 10692.872877654447, 10725.893163490206, 10740.233090554544, 0.9999923855404177, 0.9999941062673637, 0.9999928062907031, 60.03094318937531, 60.02842519487604, 60.02933503602842, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966597, 5489.237, 601.1281, 9.142091, 5495.678, 594.7181, 9.236333, 5493.358, 787.8433, 6.966684, 5488.881, 790.3668, 6.947762, 5491.321, 820.7342, 6.670366, 5473.68, 99.88472, 100.0, 99.96277, 99.88024, 99.92663, 99.60048
23829.227720000003, 285.0490220975002, 284.43351001996285, 284.86009730199925, 37.59184602603503, 37.82064127665878, 37.83120742692574, 10698.765027943084, 10733.337468142352, 10738.277952341054, 228.54624993661673, 38.05096775648576, 40.208396833501865, 10699.83167437248, 10723.534445741328, 10743.857765284634, 0.9999941197187693, 0.999994547902944, 0.9999918211107082, 60.02338988683482, 60.030675633998676, 60.02946847939415, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966597, 5488.959, 601.1476, 9.141354, 5495.401, 594.7181, 9.236701, 5493.298, 787.8433, 6.965581, 5489.227, 791.4349, 6.939544, 5493.059, 822.4241, 6.643264, 5466.355, 99.88367, 100.0, 99.96179, 99.88129, 99.95085, 99.47141
23831.598680000003, 284.8992102990632, 284.29425279079436, 284.87508259764104, 37.607085814617605, 37.8282904402697, 37.81788382644696, 10683.504408348024, 10730.270544675335, 10753.071100267603, 241.0848861729869, 34.88483718613679, 42.63469280456911, 10687.759140981701, 10726.67250549989, 10750.097883973083, 0.9999941918343939, 0.9999951675251899, 0.9999922674403261, 60.03069172607381, 60.0256399807273, 60.02707198233269, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.2207, 6.917876, 5494.416, 595.2331, 9.221848, 5494.452, 599.6876, 9.171907, 5495.54, 791.028, 6.945724, 5490.882, 791.9881, 6.939726, 5491.564, 821.1318, 6.663957, 5472.534, 99.98201, 99.97568, 100.0, 99.91771, 99.94149, 99.5859
23834.07472, 284.92339798792483, 284.44218674823793, 284.77010054976256, 37.64686588732297, 37.807773047343574, 37.8292845042518, 10688.482895181814, 10731.955225225134, 10743.003620560381, 244.0329545817234, 38.55066867563892, 38.9495642024749, 10694.082379051419, 10732.627063209004, 10747.025054427531, 0.9999927545222822, 0.999994911599072, 0.9999920195628962, 60.026580109276175, 60.02882003589691, 60.02416988715815, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 791.6578, 6.938221, 5492.911, 601.1671, 9.141723, 5495.575, 594.7181, 9.236701, 5493.356, 794.1738, 6.917777, 5494.022, 796.6232, 6.89827, 5495.162, 820.6547, 6.6689, 5472.987, 99.95464, 100.0, 99.96286, 99.97485, 99.99559, 99.59519
23836.61332, 284.8620846989675, 284.4044394544976, 284.70606282554866, 37.61178542948306, 37.80314848369258, 37.829556832756126, 10684.755130199552, 10729.343600837938, 10737.521105482221, 240.3746809701961, 36.57171200827395, 43.092486128782184, 10679.683361925725, 10732.30022822983, 10746.50430811044, 0.9999935113801584, 0.9999944416349584, 0.999992514671116, 60.02873605998292, 60.03037547507285, 60.022829981885764, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 800.5098, 6.864692, 5496.077, 607.4512, 9.03894, 5490.826, 588.4481, 9.320086, 5484.583, 800.446, 6.86556, 5495.656, 802.8607, 6.844396, 5495.371, 814.3722, 6.735007, 5484.615, 100.0, 99.91669, 99.80524, 100.0, 100.0, 99.82343
23839.01424, 285.01518081087534, 284.60738280586264, 284.81206906696036, 37.62734389826177, 37.80755047679575, 37.83999596721977, 10696.36443111578, 10740.078224962444, 10744.79970994053, 244.7814855847646, 31.92777084045065, 34.626256168096916, 10689.744107616605, 10734.407219886574, 10742.203390083958, 0.9999932832795777, 0.9999941251678518, 0.9999936608936777, 60.02723303250313, 60.02645405670736, 60.02816526664216, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.201, 6.918054, 5494.417, 601.1476, 9.141907, 5495.685, 594.7375, 9.236701, 5493.297, 794.2126, 6.917593, 5494.081, 796.6042, 6.89827, 5495.109, 820.7143, 6.668717, 5473.104, 99.98203, 100.0, 99.96167, 99.98007, 99.99464, 99.59422
23841.41544, 284.9784005412736, 284.457418399418, 284.7993786811079, 37.59243470136086, 37.78809328790187, 37.81355574213789, 10678.863819123928, 10726.533943438797, 10727.49445070194, 245.3493801359723, 36.53084308504276, 38.56276659184414, 10689.812138373172, 10725.899861789258, 10741.479722695249, 0.999992724580014, 0.9999931986851872, 0.9999945430758143, 60.028533626583155, 60.027159604780024, 60.03062258542328, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.918054, 5494.249, 601.1476, 9.141539, 5495.508, 594.7181, 9.236517, 5493.304, 794.1932, 6.917777, 5493.909, 795.9747, 6.907584, 5494.131, 822.5632, 6.641067, 5466.069, 99.98203, 100.0, 99.96057, 99.9728, 99.98241, 99.4662
23843.804640000002, 285.04655588261073, 284.45320175073476, 284.73264609683156, 37.66504432250715, 37.83728230969516, 37.84106129872756, 10687.213807082651, 10734.85869326847, 10752.185885381943, 238.03832584949464, 38.23216400472984, 38.42655997539805, 10701.331305108939, 10735.268116292948, 10743.783460455352, 0.9999942791190487, 0.9999932073489393, 0.9999941029247579, 60.03087678612614, 60.02750872097365, 60.027207642556235, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966419, 5489.847, 595.2526, 9.222401, 5494.452, 599.0663, 9.173564, 5495.352, 791.028, 6.937818, 5492.594, 795.0591, 6.906123, 5495.087, 821.3306, 6.661759, 5472.819, 99.88772, 99.97553, 100.0, 99.94467, 99.99423, 99.58381
23846.14972, 285.0135128682664, 284.50899698884655, 284.87087406452997, 37.62063816619751, 37.77914611813148, 37.816957699656285, 10698.21341040967, 10728.039744298616, 10733.246153590637, 242.3617807789733, 38.15816917151119, 43.0010380993117, 10693.470074535668, 10724.368589770937, 10742.44797744541, 0.9999930393242179, 0.9999949780859789, 0.9999924959203335, 60.02756438436073, 60.02864923378756, 60.029250982771686, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 791.0663, 6.947501, 5491.02, 601.1671, 9.141539, 5495.516, 594.7181, 9.236517, 5493.304, 787.8821, 6.9665, 5488.77, 796.6042, 6.89827, 5495.108, 820.6746, 6.669084, 5473.165, 99.92925, 100.0, 99.96169, 99.87821, 99.9997, 99.59001
23848.54764, 284.89730962525385, 284.4341505302308, 284.8278366640705, 37.557115397764626, 37.76171903392207, 37.784625094925914, 10672.442218403063, 10721.621552482215, 10732.387528999852, 235.34761613788214, 33.60291469739059, 41.773946680510335, 10676.833381830456, 10710.835135502131, 10727.138364225188, 0.9999916741964079, 0.9999954144062103, 0.9999927841928757, 60.02396021750457, 60.022820029149116, 60.03160214818197, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 782.0764, 7.0105, 5480.475, 607.4122, 9.039124, 5490.707, 588.4481, 9.320271, 5484.699, 781.5711, 7.011547, 5479.945, 802.8416, 6.844761, 5495.754, 814.4318, 6.735007, 5485.417, 99.73637, 99.91534, 99.8052, 99.72274, 100.0, 99.80677
23850.90408, 285.0323265715323, 284.38910038962075, 284.70729056450745, 37.636404853743144, 37.85834082565787, 37.8198955452229, 10691.826762176328, 10728.125734099252, 10745.608855204486, 239.19147116827148, 36.14684981420487, 42.87341171626667, 10692.311564668782, 10721.779059760389, 10738.319751532801, 0.9999929075430197, 0.9999939592960613, 0.9999933960428423, 60.021957426861995, 60.01976226411192, 60.023301331630215, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966954, 5489.179, 601.1476, 9.141723, 5495.619, 594.7375, 9.236517, 5493.354, 787.8433, 6.966868, 5488.934, 796.5851, 6.898088, 5495.164, 820.8734, 6.667069, 5472.763, 99.88672, 100.0, 99.96271, 99.88227, 99.99461, 99.59003
23853.26132, 284.87410972292065, 284.32837182382417, 284.646456074326, 37.666521773672386, 37.82385876976825, 37.856202614708764, 10689.92204807063, 10725.276024842813, 10744.874357511602, 238.73071709069518, 39.12458194398596, 41.6803910374183, 10688.302947596165, 10726.171133835272, 10734.238711758235, 0.9999926920345346, 0.9999944546469307, 0.9999927565519431, 60.01993645759053, 60.01982007424651, 60.01815811992355, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966597, 5488.954, 601.1281, 9.141723, 5495.504, 594.7569, 9.236517, 5493.363, 787.8627, 6.9665, 5488.717, 796.5851, 6.89827, 5495.055, 820.8734, 6.668534, 5472.647, 99.88367, 100.0, 99.96275, 99.88227, 99.99365, 99.59415
23855.625880000003, 284.9762883361105, 284.30146877668864, 284.6599777602417, 37.59518835117723, 37.850628389577665, 37.82167694851074, 10688.294442135835, 10715.569753204378, 10745.472129329108, 232.17307846655876, 38.58733078475302, 40.808214669093104, 10686.99984143352, 10734.274130733438, 10744.878953389909, 0.99999199748896, 0.9999952570052215, 0.9999925329394135, 60.02307874994482, 60.01919673366129, 60.0178773755163, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.2207, 6.917876, 5494.301, 594.8245, 9.234742, 5493.34, 600.9882, 9.144297, 5495.587, 794.1544, 6.919799, 5493.455, 791.5875, 6.938448, 5492.817, 824.9092, 6.628981, 5465.096, 99.97994, 99.96257, 100.0, 99.97074, 99.95292, 99.44848
23858.0266, 284.8993207886601, 284.37421529472994, 284.7979375143726, 37.61644228972515, 37.84695926819407, 37.809419869061216, 10692.66023738004, 10726.624526483409, 10742.431453563404, 237.14974824200908, 35.242441693391356, 42.55624201120122, 10691.984615970141, 10725.851376226521, 10745.574762270671, 0.9999922376259316, 0.999995708848917, 0.9999939569625846, 60.01657506953598, 60.01735784631417, 60.018205148805905, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966776, 5489.064, 601.1476, 9.141723, 5495.625, 594.7375, 9.236333, 5493.35, 787.8627, 6.966317, 5488.77, 796.6042, 6.898088, 5495.16, 820.6944, 6.666337, 5473.105, 99.88463, 100.0, 99.96262, 99.87717, 99.99556, 99.59424
23860.456800000004, 285.0995916227843, 284.5026932640846, 284.8457287307956, 37.590503750457366, 37.77291470533728, 37.75975007674615, 10664.409751274077, 10711.964737945724, 10727.087777347217, 234.4868847144444, 37.403397098286405, 45.581058842505854, 10680.961530457447, 10718.584734794757, 10724.070718343164, 0.999992253067701, 0.9999941145015621, 0.9999919884484817, 60.01762585715296, 60.018493074805384, 60.0211968638239, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 785.0928, 6.989798, 5483.43, 605.5056, 9.064728, 5492.006, 589.011, 9.318798, 5484.707, 781.5905, 7.011363, 5480.173, 802.8607, 6.844761, 5495.425, 814.1932, 6.739402, 5485.464, 99.79229, 99.93817, 99.80535, 99.72073, 100.0, 99.82751
23862.866680000003, 284.82625282940876, 284.2932405420315, 284.7211005170689, 37.65092515395316, 37.846250799113996, 37.82645213140068, 10678.88250462691, 10727.854206342392, 10741.887727251325, 233.64146232982804, 37.51658316156045, 42.12809379349255, 10686.6337495452, 10723.709162913587, 10740.917432156937, 0.9999926827605166, 0.9999947697038556, 0.9999920678446999, 60.013449927932335, 60.01783797456371, 60.008869114223565, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8528, 6.966954, 5489.121, 601.1476, 9.141539, 5495.568, 594.7375, 9.236701, 5493.303, 787.8627, 6.9665, 5488.601, 796.6042, 6.89827, 5495.33, 820.6746, 6.667069, 5473.048, 99.88768, 100.0, 99.96177, 99.87928, 99.99565, 99.5932
23865.2978, 284.91643548892665, 284.35462517321395, 284.8033338908822, 37.66086351260535, 37.84586954855394, 37.81252092664313, 10692.693107542142, 10736.423797389205, 10738.229020914514, 240.6016109979946, 32.89880726455931, 38.263419681321466, 10690.743405623198, 10729.774915654674, 10731.216201528041, 0.9999931944683851, 0.9999945377335127, 0.9999903538606769, 60.018216765218085, 60.01696338098236, 60.01271925737311, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966597, 5489.174, 601.1671, 9.141907, 5495.632, 594.7375, 9.236149, 5493.304, 787.8627, 6.9665, 5488.712, 796.6042, 6.89827, 5495.165, 820.7739, 6.668168, 5473.163, 99.88472, 100.0, 99.96177, 99.87823, 99.99658, 99.5963
23867.6548, 285.03048377388365, 284.27705715509643, 284.72234411800434, 37.64405738933704, 37.824440075858014, 37.8081044398838, 10692.367067849671, 10738.474348189946, 10732.659086893766, 237.1435078566774, 37.54004305527587, 41.13603838797917, 10671.33035530613, 10739.760096570571, 10735.657342370456, 0.9999924158092256, 0.9999955652837262, 0.9999929861835931, 60.010998912627365, 60.01052370358857, 60.013819054711355, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.201, 6.918232, 5494.474, 594.8245, 9.234742, 5493.407, 601.124, 9.142272, 5495.634, 794.2126, 6.917961, 5494.081, 790.3668, 6.947579, 5491.549, 826.1816, 6.611584, 5461.603, 99.98003, 99.96366, 100.0, 99.97593, 99.92362, 99.35051
23870.066120000003, 284.9547451379235, 284.3710877117962, 284.7894768666761, 37.64010699095048, 37.830303457939024, 37.830091070231745, 10681.236032036773, 10735.456195709863, 10735.585326791466, 241.9499314021441, 36.13200214582298, 38.96686300279998, 10698.176383535725, 10726.218902143382, 10734.052374073251, 0.999992515139, 0.9999944667793819, 0.9999906675152095, 60.01111926537467, 60.015223218042145, 60.01466653234742, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966419, 5489.122, 601.1281, 9.14117, 5495.506, 594.7181, 9.236517, 5493.186, 787.8627, 6.966684, 5488.711, 796.566, 6.89827, 5495.381, 820.7143, 6.666886, 5473.332, 99.88568, 100.0, 99.96275, 99.87927, 99.99958, 99.58479
23872.456560000002, 284.8643970884819, 284.36104174721345, 284.8047661651055, 37.601808161183705, 37.768583506577485, 37.81330493885986, 10681.582232021057, 10729.338577047174, 10730.728418065133, 233.63958208196436, 34.088326834362306, 40.43156877932461, 10686.58956490006, 10715.183965129545, 10735.24382648816, 0.9999930933218305, 0.9999954798889776, 0.9999933545719096, 60.01397878637311, 60.01239978040269, 60.01669475958189, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 795.4036, 6.902884, 5495.363, 603.4239, 9.094752, 5493.937, 590.9134, 9.288425, 5487.113, 782.9304, 7.004928, 5480.284, 802.8225, 6.844944, 5495.367, 813.3781, 6.743431, 5485.808, 99.99413, 99.9733, 99.86135, 99.73115, 99.99932, 99.84098
23874.85756, 284.84816389069624, 284.4194875607637, 284.76276808824423, 37.66336209952132, 37.834190261750884, 37.849640676409784, 10683.863412210501, 10727.55298161615, 10739.119362017369, 242.2580806947958, 26.26549232733305, 44.81839300434922, 10698.134751748155, 10731.998225237601, 10744.428135874097, 0.9999928440790417, 0.9999951385621656, 0.9999923998906627, 60.01268129084362, 60.01686730186288, 60.01259812151379, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 795.5219, 6.91038, 5494.525, 601.1865, 9.141723, 5495.445, 594.7181, 9.236333, 5493.357, 787.8627, 6.966684, 5488.652, 796.6042, 6.898088, 5495.001, 820.7143, 6.667802, 5472.587, 99.98401, 100.0, 99.96179, 99.88238, 99.99668, 99.59431
23877.25776, 284.8605960922095, 284.3892477218152, 284.6481944397618, 37.68184487891475, 37.82581346390987, 37.85611984406269, 10694.746819365026, 10740.593031377543, 10740.665012548845, 245.03970037909312, 33.255634054959955, 42.328146655347155, 10690.85705131216, 10728.285322927499, 10744.239902808038, 0.9999910824488882, 0.9999952635299154, 0.9999927259858549, 60.01460766178619, 60.01362511243643, 60.018678723869684, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.917876, 5494.301, 601.1086, 9.142091, 5495.49, 594.7181, 9.236517, 5493.303, 787.8627, 6.9665, 5488.653, 796.6232, 6.897905, 5495.217, 820.7739, 6.667802, 5473.159, 99.97994, 100.0, 99.96286, 99.87725, 99.9966, 99.59313
23879.6306, 284.90393527899147, 284.3939603500237, 284.7156525142872, 37.63906047664581, 37.844889176553636, 37.836639745931116, 10688.366169213354, 10713.327273012565, 10739.473218336827, 238.92583212539625, 33.94162639278238, 39.86285152806249, 10685.269320579924, 10734.976720317683, 10742.365574221934, 0.9999929534191532, 0.9999952292732566, 0.9999918963395479, 60.01979209243756, 60.015163495216335, 60.016161632963154, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966597, 5488.954, 594.8245, 9.234926, 5493.287, 601.1046, 9.14172, 5495.596, 794.232, 6.917593, 5494.14, 790.3668, 6.947579, 5491.213, 827.116, 6.596019, 5455.699, 99.88672, 99.96148, 100.0, 99.97496, 99.92766, 99.27748
23882.032720000003, 284.96183237689604, 284.44631871915595, 284.67528338553467, 37.61669118500333, 37.85667678957082, 37.85419174487253, 10683.163451340903, 10725.722616539899, 10735.19819053198, 239.74782011128582, 37.65683835576033, 42.149147399470166, 10685.19493121688, 10734.802043176052, 10735.339692100457, 0.9999935047256429, 0.9999949004585995, 0.9999929309898811, 60.02000172867709, 60.01467263409359, 60.01737687384057, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.201, 6.918054, 5494.254, 601.1281, 9.141354, 5495.514, 594.7375, 9.236517, 5493.416, 787.8433, 6.9665, 5488.6, 796.6042, 6.89827, 5495.33, 820.8535, 6.6689, 5472.648, 99.97908, 100.0, 99.96286, 99.87618, 99.99565, 99.58591
23884.434800000003, 284.8919077731215, 284.46951735362745, 284.77465303654566, 37.58455904841587, 37.79706230468041, 37.78374108616536, 10677.893333284846, 10712.247211459811, 10723.218975619513, 235.9148788251705, 34.61145718306807, 40.24946878841229, 10678.48564108577, 10722.97230537756, 10731.811817473217, 0.999992558261309, 0.9999968369611705, 0.9999911690785946, 60.02003826152534, 60.02465064619468, 60.02073297042035, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966419, 5489.069, 601.4394, 9.137117, 5495.254, 593.437, 9.260631, 5490.674, 784.9888, 6.990587, 5483.756, 801.1249, 6.860101, 5495.782, 815.8633, 6.783717, 5489.831, 99.88673, 100.0, 99.92977, 99.80454, 100.0, 99.89858
23886.81504, 284.9027845065857, 284.3993649954487, 284.69075533767517, 37.63182709939927, 37.84483416962853, 37.83148380645607, 10694.62669166112, 10735.860329890742, 10740.232480561495, 235.39069508537887, 36.16335938964312, 43.91467303641599, 10694.549023146297, 10721.46397887075, 10734.711562981549, 0.9999941983867665, 0.9999952259611834, 0.9999917860289018, 60.024621456523725, 60.023380543843636, 60.019137227140476, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 784.4816, 6.988727, 5486.163, 603.0542, 9.111698, 5495.38, 593.9028, 9.242408, 5493.208, 787.8433, 6.966684, 5488.659, 796.6042, 6.89827, 5495.106, 820.7739, 6.6689, 5473.279, 99.81569, 99.99508, 99.95481, 99.88024, 99.99459, 99.59739
23889.19708, 284.9763718397417, 284.3353257810079, 284.6471804594613, 37.66648890163594, 37.78803456942898, 37.85396022997086, 10679.009020170673, 10734.009064930662, 10738.967542998003, 237.3164078383545, 31.737245350881494, 38.055023923730005, 10690.397613392564, 10732.086034778282, 10737.226348284425, 0.9999931210675865, 0.9999946921687475, 0.9999927937686162, 60.018386425844646, 60.01859174228938, 60.021188361284985, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966419, 5489.179, 601.1865, 9.141539, 5495.528, 594.7375, 9.236333, 5493.303, 787.8627, 6.9665, 5488.823, 796.5851, 6.897905, 5495.055, 820.6348, 6.66945, 5472.819, 99.88462, 100.0, 99.96286, 99.88024, 99.99365, 99.59422
23891.65724, 284.8826380061843, 284.46180835473336, 284.75344337812896, 37.62890367083212, 37.823400535073766, 37.81051085792716, 10679.500700632992, 10727.023827740097, 10741.361634943969, 240.03074409467672, 35.21268783834694, 42.70849319461831, 10694.164036732023, 10737.535814082063, 10741.642094519579, 0.9999930560518734, 0.9999961473443556, 0.9999935163942512, 60.01751718412507, 60.018677818386465, 60.01806589007014, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.201, 6.917876, 5494.469, 594.8245, 9.23511, 5493.4, 601.124, 9.143192, 5495.7, 794.2126, 6.917777, 5494.304, 790.3668, 6.947397, 5491.149, 826.9968, 6.596568, 5455.874, 99.97908, 99.96255, 100.0, 99.97998, 99.9227, 99.2785
23894.029880000002, 284.9797958440328, 284.4999177577297, 284.7776957649789, 37.644050029613204, 37.857659347868655, 37.82512118007489, 10679.016692569996, 10730.574562314312, 10740.114750050847, 238.23355357140736, 37.521999409481396, 37.07163701299214, 10694.140929132402, 10741.024289483137, 10728.721008633878, 0.9999938702453744, 0.9999942893409274, 0.9999942760849596, 60.01467219974794, 60.01800065949807, 60.01907163528869, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966597, 5489.126, 601.1476, 9.141539, 5495.497, 594.7375, 9.236333, 5493.357, 787.8433, 6.9665, 5488.823, 796.5851, 6.898453, 5495.165, 820.8137, 6.668351, 5473.104, 99.88568, 100.0, 99.96275, 99.87823, 99.99863, 99.59422
23896.41256, 284.987369182173, 284.53870433614003, 284.7355755810645, 37.613339337228716, 37.80552775164031, 37.79443979874987, 10677.826809253416, 10706.74374733701, 10724.980885280189, 234.76856271168253, 32.767422581793426, 38.22267763633272, 10681.50827197507, 10721.486056992835, 10725.335846405585, 0.9999915471843616, 0.9999960066042984, 0.9999935097215684, 60.017715001535095, 60.017074815329856, 60.0129539921108, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966419, 5488.954, 601.1476, 9.140985, 5495.459, 594.7181, 9.236701, 5492.929, 786.9889, 6.97551, 5486.321, 798.4163, 6.877999, 5496.004, 817.8912, 6.705159, 5480.919, 99.88263, 100.0, 99.96167, 99.84823, 100.0, 99.72612
23898.794360000004, 285.0273412087854, 284.4907604738518, 284.59320997541084, 37.64432684805378, 37.85216626846116, 37.83969969617183, 10689.529830488102, 10735.663760774656, 10733.477178934489, 246.93779085402457, 32.42402060441964, 39.4182894675896, 10698.773711585454, 10732.016721952841, 10742.821975710478, 0.999991994186633, 0.99999521658207, 0.9999918760610027, 60.01646034898689, 60.01495333706495, 60.01391013887655, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 781.9384, 7.005503, 5482.536, 605.4667, 9.078912, 5493.927, 591.884, 9.27554, 5491.357, 786.0179, 6.976061, 5487.857, 796.8903, 6.897722, 5495.382, 821.1119, 6.668351, 5472.644, 99.7527, 99.9636, 99.91449, 99.86267, 99.99666, 99.59416
23901.161640000002, 284.9687560924718, 284.55171720743715, 284.7502081571359, 37.655420321904685, 37.82356465042079, 37.84921369853167, 10685.553444668913, 10730.479565811343, 10732.029648905285, 248.07134182054324, 30.761672156624627, 35.57406169330943, 10690.494687087428, 10733.003207492797, 10738.421722606807, 0.9999920549772766, 0.9999953022469225, 0.9999929035409135, 60.024745296625454, 60.02287711500998, 60.01824149399816, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966419, 5489.064, 601.1281, 9.142091, 5495.572, 594.7375, 9.236149, 5493.358, 787.8821, 6.9665, 5488.771, 796.6232, 6.898088, 5495.273, 820.754, 6.668168, 5473.163, 99.88463, 100.0, 99.96084, 99.87927, 99.99556, 99.59525
23903.597, 284.8225286700831, 284.48971078431777, 284.7245469845608, 37.62903120043314, 37.83203762588093, 37.80966834527463, 10692.084627593957, 10734.871335848284, 10733.983442378241, 242.82487421049768, 32.76680203116939, 36.74226770423138, 10689.237328289446, 10718.655472620323, 10732.56142960955, 0.9999949916272248, 0.9999959716334146, 0.9999945848512358, 60.01584306180164, 60.013241350358776, 60.01864708385495, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.918232, 5494.307, 594.844, 9.234926, 5493.407, 601.1046, 9.14264, 5495.691, 794.1932, 6.917593, 5494.198, 790.3668, 6.947762, 5491.207, 827.0564, 6.596202, 5455.81, 99.98298, 99.96259, 100.0, 99.97592, 99.92663, 99.28165
23905.997120000004, 284.98465431459454, 284.4193307886123, 284.8455175783324, 37.60653134512271, 37.83460824625453, 37.81114435425849, 10690.948880054666, 10730.449799734917, 10736.86957167148, 236.0250645549254, 34.762373807909626, 33.48772151477897, 10696.10594000738, 10729.198461093463, 10735.917781465965, 0.9999933841557012, 0.9999951725078168, 0.9999952261355494, 60.0124061979637, 60.01816644106341, 60.015536315957625, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966597, 5489.122, 601.1671, 9.141539, 5495.678, 594.7181, 9.236701, 5493.245, 787.8821, 6.9665, 5488.882, 796.6042, 6.898088, 5495.001, 820.7739, 6.667802, 5472.763, 99.88568, 100.0, 99.96288, 99.87823, 99.99264, 99.58903
23908.45936, 284.92159382309677, 284.42412323951964, 284.69442795867064, 37.59520113967238, 37.81101494426545, 37.814921903485136, 10685.89518307705, 10710.557569711942, 10719.030051234718, 243.6246258252604, 30.269684832943767, 33.7785932985571, 10685.45701940857, 10716.87630181652, 10732.653065236747, 0.9999946531433515, 0.9999954973246368, 0.9999942961961877, 60.01667870335109, 60.0157830843634, 60.014040586709086, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.918232, 5494.417, 601.1281, 9.141907, 5495.737, 594.6987, 9.236885, 5493.357, 787.8627, 6.966684, 5488.482, 789.928, 6.953789, 5489.825, 819.3425, 6.688128, 5478.241, 99.98098, 100.0, 99.96273, 99.87818, 99.89848, 99.66581
23910.8616, 285.0290245284619, 284.5879946187771, 284.7374607805084, 37.63415467931781, 37.810162070997265, 37.81081224942804, 10695.011249929737, 10736.321939453224, 10734.401694349803, 240.77855125322822, 26.506545667300998, 32.564475364781856, 10696.534227592532, 10735.623216405422, 10732.502177299477, 0.9999954329824854, 0.9999973351850214, 0.9999954310298999, 60.00974005703224, 60.01399515450876, 60.01374521194388, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 800.5295, 6.864871, 5495.801, 606.4979, 9.054782, 5493.041, 590.894, 9.288794, 5489.46, 785.0082, 6.983232, 5486.546, 789.0125, 6.958171, 5490.679, 821.4698, 6.663041, 5472.185, 100.0, 99.94528, 99.89185, 99.83364, 99.91402, 99.57447
23913.236240000002, 285.0325542228144, 284.5925369999198, 284.7311953982685, 37.64724180595102, 37.78873699360346, 37.83104779664299, 10695.508201548091, 10734.193173132031, 10734.124237340606, 245.39954522255766, 31.532673942089787, 31.127916070005313, 10693.227474206344, 10732.262328041576, 10729.925887781526, 0.9999944612297695, 0.9999970449531739, 0.9999943432251419, 60.013641269423886, 60.01266418545123, 60.01345497271409, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.918054, 5494.249, 601.1281, 9.142091, 5495.632, 594.7375, 9.236333, 5493.356, 787.8627, 6.9665, 5488.829, 790.3858, 6.947579, 5491.149, 820.8932, 6.666703, 5473.045, 99.98098, 100.0, 99.96273, 99.87823, 99.92562, 99.5942
23915.63636, 285.0888926259399, 284.65679602759593, 284.7273649658919, 37.63996780339593, 37.820117274818486, 37.797529090340554, 10681.569218241932, 10736.545677206172, 10740.7892946909, 242.64367783955322, 37.82421500754481, 36.27807065105526, 10691.360153518906, 10723.034090175775, 10735.279308806941, 0.9999949210571965, 0.9999958570601655, 0.9999940485320252, 60.015038973507004, 60.01194345024224, 60.013020589642004, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 788.1683, 6.964634, 5489.232, 594.9802, 9.234005, 5493.354, 601.027, 9.143744, 5495.699, 794.2126, 6.917961, 5494.14, 796.5851, 6.89827, 5495.273, 827.116, 6.596568, 5455.987, 99.8877, 99.9627, 100.0, 99.97593, 99.99668, 99.28274
23918.03608, 284.9707115583555, 284.43574472085686, 284.82040875461996, 37.65421513247258, 37.826203670893115, 37.81769572276917, 10701.623246004412, 10733.148720257554, 10743.970894761438, 242.089458473145, 36.77583308558087, 37.1331730966931, 10700.674437084166, 10732.130743554108, 10734.454591323862, 0.9999952455463039, 0.9999945506254335, 0.99999398143379, 60.01687716496395, 60.01532346369793, 60.01896617049323, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.917876, 5494.364, 601.1086, 9.142275, 5495.617, 594.7181, 9.236517, 5493.356, 787.8627, 6.966684, 5488.823, 790.3858, 6.947579, 5491.374, 820.7342, 6.668351, 5473.62, 99.98108, 100.0, 99.96275, 99.88131, 99.92769, 99.59521
23920.426440000003, 284.9900436920981, 284.6093141910175, 284.72198485997757, 37.633855187160776, 37.83128850027577, 37.824020002292656, 10691.095263443834, 10728.863999969044, 10733.170468540062, 235.8201780850286, 32.06158826926628, 38.35714104389808, 10688.857606898287, 10728.08223398311, 10734.510683356326, 0.9999945412579011, 0.9999937504278873, 0.9999945130691211, 60.01991103124865, 60.01849864117868, 60.01693507272335, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.8923, 6.966419, 5489.069, 601.1281, 9.142459, 5495.565, 594.7181, 9.236517, 5493.298, 787.8627, 6.966317, 5488.77, 796.5851, 6.898453, 5495.108, 820.7342, 6.667802, 5473.617, 99.88472, 100.0, 99.96169, 99.87727, 99.99461, 99.60354
23922.86732, 285.0529194689536, 284.5786002413872, 284.7960540212153, 37.64008616243476, 37.83147142278677, 37.83680155903878, 10696.103009810555, 10730.468892736322, 10727.025294434306, 234.2780307847097, 37.702029906157804, 39.255606996091046, 10690.370583117414, 10726.2620960525, 10734.123646037617, 0.9999938145230115, 0.9999947841406037, 0.9999924287330962, 60.01495167391864, 60.019308470059755, 60.02481555992751, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 781.6624, 7.011214, 5480.417, 607.4706, 9.039124, 5490.766, 588.5063, 9.31438, 5486.247, 782.9304, 6.997757, 5483.869, 799.9041, 6.870328, 5495.641, 818.7262, 6.685015, 5470.703, 99.73139, 99.9156, 99.82046, 99.79009, 100.0, 99.55051
23925.260240000003, 285.0076258542604, 284.5436450703086, 284.72058223955037, 37.62225498399211, 37.809033361055334, 37.84897566007508, 10686.16976742834, 10737.641316784442, 10739.40530831069, 237.82817060741309, 33.26112791889409, 37.79966211232647, 10686.397089649332, 10722.301586051348, 10741.330866629116, 0.9999938170879604, 0.9999949113150217, 0.9999947907775776, 60.020164676560064, 60.02190030640799, 60.02263934618566, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.912, 6.966597, 5489.012, 601.1476, 9.141539, 5495.566, 594.7375, 9.236333, 5493.358, 787.8627, 6.966684, 5488.881, 796.5851, 6.897905, 5495.165, 820.754, 6.666703, 5473.332, 99.88368, 100.0, 99.96277, 99.8793, 99.99565, 99.58589
23927.59832, 284.9704315507406, 284.5519370990911, 284.7951094571137, 37.586692960454, 37.81324360545848, 37.81652880419155, 10684.145782117504, 10734.549779224672, 10732.280791609475, 240.10685431336555, 26.95365839378701, 39.91607525049858, 10700.934685972414, 10731.978653543205, 10728.658766071225, 0.9999947693707629, 0.9999951963011809, 0.9999928847880905, 60.024940023953526, 60.02325593011689, 60.02689961317451, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 791.9536, 6.932688, 5493.639, 595.7, 9.222401, 5493.65, 600.7358, 9.145953, 5495.565, 794.2126, 6.917777, 5494.198, 790.3668, 6.947397, 5491.319, 827.0564, 6.596568, 5455.933, 99.9608, 99.96809, 100.0, 99.97592, 99.92567, 99.27958
23929.969680000002, 284.85119104422625, 284.44078689717946, 284.83088515248704, 37.63306010724908, 37.83925751662896, 37.822385538089875, 10687.199014487423, 10728.84963397748, 10738.767536233736, 237.96324318254574, 36.32156234035597, 40.78391564609592, 10702.090779901799, 10738.89417312087, 10739.119421594134, 0.9999935284529186, 0.9999952751812448, 0.9999923391885259, 60.027810822982865, 60.02696357080336, 60.02818865494508, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 787.9317, 6.96624, 5489.064, 601.1476, 9.141907, 5495.565, 594.7375, 9.235965, 5493.304, 787.8433, 6.9665, 5488.6, 796.6042, 6.898088, 5495.217, 820.8137, 6.668351, 5472.936, 99.88463, 100.0, 99.96397, 99.88238, 99.9966, 99.59743
23932.39812, 285.06732336244636, 284.4944218740699, 284.6744580176013, 37.63409956037244, 37.84643199860766, 37.839919313182264, 10693.51098273336, 10737.682929798744, 10735.834279566396, 242.6443177088795, 35.921810459306016, 37.57317356456133, 10696.073658446237, 10733.087519783208, 10735.596045651067, 0.9999925759392427, 0.9999936195610303, 0.9999936857502507, 60.029515105030846, 60.02859787255079, 60.02804277193704, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.201, 6.918054, 5494.249, 601.1671, 9.141723, 5495.617, 594.7375, 9.236517, 5493.298, 787.8627, 6.9665, 5488.712, 796.566, 6.898453, 5495.273, 820.7342, 6.667253, 5472.759, 99.98098, 100.0, 99.96169, 99.87716, 99.99658, 99.59216
23934.77688, 285.1154425113335, 284.573922591393, 284.5860792747117, 37.63246635066373, 37.81596879969112, 37.805902462147195, 10686.865515781608, 10726.023133712697, 10734.087514909043, 243.50598309352927, 30.46208549014773, 33.8766452220641, 10693.74449784039, 10735.688533333963, 10748.680091923105, 0.9999955894020046, 0.9999965803344232, 0.9999964142471488, 60.01978565495586, 60.0257725920289, 60.03104795106881, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 800.5492, 6.865049, 5496.077, 607.4706, 9.038572, 5490.872, 588.4675, 9.320271, 5484.643, 781.5711, 7.011547, 5480.167, 802.7844, 6.845309, 5495.781, 815.585, 6.719442, 5481.893, 100.0, 99.91453, 99.80418, 99.72381, 100.0, 99.76649
23937.17652, 285.02883782802195, 284.63688405674594, 284.9175328100859, 37.628189667561486, 37.81830610178823, 37.835827030955585, 10708.392614269444, 10740.038881478164, 10749.574082705798, 248.21231630093013, 39.774811538071845, 41.42379661804898, 10712.909932985542, 10737.537991484274, 10730.051530223252, 0.999993870320382, 0.9999934180828005, 0.9999951744370421, 60.01703017962796, 60.01398137926034, 60.02355931365004, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 600 800 800 800], 5500.0, [], 794.1813, 6.918232, 5494.359, 601.1476, 9.141723, 5495.565, 594.6987, 9.236701, 5493.297, 787.8433, 6.966684, 5488.77, 796.5851, 6.898088, 5495.049, 820.7739, 6.667985, 5473.044, 99.98204, 100.0, 99.96167, 99.87725, 99.99556, 99.59312
