TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24579.62196, 285.2917735665687, 284.35565216982934, 284.78900193700457, 37.61324612299612, 37.741624840593325, 37.77606963915254, 10699.4568544662, 10718.960233317352, 10725.133983681155, 249.31385812235567, 33.63484741710198, 51.17103995049911, 10688.08633222552, 10725.329075807247, 10729.327612678411, 0.9999890625338376, 0.9999965867892322, 0.9999888540710606, 59.96064105347343, 59.96119308376569, 59.95912693841569, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6293, 6.922516, 5493.971, 601.0114, 9.144301, 5495.647, 819.391, 6.682503, 5475.81, 607.4838, 9.03809, 5490.768, 601.2026, 9.141466, 5495.484, 587.7263, 9.329269, 5483.432, 99.97392, 100.0, 99.64345, 99.9147, 100.0, 99.78009
24582.021760000003, 285.3967156939005, 284.5595265498525, 284.7455955462811, 37.57551914030637, 37.75575733037823, 37.76649999867502, 10692.743095119553, 10720.753517621726, 10725.916598269587, 251.23909541785827, 34.7892398938493, 51.65155717443895, 10693.668098639699, 10722.967541346565, 10725.594927379745, 0.9999881408197737, 0.9999936597530807, 0.9999882457967781, 59.96139659511606, 59.95704544319585, 59.9605477052394, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3206, 6.971059, 5488.339, 607.315, 9.040967, 5490.792, 813.0627, 6.748401, 5486.954, 601.0756, 9.14234, 5495.56, 607.4972, 9.037735, 5490.809, 594.0485, 9.246682, 5492.621, 99.87145, 99.91609, 99.85026, 100.0, 99.91638, 99.95035
24584.416240000002, 285.3106349788014, 284.71290641668907, 284.8368879402982, 37.57167191523918, 37.75535589889549, 37.7336538168898, 10677.531179805397, 10703.488129033438, 10726.249519617042, 248.72411321948493, 20.55796316301212, 54.900554930707585, 10680.396112588995, 10720.043336852614, 10714.883065841006, 0.99998968261517, 0.9999967017099873, 0.9999909569014109, 59.9626107453979, 59.96320188001436, 59.96203682271638, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.649, 6.922159, 5494.081, 601.0308, 9.14338, 5495.596, 819.5463, 6.685264, 5476.195, 607.5032, 9.03809, 5490.611, 601.2407, 9.140188, 5495.607, 587.7462, 9.329269, 5483.622, 99.97592, 100.0, 99.65763, 99.9147, 100.0, 99.7812
24586.827040000004, 285.4179575916435, 284.07461224910287, 284.84235913663736, 37.57405354179645, 37.73848309871108, 37.76316329163754, 10693.553525526799, 10688.314873025767, 10724.050545610564, 238.81555759021649, 33.47545601339357, 62.21307925753172, 10706.501201622988, 10695.603299753548, 10726.935895630682, 0.9999782921281379, 0.999994376952178, 0.9999825927350127, 59.9698807288878, 59.97225887843418, 59.962087139861765, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.2811, 6.970881, 5488.339, 601.0114, 9.144301, 5495.587, 819.1581, 6.685264, 5475.299, 607.4838, 9.038274, 5489.738, 600.0771, 9.157903, 5495.699, 595.7384, 9.212439, 5494.854, 99.87145, 100.0, 99.65559, 99.91009, 100.0, 99.99
24589.19536, 285.0929692617387, 284.6708875764945, 284.86460483728706, 37.5889908294337, 37.77992909538523, 37.794337417895925, 10686.287766508753, 10714.393638957015, 10719.265100030807, 251.1732911144615, 32.331140386111656, 47.9918331472436, 10691.98533262135, 10719.480470919478, 10726.72745395327, 0.9999881806159461, 0.9999919852519861, 0.9999867983293278, 59.983053833258495, 59.9761328293269, 59.97192568822667, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 781.0316, 7.015676, 5479.579, 595.0191, 9.22811, 5494.271, 824.1081, 6.630778, 5467.358, 610.28, 8.999662, 5487.629, 599.4095, 9.158816, 5495.69, 594.9034, 9.239357, 5492.832, 99.71203, 99.97079, 99.47222, 99.85852, 100.0, 99.95553
24591.58852, 285.4673621734308, 284.72990872921946, 284.9023450387385, 37.56449926727846, 37.765617601625145, 37.76270709347975, 10706.942936921494, 10695.255388194375, 10727.326561135464, 258.58260208450247, 31.996846869345973, 52.28872183463818, 10702.939494558848, 10719.28233056744, 10720.237889762777, 0.9999899827405457, 0.9999904156619557, 0.9999896078848246, 59.978708058156656, 59.98661978447894, 59.99239396687441, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.2811, 6.971416, 5488.397, 600.9919, 9.144301, 5495.68, 819.4493, 6.682503, 5475.81, 607.4838, 9.038457, 5490.604, 601.1644, 9.141649, 5495.591, 593.9888, 9.246865, 5492.674, 99.87259, 100.0, 99.64754, 99.91267, 100.0, 99.94925
24593.987240000002, 285.28482883300813, 284.4454985709162, 284.8721869623979, 37.556306150402044, 37.75841747275227, 37.75809626410498, 10679.024850327027, 10715.616264245607, 10725.153818814437, 242.00099837374546, 37.41603998953906, 54.13758407826754, 10680.102116669574, 10713.929113930988, 10719.459552142353, 0.9999849543217921, 0.9999938956183114, 0.9999906503884727, 59.989212537491206, 59.98286842022849, 59.990483019843786, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.4518, 6.924122, 5494.248, 607.3539, 9.041151, 5490.957, 813.1986, 6.747665, 5487.12, 601.1533, 9.141604, 5495.567, 607.4972, 9.038282, 5490.758, 587.766, 9.328903, 5483.259, 99.97897, 99.91907, 99.84616, 100.0, 99.9143, 99.779
24596.360200000003, 285.44554184154964, 284.4812411709079, 284.71295542970506, 37.56155326121448, 37.73743032738527, 37.759325196068296, 10679.670145409575, 10711.877474702726, 10720.152228503304, 243.26771237277626, 34.74996920459307, 54.79537811169075, 10695.533947241596, 10712.34490661641, 10717.067028733132, 0.9999874637876586, 0.9999951557428121, 0.9999859264560166, 59.98801374508204, 59.9930456129172, 59.993269613920766, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971237, 5488.397, 600.9725, 9.144485, 5495.519, 819.391, 6.683608, 5476.315, 607.5226, 9.037538, 5490.611, 601.2216, 9.141466, 5495.481, 593.9888, 9.246865, 5492.688, 99.8725, 100.0, 99.63819, 99.91482, 100.0, 99.94925
24598.78596, 285.59399450283104, 284.5325230628101, 284.94234106658456, 37.57997529972526, 37.75640752511962, 37.76904245960422, 10688.351278740447, 10716.350351530724, 10729.728625726972, 249.64809652153872, 44.08961414964824, 46.0832234661425, 10673.770782106782, 10705.377656751967, 10713.414756976334, 0.999991570136875, 0.9999930483393825, 0.9999883873093843, 59.99656896045016, 59.99322282067951, 59.9874410367386, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.649, 6.922516, 5494.028, 600.9919, 9.143748, 5495.587, 819.3328, 6.685632, 5475.862, 607.5032, 9.037906, 5490.781, 601.2216, 9.140188, 5495.539, 593.9689, 9.245584, 5493.049, 99.97497, 100.0, 99.64439, 99.91267, 100.0, 99.95171
24601.20116, 285.4455898768115, 284.4346058597067, 284.89374596890525, 37.56276803170957, 37.80228904712122, 37.790842629295526, 10688.721091622006, 10715.769961207994, 10724.283962229107, 250.15709536866234, 45.97708858894657, 45.150285408189575, 10702.993974099827, 10715.343480204545, 10726.103875768253, 0.9999897761466096, 0.9999916578864587, 0.9999870429935291, 59.99120228539703, 59.99373894969836, 59.99418642014041, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 799.938, 6.870582, 5496.082, 594.7272, 9.236584, 5493.33, 825.6611, 6.61458, 5461.692, 612.3578, 8.96197, 5483.625, 597.2731, 9.190776, 5495.464, 596.7324, 9.212439, 5493.805, 100.0, 99.95874, 99.38655, 99.77183, 99.99919, 99.97657
24603.587000000003, 285.28805064539455, 284.5241497731307, 284.8563539747497, 37.609565657911745, 37.76603084976657, 37.771299762255936, 10692.685032522353, 10723.656136730724, 10725.36879560184, 249.68783507673925, 43.579929870397336, 43.9511704266929, 10687.235016205223, 10720.466665607379, 10728.539549760166, 0.9999902445645585, 0.9999919600809347, 0.9999901182486644, 59.99116425055459, 59.995045128344955, 59.992283577483384, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6687, 6.922516, 5494.081, 600.9725, 9.144301, 5495.578, 819.4298, 6.683424, 5476.2, 607.4644, 9.038641, 5490.717, 601.1644, 9.140919, 5495.418, 594.0087, 9.246682, 5492.616, 99.97593, 100.0, 99.65054, 99.9135, 100.0, 99.94828
24605.988480000004, 285.38228952769856, 284.33725569364844, 284.7407733638148, 37.567665861197334, 37.763497564536465, 37.74924735971338, 10676.198818945999, 10698.02235072035, 10716.391467484073, 250.85344205183264, 41.600164943004984, 53.416285790951406, 10681.248008374823, 10716.959925254077, 10719.342123848912, 0.9999907184161358, 0.999993821947695, 0.999990147344815, 59.9922992836194, 59.992665588764496, 59.994144659979995, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 789.5681, 6.959102, 5489.789, 606.9064, 9.04815, 5490.955, 812.6939, 6.752635, 5487.9, 601.1727, 9.141053, 5495.625, 607.4781, 9.038465, 5490.642, 587.7462, 9.329086, 5483.265, 99.90503, 99.92646, 99.86035, 100.0, 99.91638, 99.78228
24608.356440000003, 285.3414983145641, 284.5055372507157, 284.7792417685038, 37.55946283629322, 37.77559802337322, 37.73791050193312, 10695.676408502373, 10707.202360107094, 10717.743683809615, 244.77295545103425, 38.36127341855399, 49.50418680879329, 10688.234926946965, 10713.788677486511, 10713.558090634333, 0.9999900692765854, 0.9999918894784832, 0.9999902604673047, 60.001849154603505, 60.00002585850746, 60.001325426087604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6687, 6.922337, 5494.086, 600.9919, 9.143748, 5495.593, 819.5657, 6.68103, 5475.804, 607.5226, 9.037538, 5490.775, 601.2216, 9.140736, 5495.657, 594.0286, 9.24595, 5492.695, 99.97192, 100.0, 99.65467, 99.91173, 100.0, 99.95059
24610.78984, 285.23948538221447, 284.48551057949385, 284.83958103897754, 37.55316149307558, 37.75154323553706, 37.763213856999556, 10690.206233756915, 10710.165161479794, 10719.421301788881, 254.2627450850041, 45.11121029046444, 44.07605618701791, 10686.678818612103, 10710.615295335097, 10719.137847841122, 0.9999904614953167, 0.9999938580331532, 0.9999872563743898, 60.00391628757749, 59.999382412965204, 60.00134887158621, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971059, 5488.34, 600.9919, 9.144117, 5495.696, 819.4104, 6.682503, 5475.858, 607.5032, 9.03809, 5490.664, 601.2026, 9.140736, 5495.644, 593.9888, 9.246133, 5492.629, 99.8725, 100.0, 99.65254, 99.91184, 100.0, 99.9495
24613.351560000003, 285.32831964161846, 284.5053095548378, 284.7549359611344, 37.56086614581278, 37.792617494592015, 37.77630941209412, 10688.717740798476, 10720.493002680765, 10721.230425256834, 252.62261921413756, 39.590926125938495, 51.46894465161404, 10697.73391070795, 10712.826206275075, 10726.386987185413, 0.9999850874519957, 0.9999913140838801, 0.9999873304279179, 60.00737037013939, 60.005428429183226, 60.003353355104416, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 781.0513, 7.015319, 5479.416, 594.7272, 9.2364, 5493.263, 825.7775, 6.611635, 5460.066, 613.3093, 8.942848, 5482.852, 596.6437, 9.209221, 5495.317, 597.3885, 9.207312, 5494.051, 99.70906, 99.96094, 99.35184, 99.74358, 99.99123, 99.98319
24615.758120000002, 285.5885095053944, 284.13120370579486, 284.80714265808666, 37.61923791817241, 37.80227945360014, 37.78985604767474, 10701.512854567613, 10699.921617558088, 10730.018178175993, 236.9627955754786, 40.31595486283595, 67.26130195957126, 10705.282432558613, 10709.062569543454, 10732.254783543547, 0.9999899754174006, 0.9999951747694623, 0.999989690526, 59.99729968546321, 60.00160725488061, 60.00262574198006, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.2811, 6.971059, 5488.507, 600.9919, 9.144117, 5495.646, 819.2357, 6.684344, 5476.197, 607.5032, 9.039192, 5490.664, 601.1644, 9.141284, 5495.641, 593.9888, 9.247048, 5492.602, 99.87154, 100.0, 99.6505, 99.91754, 100.0, 99.94901
24618.2102, 285.563648930403, 284.117171411705, 284.833257459947, 37.53595897258066, 37.781305908819625, 37.74662202621146, 10691.036582477756, 10699.150622770983, 10711.72720605288, 236.85978664562754, 28.307250225287135, 66.55880041201954, 10694.669527175765, 10691.869758002656, 10716.979460380218, 0.999982700937233, 0.9999969392093804, 0.9999804344354374, 59.999699439782106, 60.00196865005309, 60.002004068713745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 792.0718, 6.935009, 5493.86, 606.8286, 9.043546, 5490.941, 812.6357, 6.751898, 5487.341, 601.1921, 9.140685, 5495.626, 607.5353, 9.038465, 5490.641, 587.7859, 9.328903, 5483.38, 99.96578, 99.9188, 99.86042, 100.0, 99.91531, 99.77913
24620.612520000002, 285.5307275300341, 284.07241104008426, 284.80993548727264, 37.57777379539999, 37.77287047571054, 37.74649573179865, 10687.988484672414, 10692.94390908479, 10720.358789097985, 241.4797023522351, 32.42554274920258, 62.533502575719126, 10697.431206170291, 10694.045432046449, 10719.843526466231, 0.9999823390231235, 0.9999948022024796, 0.9999824570655756, 60.00520463433526, 60.00269738896661, 60.00561102584908, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3206, 6.971237, 5488.397, 601.0308, 9.143748, 5495.535, 819.5075, 6.682319, 5476.424, 607.5032, 9.037538, 5490.611, 601.2026, 9.140736, 5495.49, 594.0883, 9.2454, 5492.622, 99.87355, 100.0, 99.65469, 99.91279, 100.0, 99.95046
24622.97132, 285.4027244995864, 284.56468134998505, 284.8051348619789, 37.562124491042816, 37.75085929992323, 37.76480162109249, 10680.13338756127, 10717.876795238288, 10720.088396175348, 248.8406328116953, 35.873993553404034, 52.51844929291326, 10700.448898101104, 10709.638699987254, 10723.824430761439, 0.9999901134271473, 0.999994622287699, 0.9999879292075169, 60.00326590553742, 59.999448045065435, 59.99581259212288, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6687, 6.922694, 5494.196, 601.0308, 9.143564, 5495.593, 819.3522, 6.68508, 5476.931, 607.5032, 9.037538, 5490.669, 601.2026, 9.140553, 5495.532, 593.9888, 9.246499, 5492.622, 99.97802, 100.0, 99.66385, 99.91279, 100.0, 99.94936
24625.307480000003, 285.44337543532214, 284.5207684014449, 284.8194825783725, 37.60246875728132, 37.785936765951156, 37.780441017576926, 10689.611086220879, 10719.046943335143, 10727.701680601236, 250.40243572321242, 45.20600585593638, 42.41195869051296, 10702.662604306288, 10718.527956684473, 10723.51478357779, 0.999992186619855, 0.9999923297171303, 0.9999915934660532, 60.00305280255152, 60.003461654002756, 60.00100311241033, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 799.938, 6.870403, 5496.024, 594.7467, 9.236216, 5493.213, 825.6999, 6.612371, 5459.732, 613.5618, 8.928875, 5478.688, 595.0032, 9.230771, 5493.787, 599.3369, 9.169406, 5495.437, 100.0, 99.96241, 99.35388, 99.69367, 99.96741, 100.0
24627.72648, 285.1763996519646, 284.5154656395054, 284.77427952805635, 37.57741538922306, 37.81347991524842, 37.77801299959334, 10692.47461877809, 10713.56757876338, 10724.440762892838, 243.25912877057044, 47.46245043301042, 44.21082862268963, 10702.226868747694, 10716.600674722265, 10729.716847332102, 0.9999928131158581, 0.9999905643799818, 0.9999920205960061, 60.00744635312442, 59.99965182931154, 60.00077201236164, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6293, 6.922516, 5493.976, 600.9725, 9.144301, 5495.586, 819.3328, 6.683424, 5476.367, 607.5226, 9.037722, 5490.768, 601.1835, 9.140919, 5495.542, 594.0485, 9.246316, 5492.62, 99.97802, 100.0, 99.65359, 99.91171, 100.0, 99.94934
24630.13536, 285.208622192244, 284.4487284315591, 284.7536888352504, 37.56897514756838, 37.75805321290512, 37.74360094659257, 10686.14194358825, 10704.424971804743, 10716.200596822555, 251.94884411911198, 33.149082081845336, 49.77554496389075, 10681.034726750218, 10713.82582305016, 10718.767955759293, 0.9999913904246711, 0.9999937800011891, 0.9999894803470655, 60.0002940549945, 60.00242338158463, 59.99555156173804, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 792.0127, 6.938399, 5492.02, 604.1243, 9.094384, 5493.471, 814.4992, 6.739381, 5486.062, 601.6776, 9.133147, 5495.574, 607.4972, 9.0381, 5490.693, 587.766, 9.329269, 5483.381, 99.9516, 99.97335, 99.83, 100.0, 99.91455, 99.78122
24632.5106, 284.97688493350387, 284.29862725204543, 284.66553522290127, 37.56223817125521, 37.80174748978529, 37.77607274256912, 10689.526750713268, 10706.424334709433, 10723.880375333154, 247.96332710812476, 44.630797232292025, 46.02049798832968, 10683.71985249295, 10699.40188211735, 10722.004468750622, 0.9999866776402268, 0.9999925504814589, 0.9999901067782884, 59.99944087120911, 59.99476861392649, 59.99453637580768, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 792.4661, 6.92662, 5494.026, 601.0698, 9.143748, 5495.653, 819.4104, 6.683239, 5475.194, 607.5614, 9.037354, 5490.507, 601.1835, 9.141101, 5495.592, 594.0286, 9.246133, 5492.628, 99.97493, 100.0, 99.63225, 99.91493, 100.0, 99.95045
24634.970080000003, 285.1117389125417, 284.4847094259969, 284.74579077197626, 37.546774071118435, 37.786116485990476, 37.78388269897361, 10690.09400093771, 10714.112916815875, 10718.807831168464, 251.4221221734274, 40.8797370670718, 45.72366837740765, 10686.591176356955, 10709.474735678328, 10720.685657575845, 0.999990634934306, 0.9999929789713653, 0.999989784015628, 60.00174946708717, 59.995387650250656, 59.997294072839125, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971237, 5488.397, 600.9725, 9.143932, 5495.586, 819.6046, 6.68103, 5476.536, 607.5226, 9.037722, 5490.611, 601.2026, 9.141284, 5495.591, 593.9689, 9.246499, 5492.563, 99.8725, 100.0, 99.63717, 99.91492, 100.0, 99.94936
24637.370720000003, 285.16577203607676, 284.39700129151333, 284.6114476662746, 37.58642698963142, 37.81713786627665, 37.770724988152686, 10681.854258225527, 10717.150697539579, 10725.78224557376, 247.02442497173024, 40.62226431875115, 38.830544705365355, 10683.116917608453, 10720.430556730109, 10725.870455226765, 0.9999917500246068, 0.9999907843766055, 0.9999905657113456, 59.99879548978074, 59.99633031944689, 59.99760969163887, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 781.0316, 7.015676, 5479.357, 594.7662, 9.236584, 5493.263, 825.7193, 6.611267, 5459.895, 613.5424, 8.929242, 5478.739, 595.0032, 9.233145, 5493.475, 600.3707, 9.154939, 5495.671, 99.708, 99.96094, 99.35384, 99.69675, 99.9649, 100.0
24639.743120000003, 285.26101620337005, 283.9306000768159, 284.7080307978489, 37.636551133570954, 37.830121362872084, 37.815160182901494, 10706.019603793562, 10706.827078236925, 10728.023524976583, 251.18856072079552, 40.59716131175719, 49.07350535337423, 10703.821840071909, 10709.07138710046, 10726.130669430815, 0.9999905398354569, 0.9999922342886813, 0.9999889478810663, 59.98726079720578, 59.99438111313537, 59.98777955019503, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971237, 5488.339, 600.953, 9.144117, 5495.542, 819.2745, 6.68416, 5475.695, 607.4644, 9.038825, 5490.723, 601.1835, 9.141101, 5495.481, 594.0087, 9.24595, 5492.628, 99.87145, 100.0, 99.64955, 99.91482, 100.0, 99.94949
24642.110520000002, 285.5076089102285, 283.9866904142036, 284.58326657984685, 37.598544733027495, 37.80705807674081, 37.793767849657904, 10691.829621257331, 10695.141183607382, 10728.082829643721, 233.93385356143062, 29.845722575363652, 57.41862286825432, 10703.604896641025, 10696.906803929623, 10720.950841769863, 0.9999841501828021, 0.9999956897040605, 0.9999809372676453, 59.98170144021076, 59.98583831334647, 59.98392971461323, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.2614, 6.970345, 5489.174, 601.5756, 9.129565, 5495.145, 811.8398, 6.738461, 5484.787, 603.6389, 9.101891, 5494.874, 605.9331, 9.054354, 5491.448, 588.0046, 9.326157, 5483.56, 99.87557, 99.99528, 99.8292, 99.98751, 99.93577, 99.77937
24644.55552, 285.0039297134119, 284.20024742394884, 284.5344034739772, 37.63342954142825, 37.83020249763403, 37.819592101429095, 10690.378980932011, 10722.66534594174, 10731.257159630384, 251.78880360949188, 35.638500429831765, 52.9737516555947, 10692.380859175217, 10724.857388291464, 10723.597934923275, 0.9999861706211944, 0.9999947897820733, 0.9999891228548368, 59.97599786596469, 59.98044383482522, 59.98110728686729, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 790.6129, 6.950892, 5489.96, 602.49, 9.125881, 5495.327, 819.3716, 6.681582, 5476.476, 607.4838, 9.03809, 5490.56, 601.1835, 9.141284, 5495.583, 593.9292, 9.247415, 5492.547, 99.90903, 99.99706, 99.65557, 99.91469, 100.0, 99.94949
24646.96784, 285.38256161229765, 283.98886480966837, 284.6189095268941, 37.63271456086614, 37.79159084144315, 37.78393276926911, 10691.207743040479, 10713.085306941177, 10729.268741603928, 252.2980150971489, 36.31653936354212, 45.12284862983506, 10694.40193711255, 10722.496755732647, 10727.046419127799, 0.9999898005403457, 0.9999934833504758, 0.9999904259594448, 59.979433529114125, 59.980571073253515, 59.97895694324264, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6293, 6.922337, 5494.023, 600.9919, 9.144301, 5495.645, 819.3716, 6.68416, 5476.146, 607.4838, 9.038274, 5490.606, 601.2216, 9.140736, 5495.585, 593.9689, 9.246865, 5492.675, 99.97497, 100.0, 99.65048, 99.91552, 100.0, 99.94824
24649.32904, 285.20276343175857, 284.49981814983704, 284.6950560738428, 37.57900090693698, 37.7952120861814, 37.78862313710543, 10692.052998452886, 10715.495576922924, 10720.879175337106, 251.03335677698396, 44.54949490444824, 38.384392400695106, 10675.141810061146, 10722.071681915082, 10715.626530553254, 0.9999919828806296, 0.9999904958998518, 0.9999931861726418, 59.98056733909293, 59.98452099922653, 59.982094020802144, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 799.9183, 6.870403, 5495.798, 594.7078, 9.236216, 5493.204, 825.8746, 6.610346, 5459.788, 613.4841, 8.928507, 5478.681, 594.9842, 9.23278, 5493.469, 600.3707, 9.155122, 5495.759, 100.0, 99.96107, 99.35184, 99.69083, 99.96572, 100.0
24651.776680000003, 285.2460168047201, 284.4095430962068, 284.6701678245758, 37.63332345293739, 37.797218281967815, 37.83335517689765, 10686.782151012709, 10718.431291800294, 10724.77139376597, 251.04008290723596, 48.245347360349115, 42.961301314949196, 10704.883008288174, 10722.102513140955, 10735.240785149517, 0.9999928510032682, 0.9999900834007366, 0.9999933608891795, 59.98519397812618, 59.98547824115427, 59.98559812056537, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.649, 6.922337, 5493.971, 601.0114, 9.143932, 5495.699, 819.3522, 6.683424, 5475.917, 607.4644, 9.038457, 5490.715, 601.2026, 9.140736, 5495.534, 594.0485, 9.246316, 5492.562, 99.97287, 100.0, 99.64539, 99.91659, 100.0, 99.95046
24654.137960000004, 285.1201901981333, 284.459562920792, 284.7555003936942, 37.562512519155185, 37.76369225358672, 37.7693897206788, 10678.262973092416, 10709.904330343223, 10723.18694764238, 247.82923368462605, 37.51227258468316, 45.78399775170783, 10685.194438669143, 10710.344934345116, 10717.291980989243, 0.999990680862587, 0.9999925213233809, 0.999990923049419, 59.98664135109018, 59.988204057388835, 59.99108473243794, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6293, 6.922337, 5494.028, 600.9919, 9.144301, 5495.71, 819.0416, 6.686553, 5486.399, 605.9302, 9.071369, 5493.575, 604.4071, 9.089966, 5493.25, 590.3307, 9.307295, 5485.729, 99.97497, 100.0, 99.6698, 99.96671, 99.97168, 99.82395
24656.58148, 285.1723225283694, 284.39400662633875, 284.68521314052117, 37.55379926814721, 37.800953333570305, 37.80703910495061, 10679.690357713822, 10711.076691334729, 10717.234579708344, 246.87911942210974, 34.71040363157863, 46.27708700123139, 10683.199812790672, 10704.707152447558, 10722.66545688162, 0.9999896985636431, 0.999994585453809, 0.9999914535117623, 59.992499469639455, 59.98983327390476, 59.99748308951928, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 788.9174, 6.956246, 5491.296, 604.2216, 9.102304, 5495.011, 818.0322, 6.693731, 5476.194, 607.3284, 9.039009, 5490.717, 601.2407, 9.140736, 5495.592, 593.5912, 9.249795, 5492.479, 99.91302, 99.98938, 99.65044, 99.91658, 100.0, 99.94677
24658.965920000002, 285.10897718744565, 284.3029091895159, 284.7197495167572, 37.61054583768664, 37.797466684640625, 37.795637205087644, 10694.586713184171, 10716.298063360377, 10726.181175954003, 250.19982705827988, 43.121803565059054, 48.339365256850215, 10697.889014239316, 10713.178981194367, 10721.652499325932, 0.9999913764948075, 0.9999923874008814, 0.9999915202272065, 59.99169503979541, 59.99976597935029, 59.99636611639847, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.4586, 6.970702, 5488.397, 601.0114, 9.143932, 5495.593, 819.4881, 6.683239, 5475.803, 607.5032, 9.037906, 5490.82, 601.1835, 9.141101, 5495.648, 594.0286, 9.246316, 5492.622, 99.87356, 100.0, 99.65254, 99.91739, 100.0, 99.94928
24661.4432, 285.23633714563664, 284.40915102621824, 284.71930720400684, 37.55417529999385, 37.7843660573481, 37.73505461714604, 10677.48995980204, 10712.117046814375, 10711.996759327345, 253.2903535783846, 42.463118258132454, 41.75794468498589, 10672.652639982389, 10716.025581212947, 10720.424701736682, 0.9999896011200216, 0.9999939897530161, 0.9999908549314431, 59.992805911763085, 59.991990728464735, 59.99412215162493, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 781.0316, 7.015497, 5479.53, 594.6884, 9.237136, 5493.204, 825.7775, 6.612187, 5459.506, 613.5424, 8.929426, 5478.687, 594.9842, 9.23278, 5493.526, 600.3508, 9.154023, 5495.759, 99.70696, 99.96009, 99.34676, 99.69581, 99.9649, 100.0
24663.82372, 285.17513829212277, 284.3462991420986, 284.7192777114414, 37.61987108539703, 37.821407399978256, 37.79691024158092, 10686.404699518165, 10719.745693079441, 10726.074248899167, 243.85408685113953, 43.022312623023026, 49.50907263420959, 10693.14287221513, 10719.83966899724, 10719.684325256467, 0.9999905830932019, 0.9999923192480692, 0.9999909617540315, 59.99108109400364, 59.991520821707915, 59.98850303123602, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.2614, 6.971416, 5488.34, 600.9725, 9.144117, 5495.585, 819.391, 6.682871, 5476.256, 607.4838, 9.038825, 5490.866, 601.1835, 9.141101, 5495.532, 593.9491, 9.247231, 5492.667, 99.87146, 100.0, 99.65156, 99.91562, 100.0, 99.94802
24666.296520000004, 285.2358776795826, 284.33727752835154, 284.7346435773364, 37.591755660113705, 37.7794878669411, 37.789561427089524, 10679.661944462348, 10706.427970639126, 10720.109096453443, 248.70887082486252, 36.32847992731695, 47.08265698051605, 10683.354344067231, 10712.013041458396, 10712.489526488696, 0.9999881687490089, 0.9999951514245043, 0.9999894512991983, 59.984534326470005, 59.98603584393087, 59.983985613284304, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.2811, 6.971237, 5488.45, 601.0308, 9.143932, 5495.533, 819.4104, 6.682135, 5476.594, 606.4157, 9.056108, 5492.878, 603.7585, 9.100741, 5493.89, 590.3108, 9.296124, 5485.616, 99.87345, 100.0, 99.64343, 99.94639, 99.97747, 99.83937
24668.723360000004, 285.28986620670327, 284.53675447321154, 284.8090939848647, 37.56568821156065, 37.73490913676499, 37.77600634300754, 10683.317765508122, 10715.58529517881, 10716.930300521823, 245.84343739003089, 39.345692904310454, 49.38871044122328, 10685.454194040796, 10714.718656258614, 10717.038783818867, 0.9999900122479963, 0.9999944760745533, 0.9999914926762005, 59.98564668943488, 59.98193054882704, 59.98616425438266, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 792.0718, 6.939291, 5492.021, 604.241, 9.102857, 5494.703, 818.0904, 6.697229, 5477.592, 606.9789, 9.041031, 5490.708, 601.3361, 9.140005, 5495.484, 593.4123, 9.251077, 5492.473, 99.94662, 99.98286, 99.67587, 99.92024, 100.0, 99.94666
24671.15504, 285.2334618534213, 284.56506963650884, 284.8119168806102, 37.593900207566676, 37.80259862533946, 37.784716460721846, 10691.07629336538, 10716.842606006812, 10727.938323489221, 251.22436957000627, 44.79834067261709, 47.20758856664247, 10691.636456859189, 10717.068020979537, 10725.50294483892, 0.9999920389617996, 0.9999913654331085, 0.9999908511339098, 59.98890573922828, 59.987016902536624, 59.98690424038557, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.4913, 6.923765, 5494.19, 600.9919, 9.14467, 5495.639, 819.3328, 6.683424, 5475.807, 607.4838, 9.038457, 5490.716, 601.1835, 9.141101, 5495.591, 593.9888, 9.246499, 5492.501, 99.97181, 100.0, 99.64958, 99.91371, 100.0, 99.94928
24673.503080000002, 285.256598729764, 284.6069659524597, 284.77262089930815, 37.582277350100206, 37.74005388685497, 37.74843426423371, 10680.56502647827, 10712.258108628395, 10724.019388911442, 239.4715795209686, 42.71074019474577, 56.00795473588141, 10701.852670656808, 10691.958412316919, 10724.373230932526, 0.9999889128784849, 0.9999921699944802, 0.9999902384597541, 59.98976055696779, 59.988908437444714, 59.99344498968448, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 799.938, 6.870225, 5496.019, 594.7856, 9.235847, 5493.273, 825.6611, 6.611635, 5459.957, 613.5229, 8.931265, 5478.844, 594.9651, 9.232963, 5493.533, 600.3309, 9.154023, 5495.765, 100.0, 99.96122, 99.35184, 99.69866, 99.96596, 100.0
24675.859880000004, 285.3078342152339, 284.41873319772793, 284.7435023878501, 37.58355007248785, 37.830401924626834, 37.79425335556468, 10694.376934473525, 10710.65993219208, 10728.959429072203, 246.3232427622852, 41.52173944905792, 38.299381749012355, 10694.602928883207, 10721.387853478473, 10724.053700878165, 0.9999925675516502, 0.999991349304451, 0.9999914644567058, 59.986620357853866, 59.98467907728623, 59.97894920513497, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6096, 6.922694, 5493.913, 600.9919, 9.143564, 5495.652, 819.5463, 6.681398, 5475.864, 607.4449, 9.03809, 5490.597, 601.1644, 9.140919, 5495.534, 593.9888, 9.246865, 5492.615, 99.97592, 100.0, 99.64342, 99.91252, 100.0, 99.94925
24678.2406, 285.1781341349075, 284.44775427463037, 284.80364756485216, 37.60247492143891, 37.776211544020256, 37.76796447056011, 10683.08727250866, 10708.26615950249, 10713.220148972721, 252.83845561294083, 41.51852062345688, 43.81897776500227, 10683.86481412466, 10709.53099517448, 10717.312895890609, 0.9999926996089005, 0.9999932642811484, 0.9999913081309293, 59.9891782668671, 59.9909823786737, 59.98500608726167, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6293, 6.922516, 5493.918, 601.0308, 9.143748, 5495.532, 819.3716, 6.683608, 5476.252, 607.4838, 9.03809, 5490.702, 601.3933, 9.133431, 5495.432, 593.1737, 9.261332, 5491.342, 99.97087, 100.0, 99.64947, 99.91255, 100.0, 99.92829
24680.63, 285.0121789889872, 284.4753418093417, 284.85019305334635, 37.59275853545328, 37.77495802863432, 37.78815384881009, 10673.268846401963, 10711.629418195453, 10722.144951030608, 246.76973535909065, 41.98027771099305, 44.66611877913783, 10689.718096568493, 10705.560958002785, 10719.8841453031, 0.9999892588915129, 0.9999937190623219, 0.9999908315053296, 59.98670251875703, 59.98380042859003, 59.98169706123893, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971237, 5488.23, 607.2955, 9.041335, 5492.008, 814.0916, 6.730362, 5484.124, 603.8331, 9.093616, 5493.739, 603.3198, 9.107315, 5495.231, 592.796, 9.259684, 5491.403, 99.8745, 99.93074, 99.79558, 99.97763, 99.99158, 99.92719
24683.002320000003, 285.3734312478055, 284.5082239326678, 284.97224760455674, 37.55737390783829, 37.76343144472706, 37.74987417793779, 10679.295162126702, 10715.669880590262, 10713.665806931078, 245.94600945466198, 37.78057146584433, 40.15444072538594, 10685.923894871616, 10708.222683381779, 10715.16512012389, 0.9999914242184414, 0.9999928716212053, 0.9999905934472116, 59.986010902356796, 59.98846992006536, 59.985955316788534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 791.0663, 6.942504, 5491.077, 601.0114, 9.144301, 5495.652, 819.5075, 6.681767, 5475.807, 607.5226, 9.03809, 5490.664, 601.1835, 9.140553, 5495.591, 594.0286, 9.245767, 5492.621, 99.93031, 100.0, 99.64745, 99.9147, 100.0, 99.94839
24685.460720000003, 285.0281885160638, 284.4816329655455, 284.7026098786929, 37.56474117608334, 37.75981080742101, 37.74456244722769, 10671.952703706811, 10710.341990804976, 10719.036636294479, 253.62866910712626, 37.88075771455169, 43.23030581863486, 10684.214563376052, 10696.540105776141, 10715.926199312913, 0.999992040167488, 0.9999901307608132, 0.9999937791554047, 59.99132954828175, 59.98896353300642, 59.986549616199795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 781.6821, 7.014427, 5479.474, 594.9413, 9.233268, 5493.34, 825.6805, 6.611451, 5459.843, 613.5229, 8.929794, 5478.628, 595.0032, 9.232597, 5493.46, 600.3309, 9.154389, 5495.579, 99.71012, 99.96257, 99.3529, 99.69271, 99.96476, 100.0
24687.86332, 284.952675328478, 284.45311153069235, 284.6614790748256, 37.61965317533182, 37.78944827989528, 37.81517767292093, 10689.931106590315, 10721.978198279685, 10727.862763223478, 247.77029598849913, 52.657625400624966, 42.90764278651886, 10688.933453306116, 10705.52598416269, 10729.893877217804, 0.9999927560668795, 0.9999911190263041, 0.9999904615965337, 59.98786712354856, 59.983708764671505, 59.98273954086153, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971237, 5488.455, 600.9725, 9.144117, 5495.755, 819.391, 6.682503, 5476.031, 607.4838, 9.038457, 5490.833, 601.1835, 9.141284, 5495.592, 594.0286, 9.246133, 5492.688, 99.87354, 100.0, 99.64845, 99.91361, 100.0, 99.95048
24690.209880000002, 284.8997935008823, 284.3790352671288, 284.6370551832014, 37.604275017297816, 37.81737542838806, 37.80391925993729, 10685.499286840177, 10713.658759361246, 10721.777295429303, 252.9798074241994, 50.03934078706607, 43.046666082404954, 10684.603595720517, 10713.210301026409, 10718.69599752559, 0.9999917362480962, 0.999988479073295, 0.9999925164096525, 59.97828389150295, 59.98115121763017, 59.98321021109176, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971237, 5488.507, 600.9919, 9.144301, 5495.592, 819.4881, 6.682319, 5475.584, 607.5032, 9.03809, 5490.776, 601.1835, 9.141284, 5495.483, 594.0883, 9.24595, 5492.494, 99.87145, 100.0, 99.64643, 99.91579, 100.0, 99.9495
24692.548560000003, 284.8612883206796, 284.373880145205, 284.63034611984784, 37.568464681122286, 37.77316499866235, 37.79351666075507, 10679.508221145119, 10705.197617265581, 10725.408768806996, 247.43231521644338, 35.79067580257424, 47.08480236704054, 10679.688060426019, 10708.582574001703, 10720.80470658634, 0.9999921181439321, 0.9999931014193713, 0.9999906622912601, 59.98444630543822, 59.98388568122055, 59.98733831177443, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 793.6687, 6.922337, 5494.081, 607.3539, 9.041151, 5490.95, 813.1404, 6.747849, 5486.783, 601.1921, 9.139766, 5495.515, 606.429, 9.062755, 5493.066, 590.2512, 9.297406, 5489.376, 99.97593, 99.91895, 99.85023, 100.0, 99.94541, 99.87708
24694.96772, 285.08898018607306, 284.27694788295554, 284.68991250315077, 37.62692055204533, 37.79788575825674, 37.811494012920356, 10691.890053942014, 10720.72617442076, 10727.87615154589, 243.7744042111999, 46.617391272776786, 45.95030648634247, 10683.587492325802, 10724.435908585008, 10728.317451353054, 0.999991969497918, 0.9999901305681883, 0.9999897214007478, 59.990480671746, 59.98623839016748, 59.98414419708659, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 787.3008, 6.971059, 5488.901, 600.9919, 9.143748, 5495.651, 819.2939, 6.683976, 5476.256, 607.4838, 9.038457, 5490.82, 601.1644, 9.141284, 5495.526, 593.9888, 9.246499, 5492.622, 99.87559, 100.0, 99.65057, 99.91564, 100.0, 99.9483
24697.37264, 284.9844570188029, 284.46263627576525, 284.671304411672, 37.60227956411105, 37.75825279601884, 37.754832802546474, 10675.405048456247, 10710.355453029155, 10717.602938921777, 249.51895336611142, 47.08900046142952, 38.81828028371547, 10682.43528630567, 10693.357571422554, 10719.359628967868, 0.9999878971076325, 0.9999905607784059, 0.9999904746387511, 59.98016217756846, 59.98440636856297, 59.98449887977904, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 600], 5500.0, [], 796.7442, 6.893247, 5495.75, 596.6923, 9.208218, 5494.023, 824.6322, 6.61955, 5461.078, 613.5035, 8.929977, 5478.622, 595.0605, 9.232414, 5493.529, 600.3906, 9.153474, 5495.7, 100.0, 99.98222, 99.37537, 99.69461, 99.96588, 100.0
