TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25017.648960000002, 285.0317592241983, 284.52655289369227, 284.899325081711, 37.62921497250403, 37.84044379097913, 37.83394968292078, 10687.521055220386, 10729.414719917255, 10737.221670700937, 242.90023831466715, 44.11141263649188, 47.32021596334857, 10691.20124054496, 10736.129430948582, 10749.594414840927, 0.9999911095560672, 0.9999904176832666, 0.9999902478700915, 59.96862978356978, 59.97371826975268, 59.972699074812816, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971237, 5488.229, 600.953, 9.144485, 5495.637, 819.3328, 6.683792, 5476.314, 607.4255, 9.039192, 5490.761, 601.0499, 9.14238, 5495.623, 820.6348, 6.668534, 5472.815, 99.87049, 100.0, 99.6525, 99.91445, 100.0, 99.58896
25020.03208, 285.02839423832756, 284.5402379383887, 284.9873590928553, 37.59627992662266, 37.819911632371564, 37.80314373286457, 10669.620779564842, 10724.151716294042, 10728.272821219718, 240.05588104462458, 43.20630501224059, 43.69501115524008, 10671.931787771719, 10731.412530705558, 10736.274082235972, 0.9999915968368559, 0.9999921403716634, 0.99999160886596, 59.97253460354145, 59.971203470823276, 59.9727076644914, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.287, 600.9725, 9.144301, 5495.629, 819.4687, 6.682687, 5476.535, 607.2701, 9.04195, 5492.144, 602.7858, 9.116264, 5495.003, 818.3882, 6.698932, 5479.841, 99.8704, 100.0, 99.6423, 99.93411, 99.9927, 99.7168
25022.38964, 285.01506098052613, 284.61527526084086, 285.0517767001863, 37.59937633592587, 37.784226256533586, 37.79102649872902, 10674.447449339727, 10725.196215830907, 10735.068304570625, 240.44931292987258, 43.385144953473684, 45.873428644174055, 10673.607550595074, 10730.57894097902, 10739.703003790415, 0.9999917063814547, 0.9999909943259601, 0.9999928528893737, 59.97572197136907, 59.97636528416953, 59.97718487528696, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.649, 6.925014, 5493.696, 606.1866, 9.060492, 5493.48, 815.4698, 6.718581, 5481.229, 604.9982, 9.073391, 5492.436, 602.2898, 9.133979, 5495.468, 820.8336, 6.644546, 5465.152, 99.96892, 99.95441, 99.74797, 99.96189, 100.0, 99.44951
25024.821720000004, 285.04693613551996, 284.4436159123914, 285.03845228997943, 37.61050942524295, 37.809924578840224, 37.795817526563724, 10681.020930697705, 10719.159970798217, 10736.869706847017, 235.1226270879738, 45.355091213788, 45.229652353217716, 10687.795129437998, 10731.237460747485, 10733.69012244018, 0.9999913187766166, 0.9999926901601188, 0.9999901836085335, 59.97819666351382, 59.97673877716085, 59.974654152962295, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 791.0861, 6.938043, 5493.526, 600.9725, 9.144301, 5495.645, 819.3522, 6.68416, 5476.479, 607.4449, 9.038825, 5490.658, 601.0881, 9.14238, 5495.516, 820.6746, 6.668351, 5473.333, 99.9577, 100.0, 99.65563, 99.91671, 100.0, 99.59525
25027.22896, 284.98663547200186, 284.5863226393331, 284.9812144814241, 37.54656258285217, 37.76975907894096, 37.75761032287154, 10668.25571177995, 10719.36587085883, 10722.566717530495, 240.26729554346707, 47.4267279484493, 37.85414426841362, 10675.108542832033, 10724.24966386297, 10728.280739039312, 0.9999906600661663, 0.9999887952091626, 0.9999936683633162, 59.97443969249944, 59.97309047610762, 59.97466010599244, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 799.8788, 6.87076, 5495.914, 594.7467, 9.236032, 5493.204, 825.6805, 6.612003, 5459.783, 613.4453, 8.932552, 5478.836, 594.8316, 9.234606, 5493.434, 826.9968, 6.597667, 5455.985, 100.0, 99.96094, 99.35695, 99.69852, 99.96323, 99.2827
25029.562400000003, 285.0794208190856, 284.5757519581101, 284.956763150007, 37.63599618060751, 37.84072574699254, 37.83988359992043, 10688.644883816092, 10724.005713045532, 10747.888355916548, 239.12143728511046, 45.25597614423532, 47.271878519206666, 10684.524550165434, 10732.185704626094, 10745.58074011463, 0.9999919098598552, 0.9999923583178293, 0.9999906013522651, 59.97976734849826, 59.97869940319782, 59.97341155330349, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6293, 6.922694, 5494.08, 600.9725, 9.144485, 5495.524, 819.3716, 6.683792, 5476.367, 607.4838, 9.038274, 5490.656, 601.0881, 9.142927, 5495.63, 820.6348, 6.669084, 5472.476, 99.97296, 100.0, 99.64946, 99.91634, 100.0, 99.59735
25031.896240000002, 285.1376356262604, 284.49235713796025, 284.8850042336504, 37.62614530344183, 37.838572003189846, 37.81611478390006, 10685.224961992491, 10728.803824112641, 10737.757767649473, 234.35852609530957, 43.851595626324524, 47.52348916208621, 10681.161389936948, 10722.399832666124, 10726.721422089217, 0.9999882309567301, 0.9999912285033931, 0.9999900620567286, 59.97662954017184, 59.975414066690064, 59.980995316725256, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922516, 5493.913, 600.953, 9.144301, 5495.517, 819.391, 6.681767, 5475.748, 607.4255, 9.039744, 5490.864, 601.069, 9.142745, 5495.615, 820.7143, 6.669267, 5473.788, 99.97392, 100.0, 99.6465, 99.91739, 100.0, 99.60666
25034.361480000003, 284.9692986164403, 284.48337558150286, 284.95518251690635, 37.609463531538914, 37.7937109379009, 37.81078085360688, 10683.086440152874, 10726.115568501635, 10741.55187846584, 236.9854487143366, 48.20600898087014, 49.414618939461434, 10685.799840587648, 10724.160845054157, 10728.555097985147, 0.9999906348798167, 0.9999896707349181, 0.9999899776359694, 59.97702467178085, 59.977616016110495, 59.979843994095745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.229, 607.2761, 9.040967, 5490.844, 813.1404, 6.747849, 5485.785, 601.8524, 9.124873, 5495.079, 605.3799, 9.084852, 5494.637, 818.1099, 6.687762, 5474.467, 99.87459, 99.91801, 99.84723, 99.99408, 99.97534, 99.64613
25036.728720000003, 284.98604788007646, 284.48462753800106, 284.9148424816692, 37.60514282496631, 37.82717360159245, 37.78837307925519, 10677.463992237319, 10722.939025844276, 10743.882934496789, 238.19369470759875, 43.682180452102784, 45.22429789787111, 10680.34669398936, 10727.708481396714, 10738.855116158995, 0.9999898869220113, 0.9999925051254177, 0.9999890494022384, 59.98402978324867, 59.98410399454011, 59.98299760877439, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 792.3873, 6.935544, 5492.469, 600.9725, 9.144117, 5495.695, 819.4493, 6.684344, 5475.742, 607.5032, 9.03809, 5490.819, 601.069, 9.142197, 5495.574, 820.5155, 6.669633, 5473.276, 99.95167, 100.0, 99.64326, 99.91479, 100.0, 99.5973
25039.11144, 284.9310374898293, 284.42053237930935, 285.01130345164773, 37.59202656993099, 37.767131922135185, 37.76732392922671, 10658.98038613494, 10700.857802491082, 10724.963549005988, 234.51744349277863, 47.73572743220211, 45.310001358930094, 10665.758019569912, 10702.323363062798, 10724.062243898286, 0.999992169756041, 0.9999935714459228, 0.9999911137341608, 59.979535483464346, 59.98074469330103, 59.97874376150152, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 782.9636, 7.001934, 5480.976, 596.0113, 9.226085, 5493.515, 825.5057, 6.614764, 5459.957, 613.4453, 8.931449, 5478.615, 594.9079, 9.234241, 5493.329, 826.957, 6.597301, 5456.163, 99.75672, 99.96563, 99.36512, 99.6945, 99.96432, 99.28268
25041.506760000004, 284.8367582918443, 284.4712935598718, 285.0388326540722, 37.62410273820698, 37.85896348198244, 37.84272690743792, 10682.160490619677, 10731.785729112948, 10740.669235178804, 240.05502333685035, 48.163981599318504, 43.6630256737767, 10687.186291716185, 10737.386877920371, 10745.413991984356, 0.9999911568542433, 0.9999919695549355, 0.9999907314206307, 59.97924598249554, 59.97452126734865, 59.97219699938793, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.455, 600.9725, 9.144117, 5495.583, 819.4104, 6.682687, 5475.808, 607.4644, 9.038457, 5490.65, 601.0881, 9.142927, 5495.557, 820.595, 6.671281, 5473.679, 99.86945, 100.0, 99.64543, 99.91755, 100.0, 99.60457
25043.86832, 285.21337469775756, 284.12343027039554, 284.9433052239747, 37.615003454081005, 37.85031002736109, 37.84841153815176, 10700.382477056934, 10731.608350918887, 10752.182486527425, 229.35851098776402, 39.0852087909343, 54.575012661175265, 10691.7392238978, 10717.610390532931, 10749.375638480464, 0.9999831805528715, 0.9999926873704246, 0.9999839953084273, 59.98037091062286, 59.97957340776825, 59.971823941162555, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971416, 5488.455, 600.953, 9.144301, 5495.467, 819.4687, 6.68508, 5475.979, 607.4449, 9.038641, 5490.656, 601.069, 9.14311, 5495.672, 820.6746, 6.6689, 5473.389, 99.8725, 100.0, 99.64652, 99.91659, 100.0, 99.59216
25046.241120000002, 285.05723852794017, 284.0785867901196, 284.85440020966763, 37.60687848423899, 37.83204302297713, 37.8529060556392, 10686.968819968846, 10715.28616130687, 10745.078568438257, 225.93899214829162, 39.09517403515929, 62.147871988602674, 10696.86036953039, 10721.488274181733, 10738.824035639704, 0.999984261258794, 0.9999940671071087, 0.9999861218387006, 59.97424975632253, 59.97642850417087, 59.97640766651276, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6293, 6.922337, 5494.028, 607.2761, 9.041888, 5491.008, 813.1598, 6.747481, 5486.616, 601.231, 9.141973, 5495.56, 607.4209, 9.039743, 5491.663, 815.8036, 6.72109, 5482.11, 99.97497, 99.92093, 99.8493, 100.0, 99.91974, 99.7581
25048.710880000002, 285.2185416297657, 284.1825873724466, 284.9439176291497, 37.6351034216678, 37.84755462946239, 37.871495844303396, 10687.363218108658, 10725.38594518557, 10751.66600969509, 237.49237986667958, 43.87079716309381, 44.20582224260761, 10678.998606083547, 10741.8342505496, 10743.594264418203, 0.999984385121183, 0.9999947716192128, 0.9999906607781124, 59.97389239039749, 59.970862254794284, 59.97183174652672, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971237, 5488.177, 600.953, 9.144485, 5495.526, 819.2939, 6.683792, 5476.309, 607.4449, 9.039376, 5490.93, 601.0499, 9.14311, 5495.615, 820.5751, 6.668717, 5473.216, 99.86945, 100.0, 99.65252, 99.91456, 100.0, 99.59949
25051.04948, 284.8939976820775, 284.5770886370444, 284.9999390903207, 37.53635620023721, 37.766761256853826, 37.754488287799056, 10650.218593726366, 10711.048277180522, 10733.052961290596, 238.84723311913214, 54.26857663212195, 41.420225353523165, 10659.172955758137, 10719.78415292236, 10721.232182363028, 0.9999919237272489, 0.9999887769934365, 0.9999921584912486, 59.969555949400124, 59.96826897489897, 59.97161186553627, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 785.6645, 6.987121, 5484.88, 597.9763, 9.189429, 5495.023, 822.9628, 6.634828, 5464.718, 613.0569, 8.93862, 5479.155, 595.1368, 9.232963, 5493.404, 826.9968, 6.597117, 5456.158, 99.82174, 99.99307, 99.45795, 99.70431, 99.96572, 99.28279
25053.41528, 285.0283531340374, 284.4740151369932, 284.9016627011129, 37.64298378072602, 37.86443679165545, 37.85405529305354, 10680.812222633385, 10729.249933018396, 10745.053648747675, 241.67780132301414, 44.77006556096785, 38.875809660114896, 10689.929526719252, 10729.029299876402, 10740.605533204222, 0.9999922880686964, 0.9999893664062219, 0.9999904270116298, 59.96871742165305, 59.967886603532726, 59.970010617464915, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 786.256, 6.975699, 5488.118, 600.7001, 9.145222, 5495.512, 819.4493, 6.683792, 5476.086, 607.4449, 9.038274, 5490.767, 601.0499, 9.14311, 5495.555, 820.6348, 6.66945, 5473.276, 99.85827, 100.0, 99.65159, 99.91562, 100.0, 99.60251
25055.799720000003, 284.82891853126137, 284.6335706413043, 284.9210354683058, 37.6614876236703, 37.85875122553807, 37.84031830292501, 10689.084739548314, 10729.915460327707, 10740.697588350535, 237.47840908048238, 44.84074289937735, 44.77634472783666, 10692.433916552953, 10735.088345420198, 10735.483860101132, 0.9999906695261023, 0.9999912890200645, 0.999990769586171, 59.96483098804633, 59.96754855832039, 59.96525682590455, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971237, 5488.287, 600.9725, 9.144485, 5495.637, 819.2163, 6.684896, 5476.03, 607.4061, 9.038641, 5490.644, 601.069, 9.143476, 5495.558, 820.754, 6.669267, 5473.56, 99.87049, 100.0, 99.65057, 99.9167, 100.0, 99.59101
25058.180440000004, 284.83744209072336, 284.5214382786318, 285.00930414572565, 37.58799693983806, 37.818591308000755, 37.81692484608522, 10673.434045546383, 10731.430493997716, 10742.699235365366, 239.52407851627686, 54.01857303770112, 40.10984769915376, 10667.726605235863, 10723.823460655798, 10732.870100507982, 0.9999914722753918, 0.999988807929424, 0.9999926635026356, 59.96531803831996, 59.96515334166014, 59.96521750778655, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6293, 6.922516, 5494.023, 607.3539, 9.041888, 5490.897, 813.121, 6.747849, 5486.954, 601.0756, 9.142524, 5495.441, 607.4019, 9.039378, 5490.942, 814.4318, 6.734641, 5485.412, 99.97487, 99.91781, 99.84623, 100.0, 99.91881, 99.81825
25060.612080000003, 284.8707910321359, 284.4529946318267, 284.92226951076015, 37.62633107371888, 37.81870700692365, 37.81605721127318, 10676.052846483051, 10732.310660805793, 10743.91052866212, 236.28195644656444, 50.301389452308285, 49.05391760637622, 10681.270529534006, 10735.756893022988, 10738.822354635135, 0.9999915323206082, 0.9999921073804647, 0.9999911253589412, 59.96821905618675, 59.9675335986275, 59.969739695556626, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.339, 600.9725, 9.144485, 5495.682, 819.4493, 6.682871, 5476.764, 607.4644, 9.039009, 5490.709, 601.0499, 9.142745, 5495.615, 820.5353, 6.670549, 5473.329, 99.87145, 100.0, 99.6608, 99.91764, 100.0, 99.59842
25062.98684, 284.9277120065011, 284.44594880282017, 284.94350857266033, 37.601135516006195, 37.800369691318174, 37.80267381478467, 10668.250901192272, 10715.010045808489, 10725.137497101074, 236.31770531703296, 49.29558714860559, 41.06103282916831, 10672.350093798257, 10721.923219773007, 10729.720996016538, 0.999993731943252, 0.99998911477379, 0.9999923395698272, 59.97346549243336, 59.97105292173312, 59.96989889098242, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922694, 5494.08, 600.9141, 9.15259, 5495.764, 821.0216, 6.66428, 5464.106, 609.7946, 8.991572, 5485.022, 596.968, 9.20429, 5494.179, 825.7244, 6.606823, 5457.076, 99.97697, 100.0, 99.45086, 99.81108, 99.98416, 99.30255
25065.382120000002, 284.7829878423454, 284.4793436130647, 284.8838064348213, 37.6316915608061, 37.851916199321856, 37.87319286031671, 10693.09707718026, 10734.459707498614, 10751.173898295285, 242.1796717640991, 48.25127987547512, 35.43004952092633, 10690.393652329063, 10739.404625115032, 10746.943486453798, 0.9999920517391, 0.999988609499771, 0.999992513115276, 59.973737588463045, 59.97525212955476, 59.9743317207448, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 797.3159, 6.892533, 5495.475, 598.1709, 9.180956, 5495.854, 821.0604, 6.671827, 5474.633, 607.4644, 9.038825, 5490.873, 601.0499, 9.143476, 5495.513, 820.5751, 6.670366, 5473.671, 100.0, 100.0, 99.60475, 99.91657, 100.0, 99.59947
25067.877080000002, 285.01190155677176, 284.5820277246004, 284.8874014230236, 37.610504344019425, 37.85369616361555, 37.85156395560814, 10681.709352109972, 10737.592937419353, 10748.371995194091, 239.3946925451628, 48.30529936651374, 46.788340732498, 10680.263304230732, 10738.044963982216, 10751.03683833427, 0.9999928012095709, 0.9999905823407264, 0.9999927616663365, 59.975748544938966, 59.97990988510578, 59.97724396183354, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922694, 5494.028, 600.9725, 9.145591, 5495.517, 819.4687, 6.683976, 5475.978, 607.4644, 9.039744, 5490.807, 601.0499, 9.143292, 5495.621, 820.4956, 6.671281, 5473.162, 99.97496, 100.0, 99.6465, 99.91538, 100.0, 99.59527
25070.28752, 284.9392841314214, 284.4007079357076, 284.8756811645184, 37.59647101379523, 37.828353442125085, 37.83778873899118, 10673.137072987078, 10723.657563766552, 10731.48817884274, 236.45511967074577, 45.3517920197628, 47.14160302322671, 10674.70574551963, 10727.895159900412, 10737.1591588107, 0.9999915452621028, 0.9999900609144932, 0.9999906125906307, 59.98299465311317, 59.980397173063736, 59.97925121210075, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.229, 607.2761, 9.041703, 5490.844, 813.121, 6.748217, 5487.343, 601.1144, 9.142157, 5495.461, 607.44, 9.039378, 5490.84, 814.3324, 6.735007, 5485.525, 99.87459, 99.91773, 99.84306, 100.0, 99.91696, 99.82024
25072.791640000003, 284.8828545291419, 284.53426028926367, 285.04420103334826, 37.63101999624048, 37.83910785005543, 37.84428469251028, 10683.793675656416, 10732.124957870601, 10750.04985867525, 234.60758102172122, 43.101508099491184, 42.1277165786978, 10683.925636363443, 10736.324023320401, 10747.63886543443, 0.9999901162077091, 0.9999899313501032, 0.9999915704454352, 59.98646613143488, 59.98334358722847, 59.98063246303127, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922516, 5493.86, 600.9141, 9.14467, 5495.518, 819.391, 6.682871, 5476.199, 607.4449, 9.038825, 5490.709, 601.069, 9.142562, 5495.505, 820.436, 6.671281, 5473.619, 99.97391, 100.0, 99.64955, 99.91252, 100.0, 99.60357
25075.162080000002, 284.91199755982706, 284.59991868273283, 285.07891134716584, 37.567967579650194, 37.7692338119238, 37.77087447298688, 10660.840292412302, 10718.004559201418, 10721.782701980383, 235.34416379741015, 48.2758243491262, 43.97935480811057, 10668.616303349552, 10711.70083498013, 10732.43876523333, 0.9999922065094451, 0.9999905255880016, 0.9999913319899421, 59.98516807620765, 59.98119189976287, 59.9847933490327, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971416, 5488.229, 600.9725, 9.145222, 5495.628, 819.9928, 6.676612, 5473.242, 609.7946, 8.998007, 5485.133, 597.7119, 9.20155, 5494.626, 825.5852, 6.608288, 5457.076, 99.86849, 100.0, 99.61077, 99.83671, 99.98585, 99.33698
25077.561560000002, 284.87168517952284, 284.5553786528042, 285.03793202997184, 37.6068952538907, 37.854997836254185, 37.804071055386544, 10688.880580120578, 10722.590275118835, 10747.615873487868, 237.11382746796335, 46.53962041921568, 46.2100655564509, 10679.448233153053, 10730.857161431655, 10748.733461524178, 0.9999896307866425, 0.9999882125947684, 0.9999908074199715, 59.987513324741485, 59.98632143023344, 59.99317780751398, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 783.4762, 6.998722, 5484.214, 598.0931, 9.181877, 5495.659, 821.2158, 6.662991, 5474.467, 607.5809, 9.038457, 5490.708, 601.0499, 9.143292, 5495.609, 820.6746, 6.669267, 5473.048, 99.79638, 100.0, 99.60263, 99.91454, 100.0, 99.60357
25079.933960000002, 285.04422760662317, 284.5436863954398, 285.0997592100788, 37.6140130120708, 37.83955351646454, 37.84727982010916, 10684.543098444265, 10734.624089988352, 10735.529414904886, 238.05520605919355, 48.3307489953163, 48.52073978563112, 10683.006046109824, 10732.090879002815, 10742.86760447424, 0.9999904601053538, 0.999991593916284, 0.9999916930519027, 59.98716826542669, 59.989604510655, 59.98765135534231, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971416, 5488.449, 600.9725, 9.144854, 5495.585, 819.3328, 6.683608, 5476.313, 607.4449, 9.038825, 5490.814, 601.069, 9.142927, 5495.67, 820.595, 6.668717, 5473.33, 99.87345, 100.0, 99.65261, 99.91562, 100.0, 99.59831
25082.308960000002, 284.8833156943732, 284.5517802993671, 285.11456202291066, 37.58870930125782, 37.80602013024126, 37.81075371402365, 10670.759278324775, 10730.096119750993, 10741.789975110796, 236.91007195751627, 48.0261121200532, 45.72699806013043, 10671.820282112067, 10725.385138364009, 10737.31597936959, 0.9999911859722869, 0.999989943559496, 0.9999908325694848, 59.990143250493475, 59.98752483934738, 59.98801691512403, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922694, 5494.028, 607.2955, 9.041335, 5490.948, 813.0822, 6.748033, 5486.671, 601.1727, 9.141237, 5495.666, 607.4019, 9.040109, 5490.9, 814.4716, 6.735557, 5485.3, 99.97487, 99.9201, 99.84109, 100.0, 99.91679, 99.81611
25084.678160000003, 285.0133918075358, 284.4992441341637, 285.0422268253111, 37.589617825530546, 37.80638223705508, 37.801062667924974, 10672.145255634718, 10727.851683304789, 10738.146650306135, 233.91446912917763, 41.48190443905901, 46.31134273369571, 10670.54992590007, 10723.870145724655, 10739.93120721071, 0.9999913942983306, 0.9999896945945104, 0.9999897304977784, 59.992159076984045, 59.98856018386536, 59.98968723872542, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.559, 600.9336, 9.144854, 5495.632, 819.2551, 6.684896, 5475.408, 607.5032, 9.038641, 5490.657, 601.069, 9.142745, 5495.507, 820.4558, 6.671464, 5473.508, 99.8704, 100.0, 99.63613, 99.91363, 100.0, 99.60156
25087.020640000002, 285.2620953244713, 284.0603564845626, 284.9643785149962, 37.600023825276786, 37.812032705564306, 37.79348801544445, 10683.507126109542, 10701.89958767543, 10732.657208078395, 225.84835263033028, 51.75556548013128, 42.95698793656902, 10667.170134427093, 10719.251770137675, 10732.73504981138, 0.9999926600640978, 0.999989561064395, 0.999991035693549, 59.9921836561093, 59.99042835774689, 59.99188022400347, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.5898, 6.922694, 5493.86, 601.0114, 9.143748, 5495.688, 819.3328, 6.682687, 5476.535, 607.5032, 9.038825, 5490.669, 600.5922, 9.149867, 5495.57, 821.7481, 6.650955, 5468.585, 99.97191, 100.0, 99.65664, 99.91659, 100.0, 99.51198
25089.411160000003, 284.9507313354982, 284.32517055706603, 284.99946325653127, 37.64673575528893, 37.844827566547806, 37.833933728760044, 10684.464145636568, 10729.57534367334, 10750.509853022599, 238.20422352228934, 50.4776033146768, 60.534899728604614, 10706.23747923889, 10720.007413490002, 10751.636790031189, 0.9999850760609478, 0.999990839719501, 0.9999849711566342, 59.98854185878583, 59.99093482012648, 59.99107451339056, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 799.8986, 6.870939, 5496.076, 594.7467, 9.236216, 5493.732, 824.8846, 6.625992, 5466.123, 610.8625, 8.985688, 5486.839, 598.761, 9.171235, 5495.69, 822.0861, 6.656265, 5472.074, 100.0, 99.96518, 99.43563, 99.81991, 100.0, 99.56922
25091.76564, 285.23837498138175, 283.98345008500087, 284.88025732240084, 37.648714909359704, 37.87652787641736, 37.87870274693954, 10697.219805219276, 10718.100984226137, 10752.689845524988, 225.34915798188467, 38.253805710361576, 61.72142371420887, 10702.085554431878, 10715.548175092279, 10748.26907605901, 0.9999828334980728, 0.9999933230204616, 0.9999852910131201, 59.99411540777078, 59.99102291268788, 59.99067203955733, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.5898, 6.923051, 5493.976, 600.8947, 9.14467, 5495.519, 819.4298, 6.682687, 5476.253, 607.4449, 9.039744, 5490.872, 601.0499, 9.14311, 5495.557, 820.6149, 6.670732, 5473.563, 99.97696, 100.0, 99.65152, 99.91431, 100.0, 99.60354
25094.1186, 285.06183917088805, 284.5622763143758, 285.0672228990034, 37.585728795002, 37.80362245486713, 37.81206911310486, 10673.394695717401, 10721.682506626039, 10733.096091346302, 234.26855733202297, 46.79383990044607, 41.06131250298222, 10683.820142757097, 10721.590815560863, 10740.658830488599, 0.999992829147054, 0.9999902576711912, 0.9999922091020677, 59.994401997338095, 59.999400200688356, 59.994496200307, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 788.464, 6.965705, 5488.671, 607.1399, 9.041888, 5490.947, 813.0239, 6.748401, 5487.061, 601.1533, 9.141788, 5495.619, 607.4019, 9.039561, 5490.989, 814.3523, 6.73519, 5485.185, 99.88675, 99.91688, 99.84928, 100.0, 99.91801, 99.82443
25096.527800000003, 285.00114116942166, 284.55209613585015, 285.0237012845784, 37.61926625351952, 37.835804254351196, 37.81048660592739, 10672.868761861104, 10729.362766325778, 10733.835723481412, 238.2808819145285, 44.60202585924253, 44.10237419974328, 10680.45492743258, 10726.5180658601, 10735.613627409453, 0.9999915322441043, 0.9999925741041807, 0.9999912016548214, 59.998671421473425, 59.999403263045025, 59.99614070905641, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922873, 5494.08, 600.9141, 9.144117, 5495.533, 819.391, 6.683792, 5476.087, 607.4061, 9.038274, 5490.539, 601.069, 9.142927, 5495.673, 820.6348, 6.67, 5473.562, 99.97496, 100.0, 99.6485, 99.91469, 100.0, 99.60254
25098.890760000002, 285.0479743633954, 284.6158612056953, 284.9953804394622, 37.57707619839176, 37.77162511041789, 37.82447545505074, 10670.217448866268, 10725.327773823428, 10738.3276953799, 235.5242171185281, 45.510004224734075, 46.864554691286685, 10678.838604260765, 10724.520869980746, 10734.957294743175, 0.9999906363157282, 0.9999903840855053, 0.9999922745858705, 60.00026794308712, 59.996320933731575, 60.00101375935165, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971594, 5488.507, 600.9725, 9.144301, 5495.583, 819.2745, 6.68416, 5476.195, 607.4449, 9.038641, 5490.709, 601.069, 9.142745, 5495.616, 820.595, 6.669633, 5473.673, 99.87449, 100.0, 99.65763, 99.91457, 100.0, 99.60457
25101.30596, 284.96440640090566, 284.4913933378986, 284.9763737723473, 37.599832756160055, 37.841199401076544, 37.83452719478759, 10686.06196050022, 10727.868776071908, 10741.17084598362, 234.44294077625784, 49.09767694858783, 43.494073473193566, 10686.757039809028, 10735.874279249056, 10750.99410773845, 0.9999916205048142, 0.9999886719033297, 0.9999907108085365, 59.998667461459455, 59.99792355954328, 59.99892543633423, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 780.9921, 7.015854, 5479.304, 594.6884, 9.236768, 5493.257, 825.6611, 6.613107, 5459.841, 613.4841, 8.933839, 5480.02, 595.4992, 9.225657, 5494.621, 824.7899, 6.623121, 5465.724, 99.70905, 99.96094, 99.35797, 99.70194, 99.97992, 99.43598
25103.6722, 285.03875913077155, 284.4830065430485, 284.9709295956471, 37.60773673726875, 37.828673306761054, 37.84782869860942, 10680.730462835685, 10738.056158773437, 10746.577332212215, 235.33769430228676, 44.968807903346715, 44.641071956720225, 10678.67521264686, 10731.535252517606, 10742.072642525014, 0.9999919148105214, 0.9999898576359055, 0.9999902150509221, 60.00050998553336, 60.001556569399504, 60.000342117957196, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971416, 5488.344, 600.953, 9.144485, 5495.568, 819.2939, 6.683239, 5476.144, 607.4644, 9.039009, 5490.71, 601.069, 9.143476, 5495.612, 820.6746, 6.668717, 5473.503, 99.87049, 100.0, 99.64952, 99.91348, 100.0, 99.60147
25106.106160000003, 285.04400543489845, 284.5145526492667, 284.919470100933, 37.58973572172506, 37.81773483181485, 37.790507137358, 10676.879534859803, 10725.382058713316, 10740.175728827831, 238.4414933411233, 50.387020216973724, 41.69017080178037, 10670.095016337735, 10720.626344099554, 10741.455081846203, 0.9999921433755625, 0.999992164578795, 0.9999911732855167, 60.000730165202036, 60.002317707150304, 60.00276236211587, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 789.7455, 6.948037, 5492.018, 605.097, 9.07007, 5491.813, 813.1016, 6.751714, 5487.676, 601.1727, 9.141604, 5495.39, 607.4209, 9.040109, 5490.947, 814.1734, 6.736106, 5485.012, 99.93838, 99.94397, 99.85733, 100.0, 99.91889, 99.81923
25108.463920000002, 284.9889984768101, 284.538180975419, 284.96911170117437, 37.614806967425004, 37.80909230407715, 37.80737489358857, 10671.755226852063, 10726.181165175427, 10740.710041963906, 241.40431233793015, 47.382409697222556, 48.919212708473424, 10684.24241069603, 10718.622875861683, 10742.38468821984, 0.9999913449732101, 0.99999232766919, 0.9999907169409302, 60.001513750186824, 59.999571965692766, 60.000586744049905, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.3206, 6.971237, 5488.449, 600.953, 9.144301, 5495.475, 819.5269, 6.681767, 5475.859, 607.5032, 9.037722, 5490.611, 601.0881, 9.142562, 5495.574, 823.2392, 6.632093, 5469.33, 99.87354, 100.0, 99.64435, 99.91065, 100.0, 99.44329
25110.83452, 285.01040371929116, 284.5409651579267, 285.02702123137595, 37.61445819603183, 37.81413120995546, 37.806153021878984, 10681.02640172848, 10728.073811035672, 10737.283131133807, 236.5905161560322, 42.69884805673473, 47.098805326260845, 10678.125657614886, 10726.74119873667, 10738.160447269933, 0.999991163095184, 0.9999908497492404, 0.9999917444224992, 60.00250462665857, 60.00028445900931, 60.00130668089051, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.6096, 6.922873, 5493.97, 600.953, 9.144854, 5495.533, 819.2939, 6.683055, 5475.52, 607.4449, 9.038457, 5490.65, 601.069, 9.143476, 5495.606, 820.9728, 6.668717, 5473.619, 99.97792, 100.0, 99.64955, 99.91349, 100.0, 99.60357
25113.243120000003, 285.24281495395593, 284.15149561152623, 284.96357336152147, 37.631899829541496, 37.83294755301619, 37.83684938833607, 10685.790787637226, 10719.026219165522, 10744.04956528992, 230.5645945619317, 46.323880477592866, 51.06798956974308, 10705.101486686053, 10722.596132228367, 10746.050820733335, 0.9999875508702011, 0.9999917231022722, 0.9999898951944162, 60.011837862871, 60.00925155474999, 60.00936759639902, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 799.8788, 6.871117, 5495.797, 594.6689, 9.236768, 5493.136, 825.6417, 6.612371, 5459.893, 613.4647, 8.930161, 5478.621, 594.8506, 9.234606, 5493.378, 826.8178, 6.599498, 5459.31, 100.0, 99.95874, 99.35381, 99.69664, 99.96326, 99.31291
25115.61992, 284.96645669801853, 284.5413712990493, 284.9310088726738, 37.65433805605812, 37.84928312908558, 37.8536384739562, 10687.936555466991, 10736.972644571724, 10747.19512744107, 237.90497315818084, 47.17130958669077, 39.726690369579956, 10692.056603949974, 10736.305841934522, 10746.467470311689, 0.9999927337451122, 0.9999925833597048, 0.9999922303199102, 60.00731525601802, 60.00680316816849, 60.009085675494276, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.5898, 6.922873, 5493.917, 600.9336, 9.14467, 5495.459, 819.2551, 6.68416, 5476.255, 607.4255, 9.039192, 5490.649, 601.0499, 9.142745, 5495.5, 820.6547, 6.668717, 5473.333, 99.97296, 100.0, 99.65359, 99.91764, 100.0, 99.59521
25118.011840000003, 284.95884891866274, 284.5692379776063, 284.8925231508828, 37.64692677634976, 37.821880784799006, 37.80949356111117, 10675.262243345755, 10727.445792673543, 10733.931768260094, 239.18700095180884, 43.187757617346506, 38.149041403632964, 10678.296239888814, 10725.358200338385, 10737.900118305151, 0.9999930336717312, 0.9999908312685138, 0.9999928084891033, 60.00734497900393, 60.009449906640455, 60.00747226829498, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 793.5898, 6.923586, 5493.745, 601.9647, 9.121829, 5494.832, 814.4216, 6.735332, 5484.734, 603.8719, 9.108509, 5495.108, 606.2764, 9.051066, 5491.019, 813.5571, 6.744163, 5486.608, 99.96982, 99.99822, 99.79974, 99.99194, 99.93476, 99.83364
25120.401960000003, 284.84827942210546, 284.52326059201073, 284.78440864056205, 37.657847563503026, 37.83661943321696, 37.84433980949933, 10683.735260391168, 10728.137664809707, 10740.39996012765, 243.56415341410775, 38.97742830038669, 36.94224651166542, 10677.4928178826, 10732.00840453919, 10734.6567890283, 0.9999931375894564, 0.999991550068683, 0.9999945156773309, 60.002369352851446, 60.005659404359335, 60.003013005548425, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 791.4212, 6.936972, 5493.303, 601.6923, 9.133065, 5495.6, 819.2551, 6.682135, 5475.521, 607.4838, 9.038274, 5490.864, 600.9927, 9.142927, 5495.504, 820.6944, 6.6689, 5473.444, 99.95765, 100.0, 99.63935, 99.9155, 100.0, 99.59527
25122.74192, 284.926387766817, 284.4881190834431, 284.80908064958805, 37.62650463847816, 37.833449178109056, 37.83374076293385, 10679.674635516742, 10731.831004717053, 10739.625968591157, 237.93309905490878, 46.63085368690781, 42.05120837073105, 10674.763846885657, 10724.54422466409, 10730.98864592069, 0.9999929482751885, 0.999992117890046, 0.9999950057720002, 59.99656694663611, 59.9988934571337, 60.00103198916709, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.287, 601.0114, 9.144301, 5495.578, 819.2357, 6.684896, 5475.013, 607.4061, 9.038457, 5490.767, 601.069, 9.142745, 5495.673, 820.6149, 6.669816, 5473.732, 99.8705, 100.0, 99.62895, 99.91458, 100.0, 99.60564
25125.15448, 284.81288097725275, 284.4890418632356, 284.7812755161501, 37.61063172206308, 37.806117965491644, 37.7978854596255, 10674.61720412408, 10717.325701578806, 10727.523008127348, 242.38031788136232, 50.63645999157325, 37.774355908226084, 10684.244898466442, 10719.86912934224, 10735.55679818845, 0.9999932980622651, 0.999990603946812, 0.9999951941289714, 59.99808512542844, 59.9951631223513, 59.99346571771347, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 780.9724, 7.016033, 5479.357, 594.63, 9.237136, 5493.142, 825.7193, 6.612187, 5460.12, 613.4647, 8.929977, 5478.727, 594.8698, 9.234606, 5493.44, 826.957, 6.59785, 5456.274, 99.71104, 99.95874, 99.35794, 99.69652, 99.96219, 99.28894
25127.576760000004, 284.8069276095056, 284.47104456530445, 284.7737184229966, 37.68844770371552, 37.857123489042365, 37.90960325047063, 10700.901314839091, 10719.641973682184, 10746.95611203697, 231.35313421446062, 39.1085657059366, 49.8250651004123, 10700.351343814225, 10729.337308208109, 10743.612650199642, 0.9999878595906725, 0.9999876587564487, 0.9999966662688436, 59.99280456293558, 59.99334606976454, 59.992317772813664, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.2417, 6.971594, 5488.229, 600.9725, 9.144854, 5495.583, 819.3716, 6.683239, 5475.973, 607.4255, 9.039376, 5490.767, 601.069, 9.143476, 5495.67, 820.6547, 6.670183, 5473.389, 99.86944, 100.0, 99.65463, 99.91562, 100.0, 99.59934
25129.960680000004, 284.79363803046346, 284.48899351561244, 284.82103503499434, 37.65693019414861, 37.79936840668825, 37.839661197570514, 10674.598049596061, 10726.515818735616, 10737.898544664515, 237.19782331632177, 43.599587688451265, 37.910748676736375, 10681.9013260984, 10728.505224366085, 10736.435810753097, 0.9999938102807062, 0.9999897292953612, 0.99999367620269, 59.99334639960417, 59.99286641383228, 59.99422145441069, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 787.222, 6.971773, 5488.287, 600.953, 9.144117, 5495.627, 819.4104, 6.682503, 5477.15, 605.9691, 9.063646, 5493.472, 603.5678, 9.093984, 5494.125, 812.3244, 6.756432, 5485.637, 99.87049, 100.0, 99.66168, 99.95745, 99.97843, 99.84511
25132.314840000003, 284.7538472067253, 284.4743265340624, 284.74535194099917, 37.64034557535724, 37.843842094035274, 37.832174809960904, 10688.525877372806, 10724.562009466763, 10732.069182990776, 245.08473620303084, 43.84700635390391, 36.11101864073407, 10686.413102454688, 10724.390887751444, 10736.85763528755, 0.9999952604438951, 0.9999915988371547, 0.9999943428005135, 59.991187174590074, 59.98933845985572, 59.991154863697126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 792.5647, 6.934295, 5492.136, 604.7468, 9.094384, 5494.54, 817.3334, 6.704776, 5478.934, 606.3963, 9.049305, 5491.013, 601.2026, 9.140736, 5495.465, 822.0066, 6.662674, 5472.474, 99.94053, 99.9748, 99.70029, 99.93369, 100.0, 99.57242
25134.689840000003, 284.8088731365307, 284.4391495839757, 284.74153425879786, 37.652000791956844, 37.84979213495479, 37.84432006791663, 10688.246072333703, 10724.204675106976, 10739.026895288362, 237.1076653787777, 42.54545221501121, 35.67648400655344, 10684.021386059758, 10730.488624821048, 10736.599891298662, 0.9999944615991516, 0.9999901470631225, 0.9999944055691175, 59.995201432874, 59.99514942550999, 59.994031984800856, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 600 800], 5500.0, [], 792.4464, 6.931796, 5493.748, 600.8752, 9.144485, 5495.415, 819.3522, 6.683055, 5476.362, 607.4644, 9.039009, 5490.768, 601.0881, 9.142562, 5495.55, 820.7143, 6.668717, 5473.619, 99.96881, 100.0, 99.64848, 99.91339, 100.0, 99.60357
