TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26214.433600000004, 285.1593035892395, 284.67001264777343, 285.3100507616456, 37.61296451192392, 37.822270719142246, 37.82111739846803, 10694.40152425569, 10722.694781350161, 10756.47802935243, 238.2384806415319, 44.188690417303405, 46.16221734003193, 10692.624855095253, 10735.84760680245, 10748.36132576448, 0.9999922139797921, 0.9999902678300112, 0.9999907932286829, 59.992739547302726, 59.99538715374894, 59.99563011485665, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5488.958, 601.1086, 9.143196, 5495.668, 819.2551, 6.684344, 5476.034, 607.4449, 9.037906, 5490.722, 795.3834, 6.908132, 5494.727, 820.6746, 6.668534, 5473.561, 99.8827, 100.0, 99.64752, 99.91161, 99.98569, 99.60253
26216.87452, 285.0828640837396, 284.6828366849246, 285.3471534216045, 37.54560028905539, 37.81233632233559, 37.80372154092016, 10679.202589894263, 10723.984983581908, 10748.738396526664, 238.6032161779849, 53.086856124881706, 41.49149155858959, 10685.368191471787, 10731.389902993751, 10749.565599854664, 0.9999888800490959, 0.9999899362805832, 0.9999914744975078, 59.99372045126634, 59.99390868645254, 59.99595933755, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5488.953, 601.0892, 9.142643, 5495.664, 819.1581, 6.683239, 5476.427, 607.5032, 9.038825, 5491.017, 796.2418, 6.895896, 5495.464, 818.8654, 6.695087, 5479.152, 99.88471, 100.0, 99.65468, 99.91562, 99.99979, 99.69177
26219.223800000003, 285.07306610410905, 284.63931022324056, 285.1079266130305, 37.58462503390023, 37.828482515094464, 37.795204129016966, 10678.522293832164, 10725.46149224304, 10746.3069783337, 235.30334034587543, 49.43792719250541, 44.357760833981956, 10683.202885941657, 10729.897481659515, 10742.898795260524, 0.9999903917769187, 0.9999883359661149, 0.9999889344281677, 59.995474747398376, 59.99268385701614, 59.991279752070795, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1418, 6.918946, 5494.197, 606.4589, 9.055334, 5493.082, 815.0816, 6.72079, 5482.453, 604.804, 9.08332, 5492.673, 796.6232, 6.897905, 5494.916, 823.8555, 6.64363, 5470.534, 99.97803, 99.94621, 99.76433, 99.96009, 99.99112, 99.49011
26221.554880000003, 284.91562379841616, 284.63825831738393, 285.12412600652993, 37.621758459582274, 37.79649107139986, 37.80024293195151, 10685.531797560185, 10730.987087333986, 10740.210567661366, 242.01058649476704, 51.50104295149413, 45.63300289169365, 10688.535762528625, 10723.852606104527, 10725.923000461436, 0.9999910233810596, 0.9999892719146655, 0.9999931104558955, 59.99675855206383, 59.9985639430922, 60.00174150196327, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 790.8101, 6.944467, 5492.747, 601.0503, 9.142459, 5495.611, 819.4298, 6.682687, 5476.81, 607.542, 9.037354, 5490.558, 795.3643, 6.907949, 5494.613, 820.9728, 6.665788, 5473.048, 99.94562, 100.0, 99.65768, 99.91182, 99.98771, 99.5932
26223.965440000004, 285.2168364324291, 284.7467418547888, 285.23645475157525, 37.49708130624191, 37.75578186321625, 37.71607952375043, 10669.31510943581, 10718.588949630703, 10738.075618643266, 241.35142125006882, 50.64027393047854, 40.23678134753027, 10680.423919364475, 10719.620159396205, 10736.062192700421, 0.9999924559201985, 0.999990784396615, 0.9999918522813815, 60.00021065483307, 59.998184843658535, 59.9997446577011, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 799.6423, 6.868083, 5495.908, 595.1164, 9.233084, 5493.348, 825.5251, 6.61458, 5459.898, 613.5812, 8.927403, 5478.25, 789.0887, 6.957258, 5489.996, 827.0564, 6.596202, 5455.697, 100.0, 99.96368, 99.3539, 99.68905, 99.90257, 99.27958
26226.35468, 285.362202471438, 284.6412444322845, 285.39219428256763, 37.57989958738605, 37.80886038887094, 37.80768800098478, 10697.767322363612, 10733.98551297712, 10751.703776035843, 231.2598743801443, 46.361009939104406, 48.241854725366466, 10688.839755778215, 10731.25978743824, 10750.588465618941, 0.9999921733715469, 0.9999887994804583, 0.9999922146107604, 59.99379398887787, 59.997794962777824, 59.99577073427909, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.91859, 5494.248, 601.0892, 9.142643, 5495.603, 819.4104, 6.683239, 5476.256, 607.4838, 9.037906, 5490.656, 795.3643, 6.908132, 5494.668, 820.7143, 6.668534, 5473.275, 99.97897, 100.0, 99.6465, 99.91361, 99.98863, 99.59001
26228.72692, 285.09071743376813, 284.6059945738483, 285.2784347921786, 37.60759425018516, 37.823485770663346, 37.82935868937651, 10682.996701910868, 10729.363103197566, 10749.955269230672, 240.37939838045259, 53.004744566203954, 46.57939543709563, 10685.829088050386, 10727.956842224392, 10744.734446724064, 0.9999889490720458, 0.9999889297243261, 0.999991779952731, 60.00157732409103, 59.996942978092655, 59.995178760223894, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1418, 6.91859, 5494.191, 601.0892, 9.142643, 5495.603, 819.1775, 6.687657, 5476.251, 607.5032, 9.037722, 5490.558, 795.4025, 6.908132, 5494.671, 820.8932, 6.668351, 5473.275, 99.98002, 100.0, 99.65147, 99.9147, 99.98667, 99.59208
26231.06776, 285.20107393985484, 284.57857364976707, 285.0861250093852, 37.586117890701544, 37.79906931587157, 37.78126804289848, 10677.229992928442, 10721.711062010585, 10749.151554008735, 241.15159161774636, 49.21169237390677, 44.670029716916815, 10685.842391570915, 10726.990839595688, 10744.199129259901, 0.9999897648246052, 0.9999865263790509, 0.9999885017515453, 59.99354583711168, 59.99445268726864, 59.9925818089374, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8331, 6.966954, 5489.011, 607.4122, 9.039494, 5490.869, 812.9657, 6.748953, 5487.17, 601.4446, 9.137192, 5495.567, 800.7053, 6.868685, 5495.843, 817.2549, 6.700581, 5478.811, 99.88166, 99.91748, 99.85436, 100.0, 100.0, 99.70527
26233.451, 285.2525945155965, 284.5739083151281, 285.1893176911843, 37.57730507997065, 37.77786603982117, 37.78471854891129, 10683.057349322184, 10725.700405987143, 10740.588668178552, 235.7220234001311, 48.878058061849515, 42.537345800938965, 10691.05944910605, 10729.127216912993, 10749.143885286994, 0.9999886965984184, 0.999989484995977, 0.999990978719576, 59.99450220628672, 59.996558597264645, 59.994063643313034, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1024, 6.919303, 5493.919, 601.1281, 9.141907, 5495.661, 819.0804, 6.686, 5476.483, 607.5226, 9.036802, 5490.502, 795.3834, 6.908132, 5494.729, 820.8137, 6.667985, 5472.935, 99.97905, 100.0, 99.65569, 99.9108, 99.98774, 99.59208
26235.869000000002, 285.0232611248561, 284.4661787810104, 285.10082511815904, 37.554978099926316, 37.74801000819387, 37.76910896609651, 10660.673659904407, 10712.129914606627, 10722.162453192886, 243.79672343087577, 48.630447233112136, 46.97648370514253, 10668.044100751764, 10712.601546615395, 10730.395845506575, 0.9999902481074637, 0.9999886003499004, 0.9999900038204105, 59.99177299705876, 59.98963935367856, 59.9837459591256, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 785.3688, 6.989441, 5484.495, 597.1592, 9.207296, 5494.409, 824.7098, 6.619918, 5461.19, 613.62, 8.927772, 5478.152, 789.1078, 6.957076, 5490.161, 827.0763, 6.596385, 5455.701, 99.80149, 99.98613, 99.3896, 99.69096, 99.90257, 99.27852
26238.223280000002, 285.0464776188007, 284.65766539364694, 285.13913088897317, 37.60521774648061, 37.82906102330628, 37.83127717412297, 10680.218794601891, 10729.909180605991, 10748.417009211944, 237.27670798488634, 49.84821742562508, 42.43508368813946, 10687.498320177438, 10730.495661982868, 10747.618751700147, 0.9999921460365413, 0.9999886217913597, 0.9999919764480962, 59.99565259136071, 59.985649961837204, 59.996272484367886, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.7148, 6.96749, 5489.01, 601.0698, 9.142643, 5495.616, 819.2745, 6.682871, 5476.309, 607.4838, 9.03717, 5490.775, 795.3834, 6.908315, 5494.727, 820.7938, 6.668717, 5472.935, 99.88366, 100.0, 99.64241, 99.91291, 99.98768, 99.59739
26240.630080000003, 285.1626875226503, 284.6686964556388, 285.2838059084271, 37.613157775467066, 37.819680510451, 37.822869926134146, 10695.008504984398, 10737.50142888507, 10748.394882179595, 239.35683189907013, 45.52759614178649, 42.68322611308827, 10693.339971669315, 10727.558335578296, 10740.662398514767, 0.9999901415776447, 0.9999911842935065, 0.9999905779114133, 59.99770657965224, 59.991475834612366, 59.995860577348026, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.7937, 6.96749, 5489.01, 601.0892, 9.142643, 5495.663, 819.1775, 6.685264, 5476.476, 607.542, 9.037354, 5490.612, 795.3834, 6.908497, 5494.835, 820.754, 6.666703, 5472.36, 99.88366, 100.0, 99.65768, 99.91563, 99.98768, 99.58068
26242.97288, 285.1184092290489, 284.6010976713918, 285.11362197597015, 37.59614551729208, 37.78381350022527, 37.78785473429586, 10670.297525274156, 10722.469179533578, 10734.421929658965, 240.75394720357644, 47.29483676876316, 46.86520589281565, 10678.136072613845, 10716.056857137195, 10737.765561685897, 0.9999900006721443, 0.9999900055860685, 0.9999918280147764, 59.997885246444156, 60.003492440360844, 59.99926144628262, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1418, 6.918411, 5494.306, 607.4122, 9.039494, 5490.801, 813.121, 6.747849, 5487.12, 601.3087, 9.139215, 5495.542, 801.6971, 6.854988, 5495.762, 814.5114, 6.733176, 5483.194, 99.98107, 99.91624, 99.8553, 100.0, 100.0, 99.81317
26245.328520000003, 285.19025921913243, 284.74756005525376, 285.2056837485946, 37.58672329167073, 37.804528823751305, 37.7913389017133, 10675.677604533677, 10723.839153249251, 10740.88266840378, 244.37538475940937, 44.73787297475246, 65.24886909613474, 10700.178510178006, 10711.033767142633, 10743.04472111647, 0.9999847840541262, 0.9999913276198127, 0.99998359838867, 60.002610843693624, 60.00440153730346, 59.99893845505023, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8134, 6.96749, 5489.01, 601.0503, 9.143196, 5495.55, 819.1193, 6.683055, 5476.707, 607.542, 9.037354, 5490.612, 795.4025, 6.908132, 5494.729, 820.8137, 6.666703, 5472.815, 99.88366, 100.0, 99.65976, 99.91281, 99.98771, 99.58896
26247.697160000003, 285.43059183293053, 284.2099088915872, 285.1570785468619, 37.567052611710295, 37.76441031800138, 37.761478144316285, 10679.641275490063, 10705.453785682459, 10741.545024600335, 229.55873445986072, 45.23015305025274, 59.62923478176481, 10690.351585550272, 10695.677850928636, 10734.660559212616, 0.9999837095989917, 0.9999910095451464, 0.999986162675478, 60.006224597737706, 60.00961336955261, 60.006767533323966, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.918768, 5494.307, 600.6612, 9.149091, 5495.631, 821.041, 6.660046, 5464.894, 610.3383, 8.979989, 5483.685, 790.7864, 6.947762, 5490.69, 826.3208, 6.601146, 5456.098, 99.98002, 100.0, 99.56703, 99.81511, 99.92663, 99.28475
26250.043200000004, 284.99431692279643, 284.5288941538784, 285.22857619999445, 37.60555926009211, 37.83941130569703, 37.82252768286139, 10698.513107686138, 10719.042409600126, 10751.906662995527, 229.2449216603036, 41.25370873490374, 58.38672934549868, 10705.230675407585, 10720.9426488095, 10756.446800278192, 0.9999864332983658, 0.9999924453054444, 0.9999870017238413, 60.00130807628066, 60.00349174035367, 59.99799171579167, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 797.3751, 6.892176, 5495.251, 598.6962, 9.172299, 5495.758, 820.4199, 6.671827, 5475.528, 607.5614, 9.03717, 5490.671, 795.3643, 6.908132, 5494.833, 820.7342, 6.667619, 5472.873, 99.99925, 100.0, 99.61188, 99.91388, 99.98572, 99.59001
26252.39092, 285.2113100002896, 284.6526248226565, 285.16873547119246, 37.58947549275057, 37.840267506858495, 37.79724224384468, 10681.657625623768, 10738.531840968202, 10744.971859006273, 238.74302696932455, 47.150705184530125, 39.261173918363966, 10684.532553370864, 10721.709949882257, 10740.150748045935, 0.9999905820212202, 0.9999897307015332, 0.9999902365220945, 59.99540262934899, 60.00097249498457, 60.000107985389796, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.918768, 5494.416, 601.0308, 9.143012, 5495.734, 819.2551, 6.684712, 5476.311, 607.5032, 9.03809, 5490.774, 795.3643, 6.908132, 5494.778, 820.6944, 6.6689, 5473.273, 99.98106, 100.0, 99.64343, 99.91575, 99.98862, 99.59518
26254.795120000002, 285.2839911132059, 284.7863573604041, 285.3069061616711, 37.56736558314201, 37.78879210584558, 37.757910194957276, 10677.246550928161, 10727.552983413183, 10742.939752852413, 242.57758333322977, 45.558714250454614, 44.74014493633513, 10686.209882246772, 10720.35562605511, 10737.694123818732, 0.9999913561407647, 0.9999890932410024, 0.9999880265537029, 59.99428055730244, 59.99685103934706, 59.997320092230176, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8331, 6.967133, 5489.126, 607.3928, 9.039862, 5490.853, 812.9851, 6.749874, 5487.906, 601.2698, 9.13995, 5495.431, 801.7353, 6.855353, 5495.764, 814.5909, 6.734457, 5484.837, 99.88576, 99.92027, 99.85017, 100.0, 100.0, 99.80771
26257.18272, 285.18457125552493, 284.79330751848187, 285.37492003671576, 37.57142857269934, 37.76716110232831, 37.75794420982987, 10683.356011551341, 10728.039818927573, 10743.433260365111, 241.70673077574656, 49.74799468810579, 45.710909811295096, 10682.622182444811, 10729.228156469984, 10735.401359902666, 0.9999897088764589, 0.9999891055847788, 0.9999908281746862, 59.99339295304995, 60.0023048245161, 60.00502009431465, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.918768, 5494.358, 601.0698, 9.142828, 5495.663, 819.2357, 6.68416, 5475.917, 607.5614, 9.036802, 5490.723, 795.4025, 6.907949, 5494.778, 820.7739, 6.668717, 5473.16, 99.98106, 100.0, 99.66693, 99.91482, 99.98862, 99.59312
26259.610600000004, 285.2492926151688, 284.64177368454955, 285.36424141352967, 37.502559333130606, 37.75255836393607, 37.732326348296034, 10655.607081212336, 10712.400994181273, 10720.881226312087, 240.41536434456805, 51.112517946856315, 48.712998943201455, 10673.400020093963, 10709.287480082254, 10730.365753711829, 0.9999909263134562, 0.9999894010940472, 0.9999897960263043, 59.99556048064822, 59.99913992005092, 59.996916755074636, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5489.01, 601.1086, 9.141907, 5495.616, 819.1193, 6.683055, 5477.158, 607.6973, 9.03, 5489.24, 793.8765, 6.923472, 5493.349, 823.2392, 6.6407, 5463.609, 99.88366, 100.0, 99.64437, 99.90433, 99.96812, 99.45057
26262.013560000003, 285.33140289093313, 284.7407992871794, 285.3158672589486, 37.5630920471798, 37.777974739875575, 37.776207393326715, 10682.740332774185, 10732.113113770607, 10742.672412327447, 242.70699748008002, 58.213008081290354, 48.56830836607787, 10682.663434955524, 10731.701875129667, 10746.047332743803, 0.9999918221731428, 0.9999867189439784, 0.9999918361610666, 59.99928268736573, 59.99782604257583, 60.002532922450065, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 781.5836, 7.008358, 5481.813, 595.8946, 9.211349, 5494.969, 823.3122, 6.642375, 5468.924, 609.5033, 9.011429, 5488.978, 794.7349, 6.913611, 5494.78, 821.0522, 6.666886, 5472.418, 99.74052, 99.9871, 99.51815, 99.87164, 99.98648, 99.58897
26264.37036, 285.1753861201386, 284.80011508375424, 285.3016313987563, 37.620730441207435, 37.79194224242497, 37.78143802659928, 10672.177409519843, 10733.513947356081, 10747.810876212776, 237.38904732312264, 46.910081389098195, 48.29517774243868, 10701.42343627156, 10733.957219290944, 10745.503431591182, 0.9999911404622498, 0.9999910694987916, 0.9999892362712245, 60.00333206672161, 59.99635652984198, 59.993077154923135, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5489.068, 601.0892, 9.143012, 5495.668, 819.3328, 6.682319, 5476.308, 607.4838, 9.036986, 5490.67, 795.3643, 6.908132, 5494.668, 820.7342, 6.668351, 5473.277, 99.88261, 100.0, 99.64332, 99.91386, 99.9876, 99.59311
26266.768200000002, 285.125475115884, 284.7000565256479, 285.1135587073281, 37.54390488234303, 37.77959539089131, 37.77050836265594, 10679.137587454783, 10721.175501990616, 10737.61161173927, 234.12163954169523, 50.26671755296775, 42.830375315372294, 10685.651893934493, 10716.342930875107, 10744.872430018922, 0.9999928624932636, 0.999988127748555, 0.9999903990957462, 60.00651422024601, 60.00013542230096, 59.99767754966041, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.0827, 6.918768, 5494.358, 607.4317, 9.03931, 5490.966, 812.9269, 6.749506, 5487.569, 601.3281, 9.13903, 5495.596, 801.7162, 6.855353, 5495.653, 814.5909, 6.733725, 5484.896, 99.98098, 99.9145, 99.85743, 100.0, 100.0, 99.81825
26269.174240000004, 285.2865961271528, 284.69186086486593, 285.2225211947326, 37.58135896574477, 37.78210897332971, 37.772703832308274, 10667.980398655334, 10722.98270124201, 10747.274199429168, 238.81842489432591, 53.28975231325148, 47.20455165617295, 10684.307233937936, 10719.093922886012, 10743.364095577119, 0.9999884633923669, 0.9999925733355239, 0.9999802678649596, 59.99680335407452, 60.00253801636567, 59.99870381243848, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8134, 6.96749, 5489.121, 601.0892, 9.142275, 5495.669, 819.2551, 6.684344, 5475.969, 607.5809, 9.036618, 5490.611, 795.3834, 6.908132, 5494.723, 820.7938, 6.667985, 5472.591, 99.88566, 100.0, 99.6597, 99.91281, 99.9876, 99.58279
26271.59676, 285.5581186651002, 284.23288924419376, 285.33365459921686, 37.58454387747699, 37.7958595796685, 37.773851341102905, 10674.856121700599, 10707.88140833453, 10736.370932896923, 227.97232906121565, 48.259303855174494, 57.72989150003559, 10668.355022478223, 10718.854589121089, 10723.954825222903, 0.9999911878465605, 0.9999869719916609, 0.9999909515945851, 59.997717996653364, 60.00648403365492, 59.99944248176049, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.918768, 5494.474, 601.0892, 9.142275, 5495.551, 819.1969, 6.686184, 5476.819, 607.542, 9.037538, 5490.56, 795.4025, 6.908497, 5494.482, 821.092, 6.660843, 5470.527, 99.98202, 100.0, 99.64941, 99.91186, 99.98668, 99.54731
26273.943120000004, 285.13443341134024, 284.6167766855719, 284.987623949876, 37.63758215534989, 37.81251952568843, 37.79073861513635, 10686.660540685196, 10728.83570439466, 10745.189618835115, 240.32414739581895, 45.39903830479216, 45.715632995417764, 10690.82379494701, 10736.535405816385, 10745.49255091859, 0.9999931170304225, 0.9999914790639868, 0.9999903874244408, 59.998392569088566, 60.00969101648709, 60.000497849156034, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 800.3915, 6.866477, 5496.023, 594.8245, 9.236216, 5493.333, 825.5834, 6.618261, 5462.535, 612.1636, 8.96675, 5484.287, 791.6447, 6.935161, 5493.529, 823.3386, 6.645645, 5468.644, 100.0, 99.96107, 99.40189, 99.78201, 99.96054, 99.51305
26276.34572, 285.4336168940933, 284.3209974050979, 285.22047316464415, 37.581251359346695, 37.78901114035431, 37.790746934032065, 10689.495250911692, 10732.823676954522, 10748.934623674802, 236.84220935449548, 45.39285364358557, 41.90779410971845, 10695.776952254999, 10725.341544819785, 10749.356156565862, 0.9999892882505571, 0.9999898968471661, 0.9999884499886484, 60.00887990700143, 60.00789525148636, 60.006643668876855, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1024, 6.918946, 5494.306, 601.0892, 9.142828, 5495.676, 819.2745, 6.68508, 5476.31, 607.542, 9.037354, 5490.722, 795.3834, 6.908132, 5494.67, 820.5353, 6.66945, 5473.214, 99.98507, 100.0, 99.65561, 99.91269, 99.98771, 99.59622
26278.834000000003, 285.27294934369553, 284.74955258321734, 285.2673627448707, 37.56423427879218, 37.76975574420773, 37.773009892502, 10682.336303990956, 10726.229232841015, 10737.956551916839, 237.12686244780707, 51.600991558879514, 44.426034580340456, 10681.447767138587, 10726.10953152069, 10743.154061652222, 0.9999920659065406, 0.9999911787661003, 0.9999888446462845, 60.004610936533005, 60.002007340345166, 59.99811404961843, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 788.3851, 6.963028, 5489.011, 607.3928, 9.039862, 5490.919, 812.8881, 6.749874, 5487.287, 601.3281, 9.13903, 5495.543, 801.7162, 6.854805, 5495.711, 814.5511, 6.733176, 5485.01, 99.88676, 99.9184, 99.85736, 100.0, 100.0, 99.81416
26281.26208, 285.1991514525691, 284.7931282482208, 285.21116562563907, 37.58241113102579, 37.755364927125086, 37.78368498454743, 10681.96391193306, 10721.346951368005, 10750.255324137775, 235.03497933618746, 53.320294054040914, 49.96841952438626, 10678.698189833423, 10712.78900877722, 10735.467144837588, 0.999989800019483, 0.9999890779808585, 0.9999889300293505, 60.00612434446366, 60.00326205932099, 60.006087498940055, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5494.363, 601.1281, 9.142643, 5495.5, 819.3134, 6.684712, 5476.812, 607.5032, 9.03809, 5490.619, 795.3834, 6.908132, 5494.562, 820.754, 6.667802, 5473.044, 99.97897, 100.0, 99.65868, 99.91257, 99.98468, 99.59105
26283.640120000004, 285.2351924285836, 284.6621131925501, 285.2872379312639, 37.59370824818659, 37.783906222673984, 37.77640393689281, 10677.804838534865, 10723.880869599898, 10737.9180195109, 232.69129051715026, 50.92507716553787, 49.882739280585156, 10673.414999044791, 10722.719664247297, 10733.011209376324, 0.9999898055557387, 0.9999866301999799, 0.9999906542720095, 59.9997740758321, 59.99942603017409, 60.00245735301532, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.7937, 6.967133, 5488.9, 601.0503, 9.143196, 5495.66, 819.1387, 6.685816, 5476.252, 607.5226, 9.036986, 5490.611, 795.3834, 6.908132, 5494.723, 820.7342, 6.667619, 5472.702, 99.88166, 100.0, 99.65165, 99.91279, 99.9876, 99.5869
26286.0656, 285.2932486917623, 284.67753048471684, 285.18373346694335, 37.5866694530752, 37.8055402472729, 37.77748780592384, 10684.06201407924, 10723.352723026232, 10749.216722163392, 244.00063274117656, 44.19444947132564, 46.624165420676945, 10684.015731972006, 10732.939439775828, 10748.182827128185, 0.9999897778001191, 0.9999919239137822, 0.9999895247676367, 60.002208656096066, 60.00337626493919, 59.99906364380666, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 781.5047, 7.012285, 5480.143, 594.7856, 9.235847, 5493.266, 825.6805, 6.613659, 5460.912, 613.0763, 8.947261, 5483.424, 791.0153, 6.938083, 5492.765, 823.6965, 6.639419, 5467.9, 99.7223, 99.96226, 99.36315, 99.75372, 99.94762, 99.47665
26288.489, 285.17997738298567, 284.7637432774039, 285.3146070421346, 37.58310870335099, 37.81592210247546, 37.78966179211431, 10688.216791975816, 10732.378707972377, 10751.587999222076, 239.2398391237166, 45.98649367667724, 45.15741232048367, 10690.275613914242, 10728.641141747627, 10749.185133353447, 0.9999891774863071, 0.999992978750702, 0.999990262765329, 59.99824752879538, 60.001572336525406, 60.0027000004194, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5489.01, 601.0698, 9.143012, 5495.735, 819.2745, 6.684344, 5476.14, 607.542, 9.03809, 5490.671, 795.3643, 6.908497, 5494.833, 820.8336, 6.667802, 5472.53, 99.88166, 100.0, 99.64946, 99.91388, 99.98766, 99.58376
26290.82788, 285.4108292022146, 284.794540356358, 285.38115075960707, 37.58808946742732, 37.762959724381915, 37.765954942252336, 10676.848861082615, 10728.898050231448, 10745.060554077561, 237.74861666751985, 47.999228679234875, 42.123426490683414, 10686.711580551057, 10726.242875207117, 10745.52639286834, 0.9999910730199113, 0.9999900210149448, 0.9999935336050281, 59.99796354735797, 59.99635732704125, 59.99507525460018, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 791.4803, 6.936436, 5493.361, 606.2644, 9.059202, 5491.94, 812.6357, 6.754107, 5487.445, 601.2892, 9.139215, 5495.462, 801.678, 6.85517, 5495.645, 814.0939, 6.734457, 5485.244, 99.9526, 99.93698, 99.85518, 100.0, 100.0, 99.81513
26293.225280000002, 285.2141632717714, 284.7794636444623, 285.2034923726861, 37.531309155751856, 37.80518231242502, 37.75233493797172, 10684.651023608472, 10727.489346374154, 10742.002367830046, 238.48661592318604, 50.30524488288552, 44.627501134043996, 10683.234870010563, 10726.173231867293, 10738.848438341467, 0.9999914264202683, 0.999988434961545, 0.9999904393550916, 59.99742812303438, 59.998374271386396, 59.996015554076365, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8331, 6.967133, 5488.958, 601.0698, 9.142643, 5495.66, 819.2745, 6.684344, 5476.364, 607.542, 9.037722, 5490.671, 795.4025, 6.908315, 5494.779, 820.6746, 6.669084, 5472.931, 99.88262, 100.0, 99.6505, 99.91387, 99.98766, 99.59316
26295.60164, 285.069886272262, 284.63178790898064, 285.32123869834413, 37.584102933336176, 37.80979075755389, 37.77139422266223, 10677.100657118634, 10725.465871485183, 10745.28262978284, 240.2567462897896, 52.05138667359745, 45.944779018387635, 10683.626815050671, 10724.122886363728, 10741.469711867961, 0.9999907478970296, 0.9999860247381906, 0.9999885350562018, 59.99136634562036, 59.99460773858627, 59.99169988063423, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1024, 6.91859, 5494.19, 601.0698, 9.142643, 5495.558, 819.2163, 6.685448, 5476.813, 607.542, 9.03717, 5490.611, 795.4025, 6.908132, 5494.836, 820.8932, 6.666154, 5472.934, 99.97697, 100.0, 99.65664, 99.91171, 99.98569, 99.59112
26297.97232, 285.1730819960027, 284.7857289694075, 285.2856194659525, 37.54876404795245, 37.79621148207108, 37.793185657795476, 10679.902494363136, 10730.374295460053, 10746.742924283719, 239.31206283135998, 45.6680921865383, 45.39004731458044, 10682.014869904584, 10735.547497356773, 10746.310721100768, 0.999992734319903, 0.9999899995669017, 0.9999938558579796, 59.99596982091305, 59.993186217030534, 59.991027841578024, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 800.4112, 6.866477, 5495.914, 594.7856, 9.235662, 5493.263, 825.6028, 6.613659, 5460.23, 613.62, 8.928507, 5478.264, 789.1078, 6.957258, 5490.161, 826.5594, 6.606457, 5460.115, 100.0, 99.96122, 99.35995, 99.68976, 99.9046, 99.32763
26300.33436, 285.2315175172707, 284.7680073202818, 285.285246049797, 37.596141522102926, 37.80059999408886, 37.822912442610615, 10682.17928191775, 10733.773957788319, 10750.50899730835, 240.01827577636277, 46.73403943317112, 43.77895040074873, 10688.989021339534, 10725.612601011424, 10752.121402758195, 0.9999916903788751, 0.9999904263514898, 0.999990751012174, 59.98927308915926, 59.99097170145617, 59.99502912817964, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5494.358, 601.0892, 9.142828, 5495.608, 819.2357, 6.683792, 5476.26, 607.4838, 9.037906, 5490.664, 795.3643, 6.908132, 5494.618, 820.7342, 6.665238, 5472.648, 99.98097, 100.0, 99.65163, 99.91374, 99.98872, 99.58178
26302.76808, 285.5035956652372, 284.3245345558376, 285.25721417330544, 37.5658653260396, 37.76815015283995, 37.78137594336918, 10692.342264899775, 10710.730365560616, 10749.14369060584, 231.84117405309826, 41.7605865949231, 56.66406807526346, 10692.147206501966, 10715.424492555776, 10743.337029816785, 0.9999849339123614, 0.99998735160894, 0.9999924673471696, 59.99609449041228, 59.990343818563574, 59.995690085205915, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 793.511, 6.926263, 5493.136, 603.0348, 9.104883, 5494.422, 816.2657, 6.723183, 5484.176, 603.0952, 9.120092, 5495.251, 801.4301, 6.857179, 5495.544, 813.8155, 6.741233, 5485.922, 99.95874, 99.98745, 99.79568, 99.99279, 100.0, 99.8316
26305.164200000003, 285.0812001249343, 284.74032942583045, 285.09841457014426, 37.57798086701825, 37.7937506897934, 37.795474680538774, 10669.723825882364, 10735.680918234559, 10735.70060403242, 239.08991657507704, 54.78748414194979, 46.73749299870906, 10677.830717698309, 10731.483223022586, 10744.850027500084, 0.9999911132136453, 0.9999870041924966, 0.9999908513741478, 59.99639631267085, 59.991910637094875, 59.99141969464128, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 792.4858, 6.928405, 5494.08, 601.3422, 9.138407, 5495.558, 819.2551, 6.682871, 5476.311, 607.542, 9.03717, 5490.671, 795.3834, 6.907949, 5494.619, 820.9131, 6.666703, 5472.933, 99.96681, 100.0, 99.65257, 99.91388, 99.98572, 99.58898
26307.4886, 285.22399409515725, 284.7804684636102, 285.3369157921271, 37.542116374380555, 37.7802250512482, 37.78102805294888, 10684.432028002162, 10714.697031976366, 10742.602781297011, 229.7204998289708, 50.68721010720674, 58.03344267038574, 10679.648328873876, 10715.777017913866, 10743.358098584615, 0.999986171135335, 0.9999909993259133, 0.9999849136787481, 59.99503342223663, 59.995459883350655, 59.99552418428357, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8134, 6.967133, 5489.01, 601.1086, 9.143196, 5495.602, 819.391, 6.683239, 5476.424, 607.5614, 9.037538, 5490.56, 795.4215, 6.907767, 5494.781, 820.8137, 6.667619, 5473.161, 99.8827, 100.0, 99.6495, 99.91185, 99.98967, 99.59525
26309.846640000003, 285.2307389967159, 284.94229683726076, 285.3076540147891, 37.53645960628849, 37.75568512595201, 37.709439070658156, 10671.603332180717, 10722.976429703573, 10734.39305929597, 243.1951824912635, 51.218379791013376, 44.73462887885216, 10679.856343582333, 10719.315992406922, 10741.320852715964, 0.9999921539552474, 0.9999911882279438, 0.9999919129821943, 59.994127313709804, 59.99389693053536, 59.99130332218583, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 781.5047, 7.012285, 5480.195, 594.7467, 9.235662, 5493.273, 825.7193, 6.612371, 5460.179, 613.6006, 8.927772, 5478.479, 789.0696, 6.957441, 5490.104, 827.0962, 6.596202, 5455.987, 99.7243, 99.96122, 99.3529, 99.69203, 99.90564, 99.28274
26312.24968, 285.20993825007184, 284.84295041489446, 285.23264078382584, 37.56688948498286, 37.763221533837196, 37.74888329559472, 10680.979806341607, 10724.438941115357, 10739.38377277553, 235.10141546072646, 51.53615903780428, 39.36519426703671, 10675.457241235907, 10721.244688416999, 10742.163598084622, 0.9999900323052322, 0.9999894525049748, 0.9999922826338423, 60.00176962322817, 59.9937191244711, 59.99185302858955, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5489.016, 601.0698, 9.142643, 5495.723, 819.1775, 6.683608, 5476.252, 607.5614, 9.038274, 5490.669, 795.3643, 6.908315, 5494.616, 820.8932, 6.66652, 5473.048, 99.88366, 100.0, 99.65365, 99.91469, 99.98863, 99.59004
26314.615200000004, 285.2893825829752, 284.7445278814136, 285.25019670925997, 37.5662272190121, 37.79536319214994, 37.807105556427075, 10677.84142811045, 10733.798438008023, 10743.199445222375, 239.67631301538108, 59.991824437088326, 46.09962505242038, 10683.570759599921, 10721.478705287278, 10741.63383830794, 0.9999912949281093, 0.9999895536119554, 0.9999906784745338, 59.99582477563141, 59.99805626950709, 59.99670664020006, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8331, 6.967133, 5489.01, 601.0698, 9.142459, 5495.721, 819.2745, 6.684712, 5479.276, 606.5711, 9.060153, 5492.892, 797.9203, 6.884208, 5495.812, 812.4238, 6.755333, 5485.297, 99.88366, 100.0, 99.68, 99.95429, 100.0, 99.82538
26317.028400000003, 285.2087008880483, 284.78863949807464, 285.3326373895806, 37.56647691405684, 37.728846393763874, 37.770212848465434, 10678.14883134147, 10722.860923048233, 10742.639906766512, 237.08872205817397, 49.81844748705271, 44.36620788164964, 10685.332636658924, 10727.571402973244, 10736.943717367541, 0.9999907178300912, 0.9999879054031654, 0.9999903908042528, 60.000612803340644, 59.99661378857035, 59.99745444545755, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 793.1956, 6.930904, 5493.022, 604.9803, 9.090516, 5494.374, 817.2946, 6.697597, 5479.168, 606.4546, 9.048754, 5490.767, 795.4406, 6.907949, 5494.724, 821.092, 6.666154, 5472.53, 99.95667, 99.9738, 99.69626, 99.91741, 99.98763, 99.58376
26319.5112, 285.24999287711427, 284.8364022667919, 285.3482354254111, 37.55994416723752, 37.78101303485362, 37.77944696113874, 10664.705902697797, 10735.220000835532, 10744.63325785799, 239.2859168753646, 50.402481488559715, 40.56601125731413, 10684.307163270296, 10726.073616136575, 10737.173444925978, 0.9999904698793435, 0.999986068465367, 0.9999893516930264, 60.002503439761725, 60.000998913268084, 59.999395645978424, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 793.8856, 6.920731, 5494.468, 601.0892, 9.142643, 5495.557, 819.3716, 6.683792, 5475.859, 607.542, 9.037538, 5490.671, 795.4025, 6.908132, 5494.667, 820.6746, 6.667253, 5472.816, 99.98201, 100.0, 99.64435, 99.91387, 99.9876, 99.58901
26321.875160000003, 285.188452554149, 284.74321238538744, 285.2654006621979, 37.547970493875084, 37.72339409340339, 37.74796049718349, 10669.148262902076, 10716.603930977559, 10735.924866201392, 236.13920965535863, 47.20849432320301, 39.756498039009784, 10678.50315344827, 10714.790424146287, 10740.494057864003, 0.9999955169050083, 0.9999899770891006, 0.9999933637837787, 59.99892072934938, 59.993441428895274, 59.99861661869223, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 800.4309, 6.866299, 5496.019, 594.7856, 9.2364, 5493.273, 825.5834, 6.615132, 5460.346, 613.6589, 8.927036, 5478.258, 789.1078, 6.957258, 5490.161, 827.0763, 6.596202, 5455.7, 100.0, 99.9612, 99.36821, 99.6881, 99.90462, 99.27958
26324.27688, 285.26787624295105, 284.72739948176377, 285.2116466735655, 37.61255894762822, 37.82602147040791, 37.83581053409072, 10682.575200536752, 10733.703129434956, 10742.240659765645, 242.42449091820663, 49.298259199967106, 41.75714926581804, 10694.71909353858, 10734.821468457447, 10751.022362584694, 0.999991646295562, 0.9999906195062708, 0.9999916344880032, 60.00045916275947, 60.0012181423522, 60.00116578190202, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.91859, 5494.363, 601.0308, 9.143196, 5495.602, 819.4493, 6.683608, 5476.535, 607.5226, 9.037722, 5490.611, 795.3834, 6.908132, 5494.726, 820.9131, 6.667436, 5472.874, 99.98106, 100.0, 99.65259, 99.91279, 99.98766, 99.58899
26326.6474, 285.1911429097931, 284.8269032295127, 285.28770506165796, 37.5477984948237, 37.79287742189713, 37.76961936904897, 10672.622502675411, 10732.714369901252, 10737.799659689003, 245.9820342196922, 53.752965509880596, 42.212789429232544, 10671.355967320373, 10730.936740367946, 10733.21335924315, 0.9999909558789919, 0.9999895853707367, 0.9999921716736425, 60.00194407124294, 59.9971512188605, 59.998525484750246, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 794.1221, 6.91859, 5494.363, 601.1086, 9.143012, 5495.566, 819.061, 6.684896, 5475.92, 607.542, 9.037906, 5490.987, 796.2799, 6.895531, 5495.466, 819.3823, 6.68941, 5478.297, 99.98002, 100.0, 99.66381, 99.91962, 99.99992, 99.6887
26328.995280000003, 285.1489159882001, 284.8356196027338, 285.26520253256894, 37.58930880338266, 37.749873677612364, 37.78188692601988, 10682.00166465394, 10722.566241158534, 10741.292001313457, 234.62844668639718, 53.276999408312804, 44.13704651072567, 10684.421985393947, 10734.9925754199, 10742.445513345527, 0.9999907300567528, 0.9999880739540064, 0.9999924060714311, 59.994361312593256, 59.99661637110954, 59.996865397640896, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 787.8331, 6.967133, 5489.122, 606.7897, 9.055887, 5492.563, 815.1204, 6.728705, 5483.128, 604.338, 9.085158, 5493.25, 797.0048, 6.894618, 5494.863, 823.6368, 6.639968, 5470.012, 99.88568, 99.94831, 99.76934, 99.9608, 99.99666, 99.53795
26331.38416, 285.2155274783505, 284.7532282136383, 285.24980958101435, 37.55677610691603, 37.788220005214086, 37.76756089918283, 10679.566751044786, 10728.334515640026, 10749.763048651137, 237.12910850287403, 45.15968771281541, 63.955277866387405, 10700.525837382913, 10712.52166318255, 10741.207768789935, 0.9999830959137018, 0.9999905096410019, 0.9999843538080083, 59.98598142938886, 59.996627044449475, 59.99469869709729, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 600 800 800], 5500.0, [], 791.1255, 6.942326, 5491.637, 601.0503, 9.143012, 5495.55, 819.2357, 6.684712, 5475.69, 607.542, 9.037354, 5490.671, 795.4025, 6.907949, 5494.888, 820.8137, 6.667619, 5472.931, 99.93146, 100.0, 99.66383, 99.91281, 99.98771, 99.59628
