TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28172.204520000003, 286.1084141454978, 285.45380661912424, 286.12140787252093, 37.40507982570073, 37.65583734365367, 37.63371379676588, 10672.06583657961, 10717.019602385615, 10733.572755937732, 237.93642898141843, 44.934323387889435, 41.962472114307275, 10674.720186310735, 10716.323718916638, 10733.743944381828, 0.9999919923526084, 0.9999886831182118, 0.999992033266286, 59.982160428012456, 59.98137283750058, 59.98362378577747, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 784.0282, 6.994795, 5483.096, 607.2566, 9.041335, 5490.905, 832.3193, 6.532115, 5436.806, 795.6884, 6.905642, 5494.889, 788.1159, 6.964746, 5489.125, 588.3028, 9.32231, 5484.296, 99.77913, 99.91814, 98.94484, 99.99158, 99.88673, 99.80214
28174.62712, 285.9965861323486, 285.4339677639308, 286.17593568362486, 37.47385414123189, 37.704318367180775, 37.69057183770758, 10681.45574691242, 10731.225673553376, 10746.38413052142, 227.80505834799987, 52.10539346923804, 46.152939727308876, 10687.475331499489, 10737.769574068792, 10752.532911753784, 0.9999914125415436, 0.99999021017311, 0.9999911921605468, 59.98441242572688, 59.984530457340206, 59.984420605472515, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5286, 6.953926, 5490.517, 601.0698, 9.143012, 5495.549, 826.1658, 6.605376, 5459.058, 789.358, 6.955285, 5490.311, 794.3343, 6.916716, 5494.238, 594.6449, 9.238258, 5493.264, 99.91412, 100.0, 99.32014, 99.90732, 99.97788, 99.96229
28177.07168, 286.1210384469618, 285.38609352555545, 286.04518761149893, 37.50721559842157, 37.72366593317057, 37.71878442865427, 10685.71990350282, 10732.842193977178, 10753.176506671412, 229.73230003034405, 39.1602021596359, 46.466266666556294, 10683.099763082528, 10723.993687452063, 10752.13222502448, 0.999992638106556, 0.9999934103287186, 0.9999924559858762, 59.98899741544434, 59.98818465191367, 59.98503908660503, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954104, 5490.852, 601.0503, 9.143196, 5495.55, 825.9328, 6.607769, 5458.886, 789.3774, 6.955101, 5490.311, 794.3533, 6.916533, 5494.079, 594.6449, 9.237709, 5493.562, 99.91717, 100.0, 99.33345, 99.9073, 99.97588, 99.96241
28179.483360000002, 285.76162523866884, 285.26895772004, 285.99435444908465, 37.474843492142945, 37.687053483244206, 37.70188828663952, 10684.368981478066, 10725.854596798212, 10755.154024154557, 232.1260698573442, 40.29262975280062, 43.906071503552994, 10687.339405674169, 10733.545427094248, 10752.414931824978, 0.999992280870191, 0.9999931853795261, 0.9999941403833559, 59.981145174833294, 59.98453594041654, 59.9824215302368, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 795.8768, 6.904312, 5495.137, 594.7856, 9.235662, 5493.107, 819.721, 6.678638, 5475.695, 783.28, 6.99978, 5484.158, 798.8741, 6.884573, 5495.488, 598.4224, 9.191196, 5494.927, 99.99618, 99.95821, 99.64135, 99.78393, 100.0, 99.99465
28181.942000000003, 285.8316607097329, 285.36174664193027, 286.0316937498478, 37.48863429445554, 37.725341610044374, 37.69911725899479, 10676.996635923162, 10729.060310813618, 10749.92038930042, 231.93722929241375, 45.1635446197497, 41.58734445149912, 10683.036407438982, 10728.1655959203, 10742.649875182438, 0.999991699803526, 0.9999923603205563, 0.9999913674459727, 59.982194302957446, 59.9774898217911, 59.982377654378084, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.954104, 5490.742, 601.1086, 9.142828, 5495.55, 823.1569, 6.641271, 5469.149, 789.3968, 6.955285, 5490.421, 794.3343, 6.916168, 5494.184, 594.6648, 9.237892, 5493.279, 99.91517, 100.0, 99.50077, 99.90837, 99.9769, 99.9613
28184.320120000004, 286.0172391177502, 285.4251204600752, 285.892469818923, 37.45602104295899, 37.71302540928042, 37.678322980701815, 10681.048847168104, 10718.909850377917, 10738.904468951545, 241.66079369288445, 35.96706866689601, 37.638562980321694, 10687.295432341161, 10725.43711179912, 10739.861086866003, 0.9999941720429627, 0.9999936411990592, 0.9999931935650961, 59.97952056198854, 59.982808233299586, 59.98147606049432, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 785.7039, 6.986943, 5484.718, 606.5562, 9.054045, 5490.843, 813.3928, 6.74472, 5486.394, 795.7078, 6.905274, 5494.719, 788.135, 6.964746, 5489.351, 588.3227, 9.321944, 5484.424, 99.80555, 99.92791, 99.84011, 99.9885, 99.88881, 99.80321
28186.743120000003, 285.98070917560875, 285.4239673284083, 285.9148089801504, 37.52391432936315, 37.70831011693286, 37.699318025675865, 10684.469155417328, 10719.92809874863, 10738.399291805657, 240.0961810652043, 44.250285463695036, 42.57039031807399, 10694.092737662928, 10724.587203652301, 10741.943919723208, 0.9999902286154774, 0.9999921680798137, 0.9999935651092968, 59.978791855110735, 59.97879248568515, 59.978923675515034, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.685, 601.0892, 9.142643, 5495.551, 819.7016, 6.677901, 5476.145, 789.3968, 6.955285, 5490.423, 794.3724, 6.91635, 5494.242, 594.6847, 9.237526, 5493.399, 99.91507, 100.0, 99.62705, 99.90936, 99.97886, 99.96242
28189.113200000003, 286.05263090039006, 285.4218852844587, 285.911362200676, 37.4745902341099, 37.678946075880326, 37.70211450745848, 10692.546666051192, 10719.694678103502, 10739.317249405147, 241.39563176285446, 43.36363079265493, 43.04551140132344, 10692.084327710332, 10722.609430323235, 10734.010713491703, 0.9999919652369273, 0.9999912107424276, 0.9999952794928997, 59.98034953154268, 59.97872162492673, 59.980181413775554, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954283, 5490.794, 601.0892, 9.142643, 5495.61, 819.6434, 6.680294, 5475.249, 789.3968, 6.954917, 5490.422, 794.3724, 6.916533, 5494.293, 594.6648, 9.237709, 5493.273, 99.91211, 100.0, 99.63722, 99.90839, 99.98392, 99.96122
28191.482640000002, 286.16959489543575, 285.46972666105125, 285.97271356596525, 37.48863108079103, 37.7156046509599, 37.71938594923578, 10690.082667947307, 10728.996475489283, 10737.869213259644, 236.14495565728794, 29.293828892214265, 34.382321147884795, 10694.65747745868, 10723.514553560277, 10743.250637308942, 0.999995033482554, 0.9999948236938587, 0.9999934790299212, 59.98103434666393, 59.98024993691243, 59.97773678937815, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 795.8571, 6.904669, 5495.142, 594.7467, 9.236216, 5493.213, 825.9522, 6.609242, 5458.778, 783.0663, 7.001067, 5482.444, 800.6099, 6.866311, 5495.802, 599.814, 9.167574, 5495.59, 99.99322, 99.95904, 99.3335, 99.76735, 100.0, 100.0
28193.885440000002, 286.0764273915496, 285.4521857907133, 285.90574304550546, 37.51361047395436, 37.665690896630075, 37.68822550193924, 10688.115603670587, 10721.772013875987, 10738.241601622385, 236.0557634977681, 43.37312717635268, 38.67682798335409, 10699.804490570026, 10725.762539620533, 10737.001097503833, 0.9999912716868835, 0.9999935582676615, 0.9999910231452819, 59.97690269593308, 59.9780627676111, 59.975406413588075, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.953926, 5490.627, 601.0698, 9.142643, 5495.55, 821.2158, 6.664096, 5469.881, 789.3968, 6.954917, 5490.533, 794.3533, 6.91635, 5494.404, 594.6449, 9.238075, 5493.446, 99.91707, 100.0, 99.54457, 99.90936, 99.98181, 99.96121
28196.255680000002, 286.0667024470016, 285.37031920274865, 285.7922166291717, 37.46603681247481, 37.64781672869742, 37.649774881085044, 10675.776912030682, 10717.708979702627, 10726.937689426235, 240.64789990138513, 42.654648590336365, 33.61322383422248, 10667.567478753173, 10713.211897741467, 10723.83173714537, 0.9999931480899816, 0.9999945328398129, 0.9999938820625949, 59.97622328209207, 59.97589218964104, 59.975474613252565, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 788.2668, 6.967133, 5488.176, 603.7352, 9.100831, 5493.786, 829.5822, 6.559542, 5443.778, 794.601, 6.914835, 5494.882, 788.1541, 6.964381, 5489.179, 588.3227, 9.322494, 5484.656, 99.86848, 99.9777, 99.06056, 99.98533, 99.88673, 99.80442
28198.629520000002, 286.08274054269094, 285.3530508014319, 285.97905161638926, 37.531574594077085, 37.693610764668364, 37.7072962810197, 10693.564227566818, 10730.788213774049, 10741.177274417842, 236.8748355626617, 37.472076082421154, 38.915007588689605, 10686.417235942154, 10728.079365669386, 10739.463067315488, 0.9999920443668545, 0.9999933411980741, 0.9999940666445597, 59.977137660724615, 59.97758094974277, 59.97640383867725, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 788.05, 6.961065, 5490.407, 601.2059, 9.141539, 5495.498, 826.1464, 6.608138, 5459.001, 789.358, 6.955101, 5490.252, 794.3533, 6.916716, 5494.349, 594.6251, 9.237892, 5493.272, 99.90908, 100.0, 99.33763, 99.90732, 99.97777, 99.96231
28200.981480000002, 285.9498024216923, 285.5492866549952, 285.9668783635814, 37.4636337077704, 37.71591233606995, 37.68598594518487, 10682.827399077221, 10730.565761426391, 10736.358510602862, 232.80922441112125, 41.26154084431437, 42.13889926667634, 10687.341112538383, 10737.512997397898, 10751.76700184495, 0.9999921414281931, 0.999990726461719, 0.9999919831791985, 59.978263471523576, 59.975631401917774, 59.9778233656641, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954104, 5490.685, 601.0503, 9.142828, 5495.431, 825.991, 6.609058, 5458.944, 789.3968, 6.955101, 5490.422, 794.3152, 6.916716, 5494.13, 594.6449, 9.238075, 5493.392, 99.91307, 100.0, 99.33854, 99.90732, 99.97682, 99.96121
28203.37684, 286.0613545317133, 285.5261021020901, 286.0541197049555, 37.45390206821119, 37.690018213889644, 37.68879784536632, 10681.470898401358, 10724.662511113791, 10735.874843726917, 236.91106463627875, 44.7018061992012, 38.24449831802394, 10679.889637675406, 10722.961765625318, 10736.173690886122, 0.9999936973868442, 0.9999930717650173, 0.9999925474624064, 59.976768817344364, 59.977486722765065, 59.978392264682014, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 795.8768, 6.904669, 5495.079, 594.8051, 9.235478, 5493.16, 819.5851, 6.679558, 5474.97, 783.0858, 7.001067, 5482.672, 800.5908, 6.864302, 5495.77, 600.9672, 9.144502, 5495.788, 99.99418, 99.96133, 99.62816, 99.76427, 100.0, 100.0
28205.762240000004, 285.99070224787386, 285.4489322291583, 285.90589429937665, 37.48680799426843, 37.71582525429128, 37.69273395514618, 10676.629017841315, 10730.47166472006, 10747.9721735166, 236.6741881856915, 46.08111860815325, 41.35988732895203, 10675.924719312306, 10732.790216738198, 10749.113339556106, 0.9999922215194221, 0.9999915895385378, 0.9999923270573926, 59.97847046272172, 59.979677050130874, 59.97764585764203, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5286, 6.953926, 5490.852, 601.0698, 9.142828, 5495.379, 826.0104, 6.608874, 5458.717, 789.3774, 6.955101, 5490.421, 794.3343, 6.916898, 5494.241, 594.6251, 9.237892, 5493.332, 99.91517, 100.0, 99.33241, 99.90837, 99.97883, 99.96229
28208.175120000004, 285.91471852085715, 285.4076281729065, 286.14206064739284, 37.43782025687424, 37.669411579092866, 37.63607347268806, 10671.078771277513, 10720.99022381501, 10730.062171420432, 231.63424151346135, 44.53364570267422, 44.62529295814875, 10667.296353779884, 10715.013754038924, 10742.557440169443, 0.9999929408782046, 0.9999908416952508, 0.9999926635329108, 59.97350025207173, 59.977497354671115, 59.98004401705141, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.953926, 5490.742, 601.0503, 9.143196, 5495.516, 826.4375, 6.599302, 5455.18, 791.4357, 6.939656, 5493.165, 791.187, 6.945023, 5490.679, 589.8535, 9.310225, 5484.677, 99.91316, 100.0, 99.26804, 99.95093, 99.92148, 99.81464
28210.539800000002, 285.88006895547784, 285.37484940714126, 285.9215032386541, 37.48529082543423, 37.70062030324927, 37.71617340833685, 10684.781228171141, 10728.635573305832, 10740.386321442971, 233.40203446577766, 43.34991218464165, 40.396142774340206, 10683.486590892573, 10725.13995772941, 10747.167675509789, 0.999991652041832, 0.999992637542497, 0.9999937919706698, 59.97778078030976, 59.9782881431283, 59.97690527574604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 785.4673, 6.984444, 5487.509, 604.0854, 9.101936, 5494.789, 827.6993, 6.594884, 5456.418, 789.5327, 6.954733, 5490.422, 794.3533, 6.916533, 5494.185, 594.6251, 9.237892, 5493.278, 99.84507, 99.9888, 99.29057, 99.90938, 99.98091, 99.96231
28212.880040000004, 285.96977326913816, 285.4406311518273, 286.00356312512923, 37.48430608533954, 37.703972682442625, 37.69122152908862, 10678.102309203496, 10727.455836632937, 10745.504231334857, 228.5868035730632, 41.677223078171664, 43.52429900119387, 10686.927313018325, 10726.831020355281, 10741.239488617992, 0.9999930820140619, 0.9999883173021076, 0.9999907526767169, 59.98337877395886, 59.98048656822465, 59.981458063531036, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.954283, 5490.8, 601.0892, 9.142643, 5495.608, 825.9522, 6.608506, 5459.169, 789.3968, 6.955101, 5490.252, 794.3533, 6.91635, 5494.241, 594.6251, 9.238075, 5493.333, 99.91507, 100.0, 99.33452, 99.9104, 99.97583, 99.96329
28215.319000000003, 285.9247196530676, 285.4346135216745, 286.03713694127936, 37.501644575296936, 37.687492300621116, 37.67290322092349, 10665.056657968105, 10726.149425595964, 10745.33105010615, 226.0847690500941, 42.87584205825715, 42.072835147439946, 10681.2533815518, 10724.346997152685, 10746.840766080773, 0.9999940720319287, 0.9999908913277568, 0.9999929528028795, 59.98781160289961, 59.98574174457283, 59.985383386394595, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 795.8768, 6.90449, 5494.969, 595.0386, 9.232532, 5493.432, 819.3522, 6.681214, 5476.034, 783.1052, 7.001067, 5482.503, 800.5908, 6.864484, 5495.659, 600.9274, 9.145234, 5495.608, 99.99418, 99.96411, 99.64752, 99.76417, 100.0, 100.0
28217.772640000003, 286.01967368116703, 285.6139291500077, 286.21775241431806, 37.498420330393216, 37.69887367780739, 37.6763297793027, 10674.832375969097, 10728.162881088396, 10751.783270551834, 229.47824472704633, 46.46862564650837, 40.16786383412682, 10686.476449032707, 10728.791571344764, 10739.838957791988, 0.9999927014319892, 0.999990200828417, 0.999991470795318, 59.99437546034352, 59.99184956615378, 59.993058821741876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954104, 5490.632, 601.1086, 9.142828, 5495.55, 825.9716, 6.609058, 5459.169, 789.3968, 6.955101, 5490.645, 794.3533, 6.916533, 5494.242, 594.6251, 9.237892, 5493.273, 99.91316, 100.0, 99.34063, 99.90837, 99.97886, 99.96122
28220.13516, 286.111332568193, 285.61559779345276, 286.19906779443323, 37.448983865854615, 37.65702281056008, 37.65295934544913, 10672.354982751413, 10722.144391344747, 10742.821031784546, 238.54326669898182, 44.1360121461621, 45.21222891170737, 10675.933801790505, 10719.552739323164, 10735.437119410188, 0.9999918055132692, 0.9999930689696416, 0.9999908054498302, 59.99679964191231, 59.99870974769307, 60.000621166748736, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954283, 5490.795, 601.0892, 9.142643, 5495.549, 819.6822, 6.679742, 5474.97, 789.5133, 6.954182, 5491.335, 793.228, 6.928586, 5492.825, 592.0803, 9.272685, 5488.804, 99.91822, 100.0, 99.62816, 99.92274, 99.95308, 99.89426
28222.53308, 286.09304336135574, 285.67739809912024, 286.23653326882066, 37.45133460853762, 37.68025813935134, 37.66402451205281, 10673.387579332435, 10727.385553027343, 10749.273124783907, 238.46688932325378, 37.614084577109224, 40.4942560232098, 10690.584984929981, 10731.360322468188, 10743.5296763595, 0.9999925320702387, 0.9999907231279781, 0.9999927221881201, 60.00414983197873, 60.0057303219586, 60.002535937795706, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 783.2198, 7.000506, 5483.877, 606.7702, 9.05957, 5492.718, 815.858, 6.716372, 5480.332, 791.96, 6.938186, 5491.793, 793.3233, 6.921281, 5494.238, 594.5455, 9.239174, 5493.279, 99.78121, 99.95113, 99.74611, 99.9343, 99.97442, 99.96106
28224.911040000003, 286.0973342679317, 285.5021751140572, 286.2580310744386, 37.46431183161469, 37.688491575756885, 37.65877475426352, 10676.7941297941, 10735.087221204174, 10746.05556744082, 232.59282705300393, 44.652402269099184, 45.91088790309277, 10686.570379372853, 10731.006627410878, 10745.977656508889, 0.9999895123703588, 0.9999903187373327, 0.9999896653103992, 60.00820452142645, 60.010045625530246, 60.00679915810775, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.794, 601.0892, 9.142459, 5495.551, 819.6628, 6.680846, 5475.582, 789.4162, 6.955101, 5490.646, 794.3724, 6.916533, 5494.298, 594.6648, 9.237343, 5493.393, 99.91612, 100.0, 99.63929, 99.90925, 99.97782, 99.96341
28227.282120000003, 286.07764209879696, 285.55660190114327, 286.1178381887229, 37.45659963773049, 37.68125105763097, 37.6653266628119, 10691.769649831966, 10727.784389192044, 10744.77644949111, 229.50969116400302, 37.96085462582596, 45.773281990739974, 10684.856794481693, 10721.147648542932, 10743.264777807224, 0.9999925531984454, 0.9999942341662552, 0.999992701362665, 60.00602540579804, 60.00600022927461, 60.0049163163033, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 795.8176, 6.904669, 5494.969, 595.2136, 9.229585, 5493.438, 826.127, 6.607585, 5458.835, 783.0663, 7.001067, 5482.507, 800.5717, 6.864484, 5495.659, 600.9075, 9.145417, 5495.715, 99.99618, 99.9648, 99.33143, 99.76321, 100.0, 100.0
28229.646960000002, 285.93700281318837, 285.5288674579861, 286.1923044021791, 37.46577452218439, 37.66772043070544, 37.684659288584996, 10677.247704781035, 10729.668193593927, 10745.13959272247, 232.4943976802224, 50.42106950271682, 45.198116928438594, 10680.913881369219, 10727.226546906744, 10738.55476087288, 0.9999920343179439, 0.9999908872072183, 0.9999932692320587, 59.99668558384384, 59.99656889008514, 59.99801280065992, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954104, 5490.905, 601.0892, 9.142459, 5495.608, 819.6628, 6.678269, 5475.582, 789.4162, 6.954733, 5490.423, 794.3533, 6.916168, 5494.185, 594.6449, 9.237343, 5493.279, 99.91508, 100.0, 99.62194, 99.90936, 99.97782, 99.96134
28232.017480000002, 286.0972198159244, 285.5816536865026, 286.1146538939977, 37.440598009009186, 37.67676557735251, 37.652697668659115, 10677.750851099521, 10722.167384938613, 10740.66919774014, 230.6288083204954, 44.83191480973073, 43.25287891876957, 10674.693259928252, 10715.40144632829, 10734.103995806072, 0.9999935077965, 0.9999898123284029, 0.9999933761500956, 59.9955368790688, 59.99460233713189, 59.998773890058416, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.954104, 5490.742, 601.0698, 9.142828, 5495.616, 825.9328, 6.609978, 5458.721, 789.3774, 6.954917, 5490.369, 794.3533, 6.916716, 5494.296, 594.6648, 9.237892, 5492.696, 99.91622, 100.0, 99.33248, 99.90626, 99.97687, 99.95834
28234.37696, 285.9294540023674, 285.54470521282536, 286.25751460510594, 37.47796667831011, 37.66755827399521, 37.66960516419855, 10676.17325417279, 10724.54825053502, 10750.51777554045, 234.15799281572345, 46.588379768257255, 36.237143215234454, 10685.865810974734, 10739.174609911683, 10746.483822348227, 0.9999940720386585, 0.9999905304847935, 0.9999935844988792, 59.99728888158844, 59.99507266812659, 59.997413233118074, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 783.2198, 7.000328, 5482.822, 607.3539, 9.040783, 5490.963, 832.3387, 6.532668, 5437.983, 795.0476, 6.91079, 5494.256, 789.6801, 6.948493, 5491.665, 591.5633, 9.280193, 5490.448, 99.77411, 99.91919, 98.94183, 99.97912, 99.92557, 99.90981
28236.80912, 286.00208226026115, 285.5473486023614, 286.1339207129776, 37.483275606094125, 37.67470608329541, 37.67896135711326, 10671.761711190084, 10738.125320219331, 10748.16043331952, 234.4246347467315, 46.73976792588019, 40.2949185649029, 10682.401618699927, 10725.251063249872, 10743.078457242298, 0.9999913942990246, 0.9999906819915466, 0.9999912177280404, 60.003424649451965, 60.00116660835252, 60.00279052967588, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.794, 601.0503, 9.143196, 5495.607, 826.0881, 6.609058, 5459.226, 789.3968, 6.955101, 5490.364, 794.3724, 6.916533, 5494.247, 594.6449, 9.237892, 5493.271, 99.91412, 100.0, 99.33863, 99.90733, 99.97883, 99.96231
28239.192560000003, 285.95183104575676, 285.5163733435446, 286.21286104643235, 37.46806221753076, 37.66536079690071, 37.666240973338745, 10675.581706219662, 10724.406051780434, 10744.64789017665, 236.62444532259497, 44.37366717101031, 42.22017588544304, 10686.640942377702, 10723.516855037822, 10745.506438041995, 0.9999929426297814, 0.9999903254477297, 0.9999931766688698, 60.006776215070225, 60.00614107346536, 60.007069329058616, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 793.2744, 6.925371, 5494.193, 596.8479, 9.214111, 5494.101, 817.0422, 6.697781, 5477.095, 783.1246, 7.000699, 5482.334, 800.648, 6.863936, 5495.604, 600.987, 9.144502, 5495.775, 99.97796, 99.97628, 99.70139, 99.76217, 100.0, 100.0
28241.5724, 286.1049249488491, 285.56209041693825, 286.2349640507897, 37.46028603831597, 37.68467001822828, 37.6797686494305, 10665.431203094844, 10734.545097579903, 10746.997741327848, 230.18485915095016, 47.032279836999805, 40.72615393252681, 10682.589757427993, 10728.9101948078, 10747.33871637386, 0.9999934379212503, 0.9999918675288252, 0.999992034911289, 60.016436710326666, 60.014556242450325, 60.015568610449805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.954104, 5490.8, 601.0503, 9.142828, 5495.61, 826.1658, 6.608506, 5459.223, 789.3774, 6.955285, 5490.305, 794.3533, 6.916533, 5494.407, 594.6449, 9.238075, 5493.284, 99.91211, 100.0, 99.34161, 99.91137, 99.98186, 99.96229
28243.93052, 285.9026674160206, 285.5380360875222, 286.17372114506117, 37.47262109615443, 37.690345565399575, 37.654818479941035, 10683.12246513148, 10730.021625328476, 10743.742184283406, 230.8464890636703, 46.51703391118099, 43.88928932964518, 10671.843865756786, 10727.132567013661, 10741.754186320704, 0.9999905050687876, 0.9999898853611375, 0.9999919746508752, 60.01105015618691, 60.01810125834761, 60.016697182443956, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.954104, 5490.685, 601.0698, 9.143012, 5495.61, 826.0298, 6.610162, 5458.944, 789.3968, 6.955285, 5490.48, 794.3533, 6.916533, 5494.076, 594.6449, 9.237709, 5493.398, 99.91612, 100.0, 99.34472, 99.90732, 99.97583, 99.96012
28246.330920000004, 286.01812287912, 285.6311119644353, 286.1526454803915, 37.448929796410226, 37.664842521552096, 37.67372659090785, 10677.57127290994, 10732.158975851422, 10744.146548198209, 236.1060630155648, 48.8430171795726, 37.30471951375148, 10679.037673857807, 10732.842446423654, 10745.567903488547, 0.9999932885261691, 0.9999899471982702, 0.9999944800756122, 60.01625501759387, 60.016734020704874, 60.01923160995604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 783.2198, 7.000328, 5482.933, 607.3928, 9.040046, 5490.853, 832.3387, 6.532668, 5437.477, 795.7272, 6.905458, 5494.995, 788.1541, 6.964563, 5489.52, 588.9191, 9.306929, 5487.353, 99.77306, 99.92112, 98.9459, 99.99256, 99.88477, 99.84146
28248.73556, 285.88873375453005, 285.528145259591, 286.11487023457045, 37.508491317686385, 37.69410164622711, 37.68391623704527, 10684.468000404515, 10725.129733718426, 10739.346363363618, 236.18589043854354, 48.28624006077905, 45.50306421804544, 10677.062140327193, 10730.620151916573, 10746.203611081348, 0.9999916731931744, 0.9999909268581203, 0.9999940032631232, 60.01695636187407, 60.01715703991259, 60.01727750550768, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5878, 6.954104, 5490.794, 601.0698, 9.142643, 5495.544, 826.0687, 6.608138, 5458.831, 789.3774, 6.955101, 5490.369, 794.3533, 6.91635, 5494.247, 594.6449, 9.237892, 5493.272, 99.91612, 100.0, 99.33656, 99.90935, 99.97895, 99.96122
28251.173960000004, 286.0019235546275, 285.52201935054296, 286.0384776934856, 37.454748227127226, 37.701605025526774, 37.65815396066047, 10677.70931405295, 10723.866732067641, 10749.145026445629, 235.80464666846092, 39.96132466918834, 37.3501011737917, 10680.603151074169, 10728.452412701257, 10741.267915983279, 0.9999934482328667, 0.9999929389351168, 0.9999942616469393, 60.01263768593151, 60.014555890575664, 60.01148687287379, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 790.2186, 6.945003, 5492.19, 599.0853, 9.179298, 5495.302, 822.7687, 6.649738, 5470.155, 783.979, 6.997757, 5482.507, 800.629, 6.863936, 5495.663, 601.0268, 9.143768, 5495.668, 99.94152, 100.0, 99.52026, 99.76531, 100.0, 100.0
28253.584680000004, 285.9243807425151, 285.54721464249104, 286.2145496388816, 37.434414259978126, 37.67495590183965, 37.63419323669597, 10681.812744037083, 10727.052411126067, 10748.425638517583, 230.95835763258492, 44.254353899294074, 38.55149237624266, 10681.076720186666, 10726.184828470281, 10741.789967916935, 0.9999940042344451, 0.9999904952602545, 0.999992369978678, 60.01086845536094, 60.005369001476176, 60.010038214331495, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 791.0466, 6.947145, 5490.967, 600.7974, 9.144854, 5495.586, 826.0687, 6.610162, 5459.224, 789.3968, 6.955101, 5490.422, 794.3533, 6.916533, 5494.298, 594.6449, 9.237709, 5493.219, 99.91927, 100.0, 99.34472, 99.91032, 99.97898, 99.96231
28256.022760000003, 285.93884652242826, 285.50839073424265, 286.0430358239006, 37.46505397061101, 37.70483340263237, 37.66440382602804, 10686.316556189146, 10726.480707849287, 10741.638256873623, 236.54309659019873, 48.05519599920626, 45.25303960431961, 10683.210914172805, 10724.389377817077, 10741.80452196868, 0.9999916452526817, 0.9999918954080378, 0.9999927583637438, 60.00142515811028, 60.00454541021038, 60.00697255736837, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.679, 601.0698, 9.142275, 5495.498, 819.7986, 6.678822, 5475.135, 789.4356, 6.954917, 5490.535, 794.3915, 6.91635, 5494.352, 594.6847, 9.237709, 5493.453, 99.91412, 100.0, 99.63116, 99.91033, 99.97794, 99.96146
28258.428040000003, 286.12122738452143, 285.6205276372836, 286.20968995434805, 37.4392201795848, 37.67675193853217, 37.658688697753014, 10670.970671822772, 10726.626346487128, 10744.365525056885, 234.90523320400553, 39.20638303292526, 37.35404783172612, 10680.824601393304, 10723.926271618868, 10746.840999849841, 0.9999940320881805, 0.999991420732282, 0.9999940810936961, 60.00327569267779, 60.00260117545224, 59.998835203832094, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 783.2396, 7.000506, 5482.927, 607.3734, 9.039494, 5490.748, 813.4898, 6.744351, 5486.448, 795.7466, 6.90509, 5495.06, 788.1541, 6.964563, 5489.295, 588.2631, 9.32286, 5485.769, 99.77296, 99.91532, 99.84126, 99.99373, 99.88676, 99.8117
28260.861800000002, 286.10813000143406, 285.62088664158523, 286.2753351818718, 37.437818423972416, 37.671655236168434, 37.64789431414225, 10683.850031279351, 10723.251314908204, 10743.605263285714, 239.10734732478204, 46.53050747169709, 43.83060613588714, 10680.175760461661, 10728.28803538008, 10744.775660977793, 0.9999926634593854, 0.9999899451369699, 0.9999917868315532, 60.005610881816665, 60.00288088983487, 60.001605437981624, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5483, 6.953926, 5490.632, 601.0892, 9.142828, 5495.557, 819.6628, 6.68011, 5475.192, 789.4162, 6.954917, 5490.424, 794.3915, 6.91635, 5494.244, 594.6648, 9.237343, 5493.399, 99.91317, 100.0, 99.6322, 99.91246, 99.98186, 99.96242
28263.26132, 286.20847630734403, 285.7294858642605, 286.2192134709734, 37.45849886048073, 37.61755189095241, 37.650709023534105, 10679.873519201734, 10726.851585710996, 10736.101748263847, 231.09131229057948, 46.03051085252537, 40.63157163504866, 10682.425033001826, 10723.88492554756, 10738.523527553349, 0.9999927871995231, 0.9999931009370655, 0.9999927849097371, 59.99793476727254, 59.998473452344314, 59.99980456211548, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.8441, 6.949108, 5491.798, 599.9413, 9.164931, 5495.353, 822.7299, 6.644032, 5464.946, 785.649, 6.987093, 5483.811, 800.3047, 6.865215, 5495.774, 600.9473, 9.144868, 5495.608, 99.92836, 99.99907, 99.49463, 99.80775, 100.0, 100.0
28265.6208, 286.21363809508154, 285.6433269205381, 286.30292056782855, 37.41127723598856, 37.66614454908513, 37.65351090817183, 10672.614610863206, 10715.702720534999, 10744.928632812405, 230.94060344663694, 41.65857029273138, 43.20647227442123, 10682.64322863694, 10729.68868463164, 10741.346636333608, 0.9999918708546641, 0.9999923896326683, 0.9999924317052258, 60.003311932421056, 60.00215080773697, 59.99868282351747, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 792.0718, 6.939291, 5492.026, 599.8441, 9.154063, 5495.486, 818.5757, 6.688945, 5476.591, 789.4162, 6.954917, 5490.593, 794.3724, 6.916168, 5494.403, 594.6847, 9.237343, 5493.34, 99.94252, 100.0, 99.66478, 99.91246, 99.97794, 99.96244
28268.01524, 286.1670462835953, 285.6242973101964, 286.14294437319785, 37.44806522380594, 37.65252254169375, 37.64747468707116, 10677.57069786102, 10728.82539888364, 10738.262398958352, 232.7058976655344, 43.85106323648779, 37.261063804135574, 10681.080481511191, 10730.115465730316, 10742.240266479776, 0.9999916030660916, 0.9999911307509226, 0.9999924212448403, 60.00084296505146, 60.000603466714104, 59.99907354742555, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.632, 601.0698, 9.142459, 5495.49, 826.0493, 6.608322, 5458.723, 789.4162, 6.955285, 5490.646, 794.3724, 6.916716, 5494.464, 594.6648, 9.237892, 5493.339, 99.91316, 100.0, 99.32932, 99.91341, 99.97883, 99.96242
28270.38836, 286.16068770202554, 285.61297331684005, 286.18136288522504, 37.38259214976072, 37.60539674023907, 37.60216812408533, 10665.481054635906, 10714.36885748749, 10732.895489245144, 233.0551704280051, 41.03799380001692, 35.05698234795909, 10680.458104505036, 10717.747562508586, 10738.81461542616, 0.999992350677949, 0.9999908843708109, 0.9999937383104, 59.994810278252416, 59.99931487084874, 60.00107658072498, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 783.2396, 7.000328, 5482.927, 607.315, 9.040414, 5490.787, 832.3387, 6.531747, 5437.255, 795.7272, 6.905642, 5495.107, 788.1541, 6.964746, 5489.289, 588.3227, 9.321944, 5484.477, 99.76905, 99.91707, 98.93564, 99.98957, 99.88881, 99.80007
28272.79504, 286.2424008056226, 285.66806483584986, 286.1879276956402, 37.41573960772506, 37.66782386480545, 37.63774758572325, 10680.960767512546, 10723.686951704269, 10738.654543099969, 235.751776030139, 40.41994527875431, 42.93434085018907, 10677.420520975185, 10724.547367130406, 10740.09602759808, 0.9999901230318351, 0.9999919502122644, 0.9999901547651486, 59.998881375287596, 59.99922149647959, 60.00314664571365, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5878, 6.953926, 5490.795, 601.0503, 9.142828, 5495.438, 825.9716, 6.608322, 5458.771, 789.3968, 6.955285, 5490.534, 794.3724, 6.916533, 5494.241, 594.6648, 9.237709, 5493.339, 99.91307, 100.0, 99.33862, 99.90733, 99.98186, 99.9613
28275.224680000003, 286.21380937837154, 285.651171196864, 286.2417372298098, 37.43454339256788, 37.664966965256, 37.60749671272829, 10678.249270022177, 10718.866707376039, 10733.552896187608, 235.38067985051674, 46.99988511169249, 41.59997426672726, 10676.699949456024, 10720.630269706504, 10737.680559033905, 0.9999930793183192, 0.9999916819664834, 0.9999918763589335, 60.00544824012923, 60.00542415577195, 60.00542216492106, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5878, 6.953926, 5490.795, 601.0698, 9.142643, 5495.55, 825.9328, 6.60961, 5461.468, 788.1152, 6.967788, 5487.398, 797.5961, 6.884939, 5495.962, 598.8995, 9.176364, 5495.966, 99.90907, 100.0, 99.34786, 99.85962, 100.0, 100.0
28277.624200000002, 286.14661852758155, 285.658933931768, 286.15016200667424, 37.469175884747116, 37.64275086291559, 37.64769184239345, 10669.18007496644, 10718.700031663693, 10742.519731970262, 235.39470446070027, 43.422061253326774, 37.31009482627542, 10681.231971208072, 10722.400175370894, 10742.570255240073, 0.9999908944803232, 0.9999922956515022, 0.9999903850520359, 60.012859108956754, 60.01029458759408, 60.01477845521691, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 794.1418, 6.923408, 5493.75, 597.2759, 9.191272, 5495.531, 824.7875, 6.622679, 5452.992, 788.9113, 6.955836, 5490.585, 794.3533, 6.916716, 5494.082, 595.3607, 9.231667, 5493.293, 99.9699, 99.99914, 99.23029, 99.9062, 99.9808, 99.96404
28280.037720000004, 286.27745174390463, 285.5505078628665, 286.1840111910754, 37.4324733423552, 37.66157094076684, 37.63311904376911, 10661.994167137342, 10726.89725335966, 10728.984911918551, 236.9829856039828, 40.633786039344386, 47.4307673055273, 10685.302750604225, 10718.886782423107, 10741.959704872766, 0.9999875949221053, 0.9999926977976131, 0.999991588397061, 60.018538620135196, 60.019452547412236, 60.0213849129151, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.737, 601.0698, 9.143012, 5495.437, 819.2163, 6.683792, 5475.972, 789.4551, 6.954917, 5490.418, 794.3724, 6.916168, 5494.187, 594.6648, 9.237343, 5493.22, 99.91613, 100.0, 99.64639, 99.90733, 99.97785, 99.96352
28282.40892, 286.3101544537051, 285.5206050285049, 286.14528643085185, 37.398115511708035, 37.65609960407282, 37.641981242961, 10674.467957106055, 10717.896815534516, 10735.8406160751, 236.29752427434778, 43.850595639691164, 40.62400989688558, 10660.478507242504, 10720.496524067645, 10730.771095930479, 0.9999930649367871, 0.9999926559633444, 0.999992653957239, 60.01763501700414, 60.01939534167938, 60.01627828858007, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 783.2396, 7.000328, 5482.933, 607.3539, 9.040599, 5490.793, 813.4316, 6.744351, 5486.734, 795.7466, 6.905274, 5494.832, 788.1541, 6.964563, 5489.238, 588.3426, 9.321578, 5484.489, 99.77306, 99.91707, 99.83811, 99.98949, 99.88985, 99.80238
28284.876920000002, 286.20918059509427, 285.6154755354499, 286.1839660039781, 37.42750076780815, 37.64470372126362, 37.623250817276514, 10670.917990589895, 10726.301514298462, 10743.15286135668, 236.34183436741932, 47.49610244078485, 51.08473492217638, 10677.58661007775, 10717.006932273891, 10734.292488104214, 0.999990813742224, 0.9999913521310096, 0.9999885355778233, 60.01918260203365, 60.01958051339728, 60.01776253070685, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5681, 6.953926, 5490.742, 601.1086, 9.142275, 5495.491, 819.7792, 6.67919, 5475.975, 789.4356, 6.954549, 5490.307, 794.3915, 6.91635, 5494.244, 594.6648, 9.237343, 5493.286, 99.91613, 100.0, 99.64645, 99.9084, 99.97889, 99.96136
28287.30912, 286.234281566452, 285.57640328378506, 286.220600100953, 37.455674695775414, 37.6752029600005, 37.65755233451604, 10675.17723706517, 10719.417897132578, 10736.509735779178, 236.88427485900183, 42.45868551345029, 44.87192136525664, 10679.328717101933, 10716.972978168917, 10742.17892479043, 0.9999920994013928, 0.9999913352035148, 0.9999920969467593, 60.01219653943673, 60.01419512851534, 60.01385012819625, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 789.5878, 6.953926, 5490.853, 601.0892, 9.142643, 5495.551, 819.7016, 6.678453, 5474.526, 788.6783, 6.964478, 5488.594, 796.6423, 6.897722, 5495.374, 597.5277, 9.196324, 5495.665, 99.91613, 100.0, 99.63729, 99.88243, 100.0, 100.0
28289.648080000003, 286.1744082227053, 285.6516561611407, 286.1834677457776, 37.421313701712656, 37.65031746672532, 37.63980430976738, 10675.546084211173, 10726.262327641722, 10739.014388467907, 235.8611588587023, 44.07836639784273, 43.94227795214829, 10677.832765860827, 10721.42278200793, 10743.943003690481, 0.9999927422214241, 0.9999920985988209, 0.9999920504720428, 60.008885439684086, 60.00687033080298, 60.01045320482474, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 600], 5500.0, [], 795.1671, 6.910023, 5494.357, 595.3887, 9.217243, 5494.726, 823.2151, 6.640903, 5467.521, 787.4744, 6.966317, 5489.567, 795.3071, 6.913611, 5494.302, 595.301, 9.228371, 5493.769, 99.98096, 99.98119, 99.49261, 99.88027, 99.97994, 99.97024
