TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28609.781280000003, 286.06581758555234, 285.5158603925898, 286.3044694774823, 37.505964341305045, 37.713586032625166, 37.70981367794467, 10685.741625623385, 10729.81304337912, 10755.174788574965, 239.1032349547604, 45.34180290262998, 33.63780037112838, 10697.579899352062, 10731.807370799921, 10748.032917490178, 0.9999949743828825, 0.9999898242683412, 0.9999941729871428, 59.99984051520889, 60.00656778493688, 60.00151452975455, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953926, 5490.853, 601.0503, 9.143012, 5495.617, 819.6434, 6.679558, 5475.133, 789.4551, 6.954549, 5490.482, 794.3533, 6.916533, 5494.241, 821.271, 6.662674, 5472.25, 99.91813, 100.0, 99.63218, 99.9145, 99.97779, 99.57444
28612.207120000003, 286.02322113361515, 285.6237145359487, 286.28390556996766, 37.4878383406399, 37.71492699762577, 37.704649418169865, 10674.659549913617, 10729.911120105522, 10749.139319584792, 233.48362668166828, 31.356090597831553, 22.321278724630247, 10682.446115615348, 10729.66817071575, 10743.470047289487, 0.9999976600100873, 0.9999951463598258, 0.999996913935156, 60.003890881626646, 60.004849143966005, 60.010322254560776, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.279, 6.999971, 5482.933, 607.3734, 9.039862, 5490.802, 813.5286, 6.744351, 5486.507, 795.8049, 6.90509, 5495.056, 788.1541, 6.964563, 5489.13, 815.0482, 6.72402, 5482.514, 99.77507, 99.91519, 99.83811, 99.99366, 99.88583, 99.78725
28614.556720000004, 285.9475577664859, 285.6412162267575, 286.1943382051038, 37.45444283655548, 37.63920163020373, 37.668292990751404, 10685.790532784235, 10727.246424817205, 10749.915181563527, 234.61332457259687, 46.452398363621796, 36.577487229242024, 10673.101944805621, 10721.460338556299, 10746.70681050496, 0.9999952680356178, 0.9999913992028797, 0.9999963056077722, 60.000616517864536, 60.00641575835466, 59.99786236831256, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.905, 601.1086, 9.142275, 5495.504, 819.8375, 6.677349, 5475.36, 789.4939, 6.954549, 5490.536, 794.3533, 6.91635, 5494.187, 821.0125, 6.660843, 5471.446, 99.91814, 100.0, 99.63527, 99.91142, 99.97583, 99.56403
28616.91456, 286.0509662065756, 285.4740253831726, 285.9955567501617, 37.44691821912939, 37.72877341803099, 37.6884484480135, 10672.441326551743, 10729.009070361106, 10748.710233969972, 242.53060923034445, 44.889827869473265, 29.75169217998496, 10681.351540352141, 10725.955628590635, 10752.392055449283, 0.99999522957705, 0.9999915356841329, 0.9999945110929497, 60.01169133554944, 60.01313342771482, 60.00135991559746, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6469, 6.953391, 5491.688, 600.4083, 9.161615, 5495.565, 822.264, 6.652499, 5467.64, 785.9791, 6.983232, 5485.014, 799.1602, 6.87672, 5495.754, 827.295, 6.594005, 5454.667, 99.92222, 100.0, 99.49063, 99.81093, 100.0, 99.25872
28619.32672, 285.96727154941203, 285.4301179449569, 286.14396357657387, 37.49999523162811, 37.706956403138946, 37.70481777027174, 10682.858505627046, 10736.380444186114, 10754.576794402716, 248.44474492489053, 47.56832794202728, 29.249856905244542, 10681.412037463544, 10741.055339535842, 10751.888771584068, 0.9999966909309479, 0.9999891855262975, 0.9999959133101939, 60.00553565014821, 60.00427063100376, 60.008121076597355, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 792.3873, 6.935365, 5492.359, 599.455, 9.167878, 5495.824, 813.9557, 6.740118, 5479.218, 789.4356, 6.954366, 5490.418, 794.3343, 6.916533, 5494.188, 821.3306, 6.660294, 5471.905, 99.95578, 100.0, 99.74311, 99.90832, 99.97987, 99.56305
28621.733160000003, 285.8014202560469, 285.47050658438803, 286.0713788405488, 37.509235758714865, 37.70313171366107, 37.72142602147545, 10691.17634005624, 10739.69694887252, 10759.631444018018, 231.25405855774034, 43.19458600179041, 33.62669750952273, 10683.815950981798, 10739.262357572296, 10755.372141338477, 0.9999940642685011, 0.9999927962453544, 0.9999963849470257, 60.005581996935824, 60.01084682846381, 60.012883564690725, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.5878, 6.953926, 5490.737, 601.0503, 9.143012, 5495.603, 826.2046, 6.606481, 5459.055, 789.4162, 6.954549, 5490.424, 794.2961, 6.916716, 5494.022, 821.2312, 6.663041, 5472.13, 99.91508, 100.0, 99.33856, 99.90938, 99.97982, 99.57339
28624.11356, 286.03504150638383, 285.60771783009574, 285.93075808722267, 37.47947309880131, 37.670314261653076, 37.65134798093219, 10677.821451186333, 10720.552217554512, 10741.774135468533, 239.0658601503369, 28.985415697752615, 29.45407602006344, 10677.050999144418, 10730.537997631829, 10738.220784622092, 0.9999981216382647, 0.9999976962189218, 0.9999954200347428, 60.01048815252022, 60.00929183027864, 60.012333675610215, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.279, 6.999971, 5483.043, 607.3734, 9.039678, 5490.92, 832.3776, 6.531747, 5436.746, 795.7661, 6.904906, 5494.779, 788.0969, 6.964746, 5489.071, 815.0283, 6.728598, 5484.044, 99.77507, 99.9153, 98.93259, 99.99164, 99.88477, 99.79328
28626.515760000002, 285.76965658908694, 285.49431311493515, 286.1573464644537, 37.494965811422745, 37.75171363727369, 37.704904361730534, 10683.19883557635, 10729.034468861328, 10758.694310315232, 246.55787446508066, 35.92273233107653, 25.041000572933626, 10694.91431756497, 10737.51143529026, 10757.592136984138, 0.9999959596743124, 0.999992825561125, 0.9999929090569132, 60.013134868066885, 60.013825658989965, 60.01095208515114, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.91, 601.1086, 9.142643, 5495.72, 826.1658, 6.607217, 5459.0, 789.4356, 6.954549, 5490.307, 794.3152, 6.916716, 5494.13, 821.768, 6.658463, 5471.499, 99.91823, 100.0, 99.3365, 99.91045, 99.97786, 99.565
28628.867360000004, 285.92728263235347, 285.54484954407866, 285.9455772884985, 37.489245863509666, 37.70336192270418, 37.6908102123801, 10674.002608441058, 10716.85645517868, 10750.41863259468, 241.68412200320745, 39.89509422552234, 30.415571217497018, 10683.422194920353, 10727.903074618813, 10734.098790040845, 0.9999951795165474, 0.9999928666729708, 0.9999964732340768, 60.0135592529996, 60.01420841753494, 60.014379270523186, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.5878, 6.954104, 5490.847, 601.0698, 9.142828, 5495.661, 826.0881, 6.608138, 5460.462, 788.6201, 6.965581, 5488.426, 796.7568, 6.893704, 5495.433, 824.6309, 6.616712, 5459.83, 99.91708, 100.0, 99.34681, 99.87303, 100.0, 99.37657
28631.23268, 285.99111871000963, 285.47358230985776, 285.9721739710633, 37.505544020202, 37.70228058841271, 37.71509149905617, 10689.86034137035, 10739.68569937367, 10751.180405227065, 238.93760748310433, 42.24707302366687, 30.13927501062699, 10687.288799516215, 10738.144839810293, 10755.207406622865, 0.9999956010890786, 0.9999928114996605, 0.9999955480946302, 60.01633500496204, 60.01677395282815, 60.01750736404073, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 795.0685, 6.916091, 5494.195, 596.7506, 9.207664, 5495.355, 825.8358, 6.611635, 5456.478, 788.0375, 6.960617, 5490.248, 794.6586, 6.916168, 5493.972, 821.3704, 6.660843, 5471.507, 99.98208, 99.99391, 99.29166, 99.89888, 99.97395, 99.56191
28633.552200000002, 285.962024975233, 285.29821524317526, 285.9742008857357, 37.51390994297264, 37.72435399383047, 37.72508669202411, 10690.057364775636, 10729.414437506637, 10749.00497146045, 232.96893628449016, 48.55802667050648, 36.024578840346976, 10691.650956237923, 10723.376308441857, 10747.7201442863, 0.9999954791259017, 0.9999911790505747, 0.999994709915148, 60.02346878194324, 60.01755760258958, 60.01763454271267, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.5681, 6.953748, 5490.685, 601.0698, 9.142828, 5495.603, 818.7116, 6.687105, 5476.479, 789.4745, 6.954366, 5490.483, 794.3343, 6.916716, 5494.076, 821.3903, 6.661759, 5472.073, 99.91718, 100.0, 99.66168, 99.91045, 99.97976, 99.57544
28635.9134, 286.02615462934426, 285.4642375720945, 286.09486816454415, 37.51023173222624, 37.702880961343325, 37.71331247256469, 10683.629377640898, 10727.323815316198, 10747.483204094557, 236.35807985991346, 25.368950609510648, 30.993401257573623, 10688.798078035612, 10729.848483938284, 10747.726969664183, 0.9999979369086911, 0.999994014319577, 0.9999978074531579, 60.01689663366269, 60.01763441499439, 60.01979138091583, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.3381, 6.999792, 5482.875, 607.3928, 9.04023, 5490.908, 813.4898, 6.744167, 5486.454, 795.8049, 6.904906, 5495.11, 788.135, 6.964563, 5489.236, 815.0482, 6.728964, 5484.51, 99.77201, 99.91514, 99.84113, 99.99465, 99.88572, 99.80176
28638.334560000003, 285.866557141302, 285.43931856321564, 286.1118002030388, 37.46103526789822, 37.692853770340705, 37.69752589828112, 10678.508511541471, 10726.226899950201, 10748.322250059744, 232.55610058069055, 40.953515617122775, 36.10656492441649, 10685.081616606163, 10716.702334336393, 10745.150455379495, 0.9999966286711822, 0.9999913961219586, 0.9999965559055406, 60.01818733894081, 60.0176737972794, 60.0165208536527, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953569, 5490.685, 601.0892, 9.142643, 5495.551, 819.7404, 6.677349, 5475.475, 789.4939, 6.954182, 5490.537, 794.3724, 6.91635, 5494.293, 820.933, 6.661026, 5471.271, 99.91814, 100.0, 99.63736, 99.91048, 99.97978, 99.56198
28640.731720000003, 286.0617740414363, 285.44099394061254, 286.09673335688166, 37.48787679808823, 37.73824962720858, 37.68157709727614, 10686.857197742043, 10729.06509522025, 10749.262796781099, 233.88336296030184, 47.21897285436103, 29.456407269080955, 10684.009442555256, 10726.937804017824, 10745.53182830371, 0.9999954382473619, 0.9999926954555494, 0.9999952675913769, 60.01298033081449, 60.013766562473954, 60.008760133760646, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.738, 601.0892, 9.142643, 5495.616, 819.7404, 6.679558, 5475.473, 789.4745, 6.954733, 5490.367, 794.3533, 6.916168, 5494.187, 821.9867, 6.650039, 5467.037, 99.91919, 100.0, 99.63316, 99.91345, 99.97785, 99.52029
28643.26696, 285.8452491408159, 285.49928779312796, 285.98886942712124, 37.500350151811446, 37.720717890777095, 37.71283880956536, 10684.584290859077, 10720.513778621913, 10748.595522508871, 239.43621006928697, 44.900601746458506, 32.19934366699863, 10691.880138480286, 10727.480192984796, 10757.760413182501, 0.9999958633450798, 0.9999922599817219, 0.9999953624978541, 60.01068940283333, 60.010520620109624, 60.01138993331326, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 795.8965, 6.904312, 5495.304, 594.9607, 9.229769, 5494.051, 824.671, 6.62857, 5465.787, 786.6588, 6.975326, 5487.91, 796.051, 6.905758, 5494.44, 822.1458, 6.652603, 5470.42, 99.99524, 99.9682, 99.42945, 99.86364, 99.9869, 99.55263
28645.661480000002, 285.8629760682176, 285.41544795275007, 286.052073603107, 37.53951507875088, 37.73343561318201, 37.70202126371494, 10688.154302892053, 10732.922893542423, 10754.61569113892, 246.2166420959129, 42.30451759919151, 34.882312933685625, 10685.810589516546, 10734.4293966715, 10753.15774613283, 0.9999958726311629, 0.9999927381042145, 0.999993992966961, 60.00875674090168, 60.007664887571835, 60.010104347488266, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953926, 5490.91, 601.0892, 9.142643, 5495.608, 827.8157, 6.587521, 5458.045, 789.4356, 6.954733, 5490.588, 800.5717, 6.86485, 5495.878, 821.271, 6.661393, 5471.791, 99.91823, 100.0, 99.29462, 99.90831, 100.0, 99.57032
28648.058040000004, 285.92407845437594, 285.6463193553809, 286.0109301225775, 37.47366219916737, 37.65424370862103, 37.66137556949631, 10675.619782864884, 10723.545209599386, 10734.115579128846, 238.09228543068912, 41.013415988665656, 39.38372274083679, 10676.32111010506, 10718.032876619152, 10740.12578425622, 0.9999945753130526, 0.9999925755626925, 0.9999948093934049, 60.00818990969943, 60.006866970599845, 60.005236676027465, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.5353, 6.999792, 5482.875, 607.3344, 9.040967, 5490.863, 832.3387, 6.532115, 5436.855, 795.7855, 6.904539, 5495.056, 806.9236, 6.807688, 5493.172, 815.0283, 6.729697, 5484.219, 99.77908, 99.91829, 98.93466, 99.99367, 99.96635, 99.79854
28650.519320000003, 285.9478344159768, 285.38746640900797, 286.1389686604441, 37.50516051308927, 37.68342082166927, 37.70734609142266, 10687.057769641306, 10720.57457935757, 10745.462684813076, 239.56980233307968, 37.77975742977651, 37.540288697866856, 10680.054900309613, 10722.413656834697, 10751.258551565616, 0.9999941677349594, 0.9999928089831829, 0.9999951087529614, 60.00341385722674, 60.002622969519706, 60.00286926965556, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953569, 5490.853, 601.0892, 9.143012, 5495.668, 826.127, 6.607585, 5458.72, 789.4745, 6.954549, 5490.367, 800.5717, 6.864484, 5495.664, 821.3306, 6.661942, 5471.213, 99.91718, 100.0, 99.32945, 99.91036, 100.0, 99.5598
28652.888600000002, 285.9304846231326, 285.425593980457, 286.1599298556964, 37.514611443408626, 37.723412473267615, 37.71941821518575, 10691.386970050713, 10722.509106657917, 10752.842567586451, 240.6204578119632, 39.74003116371114, 34.21004841996864, 10683.059619220607, 10733.372651606427, 10750.188991281397, 0.9999961417187684, 0.9999916937671529, 0.9999941572340739, 60.00298656870674, 59.99396730778918, 60.00182555700217, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6469, 6.953748, 5490.795, 601.1086, 9.142828, 5495.617, 826.0104, 6.607401, 5459.115, 789.4745, 6.954549, 5490.536, 800.5908, 6.864484, 5495.773, 821.3306, 6.654251, 5468.929, 99.91718, 100.0, 99.33145, 99.91045, 100.0, 99.538
28655.2858, 285.7877088080728, 285.27455892999296, 286.0902422570655, 37.480482702764526, 37.744663245764016, 37.7250203982444, 10679.814665651584, 10729.880210436058, 10759.964270804638, 234.60968631641754, 44.364125594247525, 32.96129620846909, 10686.541379278608, 10728.409676451407, 10759.650932065246, 0.9999949344596653, 0.9999907191348629, 0.9999939735662642, 59.99920659767551, 59.999760195661445, 59.99779274485514, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 795.9162, 6.904134, 5495.084, 594.7856, 9.235847, 5493.332, 819.7016, 6.678638, 5472.223, 784.0179, 6.990035, 5486.258, 796.7949, 6.893339, 5495.595, 824.1935, 6.630079, 5466.869, 99.99619, 99.96229, 99.61079, 99.81507, 100.0, 99.45685
28657.650520000003, 285.8385062532767, 285.47915680555946, 286.10483454966584, 37.50056561997138, 37.7404696713797, 37.724370779398335, 10683.943857500146, 10732.430589193373, 10756.371238942009, 240.76715710492454, 42.88251705275434, 34.886110837233446, 10685.657285691024, 10731.354033204814, 10755.564281662057, 0.9999954376575871, 0.9999928079088466, 0.9999945449375954, 59.99493294115898, 59.998261847813794, 59.999283870287805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953926, 5490.685, 601.0892, 9.142828, 5495.661, 826.0298, 6.608138, 5459.059, 789.4356, 6.954733, 5490.365, 794.6395, 6.916168, 5494.241, 821.1716, 6.661942, 5471.385, 99.91718, 100.0, 99.33863, 99.91035, 99.97883, 99.57024
28660.143920000002, 285.9728174630034, 285.55812770729864, 286.1144484527985, 37.45815934469482, 37.67475811413003, 37.67679990278282, 10668.790725889581, 10719.442708932127, 10741.24572627045, 236.63965019238503, 33.27400310548728, 27.5015104583465, 10669.132129435447, 10723.038548556977, 10742.963628011865, 0.9999969513187172, 0.9999951580197037, 0.9999973903098492, 59.995704459354535, 59.99616024148735, 59.99515167471348, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 784.5605, 6.995152, 5483.266, 607.2955, 9.041703, 5490.963, 832.3776, 6.531379, 5437.201, 795.7855, 6.904722, 5494.997, 788.135, 6.964563, 5489.071, 814.9885, 6.729147, 5484.221, 99.79026, 99.91919, 98.93364, 99.9926, 99.88485, 99.79541
28662.524680000002, 285.85484054734735, 285.4278977702, 286.1716662007038, 37.46805764792287, 37.70425068526101, 37.67574286570159, 10683.143886486896, 10725.704717834462, 10747.091595408303, 227.63734926156167, 35.136997912207335, 36.42114122751104, 10681.810739953888, 10726.530641177327, 10744.428257288819, 0.9999956419070952, 0.9999925297213187, 0.999993745095643, 59.999526487513016, 59.99407354164787, 59.9970111021364, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.8, 601.0698, 9.142643, 5495.668, 825.9716, 6.605008, 5458.889, 789.4745, 6.954366, 5490.536, 794.3533, 6.916533, 5494.242, 821.271, 6.662491, 5471.731, 99.91623, 100.0, 99.33554, 99.90843, 99.97591, 99.55668
28664.941680000004, 285.94974278990236, 285.611859309381, 286.1430318607542, 37.502313703447825, 37.72857820517819, 37.68970551964482, 10685.422736688504, 10729.830641781316, 10757.274589194434, 232.15102850241055, 45.715767058843085, 37.917376306190135, 10696.0809022881, 10735.475709039076, 10752.247235236518, 0.9999949727333354, 0.9999929618214956, 0.9999939083171715, 59.99769936925149, 59.99973809468272, 59.99727327616143, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.8, 601.1086, 9.142828, 5495.668, 825.9522, 6.607954, 5459.229, 789.4745, 6.954182, 5490.478, 794.3533, 6.916533, 5494.133, 821.271, 6.662125, 5471.903, 99.91813, 100.0, 99.34172, 99.91036, 99.97788, 99.56496
28667.287760000003, 285.89355776474514, 285.28420191606216, 285.9156258642972, 37.463615099030925, 37.72049024086602, 37.72345907465627, 10682.557076364574, 10737.310609344446, 10745.785643767304, 240.7910669695516, 45.5560194405125, 33.005791754146685, 10694.722546272855, 10735.22974164594, 10744.718956921526, 0.9999958377340363, 0.9999919846811687, 0.999996370163153, 59.99173286166202, 59.98761830252024, 59.99028475241563, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 795.9162, 6.904134, 5495.195, 594.7856, 9.235847, 5493.271, 819.6628, 6.680294, 5475.019, 783.144, 7.000147, 5483.359, 799.7706, 6.871424, 5495.66, 826.0425, 6.614697, 5461.889, 99.9962, 99.9612, 99.62906, 99.76424, 100.0, 99.36508
28669.689720000002, 285.847620611612, 285.3950814338565, 286.004109213059, 37.52546799221451, 37.732373356300485, 37.70437575177365, 10685.879417805569, 10727.831685915065, 10746.579452173324, 234.34679325513116, 46.01289264152638, 29.832005257384708, 10694.405237301125, 10731.730344605705, 10759.181498480293, 0.9999957648815405, 0.9999918843339395, 0.9999957442857937, 59.99143746015773, 59.99087687073522, 59.99056399516114, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953926, 5490.853, 601.0308, 9.143196, 5495.663, 824.6516, 6.630778, 5465.951, 789.4356, 6.954549, 5490.196, 794.3152, 6.916716, 5494.073, 821.3306, 6.661942, 5471.217, 99.91517, 100.0, 99.43657, 99.91033, 99.97881, 99.56715
28672.029400000003, 285.9060428012802, 285.4084899640688, 286.1943160122427, 37.479970315438784, 37.70182045214335, 37.69737235454837, 10681.09822512893, 10724.496613166268, 10747.877929873248, 236.3563180541696, 34.1414316549708, 26.746283803580468, 10687.211308110982, 10725.438484323216, 10748.547228197582, 0.9999964509837895, 0.9999962753660925, 0.9999958956764586, 59.99010572457419, 59.989220993234355, 59.98789406069173, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 787.7148, 6.972844, 5487.506, 604.5912, 9.0872, 5493.723, 815.0622, 6.734412, 5486.006, 795.4942, 6.907664, 5495.002, 788.1922, 6.964381, 5489.182, 814.6704, 6.732077, 5483.983, 99.8695, 99.96941, 99.82898, 99.99054, 99.88678, 99.79959
28674.393040000003, 285.86517334776045, 285.48098848914975, 286.0890270032894, 37.47384679878007, 37.69305423237698, 37.67792252763581, 10679.156905397096, 10722.438122573132, 10754.069160586518, 240.74015266205424, 41.19222727961096, 30.037090330751425, 10674.23050347775, 10730.035852257868, 10744.0839976374, 0.9999965827468735, 0.9999915606905514, 0.9999955894439458, 59.99221221425988, 59.9875211403172, 59.98948410546314, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 788.8977, 6.956246, 5490.91, 601.1476, 9.142091, 5495.558, 819.7598, 6.678822, 5475.689, 789.4939, 6.954366, 5490.426, 794.3724, 6.915985, 5494.076, 821.3306, 6.663041, 5472.305, 99.91407, 100.0, 99.64126, 99.91134, 99.97583, 99.56187
28676.79476, 285.8256239856965, 285.34565639141016, 285.8029108697426, 37.49816899597892, 37.71979377222092, 37.68543845796473, 10679.91091866812, 10728.294894739562, 10740.235599617676, 235.05880163583333, 37.457181589930315, 28.270067444250344, 10681.109262574962, 10719.601267828722, 10741.007147105898, 0.9999938457137902, 0.9999927444567013, 0.9999959070905975, 59.99667155946112, 59.994475366987466, 59.9927092041086, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.848, 601.1281, 9.141907, 5495.557, 819.7404, 6.677717, 5475.421, 789.4939, 6.954182, 5490.536, 794.3724, 6.915985, 5494.024, 821.5493, 6.663041, 5472.018, 99.91919, 100.0, 99.62298, 99.90836, 99.9738, 99.56078
28679.1408, 285.84929159415947, 285.40132905908587, 285.9425492638201, 37.509518374993995, 37.71568239920257, 37.707091235503654, 10681.696836339434, 10730.843671697687, 10751.864590001262, 248.2606536121457, 37.58150951923426, 29.331920528111823, 10690.354836559238, 10741.439391495154, 10751.713641950755, 0.9999965620786821, 0.9999918258947565, 0.999996722786956, 59.99449462047374, 60.00011499924613, 59.997419216919454, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 795.8965, 6.904134, 5495.137, 594.7856, 9.235294, 5493.219, 826.0104, 6.608506, 5458.774, 783.1052, 7.001067, 5482.504, 800.5526, 6.864667, 5495.662, 827.6926, 6.589427, 5453.919, 99.99715, 99.96241, 99.33345, 99.76834, 100.0, 99.24412
28681.48224, 285.94589351154053, 285.33869594885346, 286.13280313433216, 37.51799581385459, 37.710687784680424, 37.72954461474335, 10686.605149233468, 10733.675670568658, 10749.383648656107, 235.07586380502562, 47.24552496007118, 38.47694910819837, 10680.951462536666, 10731.114195251108, 10751.120181635499, 0.9999947184182598, 0.9999898913108519, 0.9999938889359613, 60.007042080714626, 59.999262457598256, 59.996962058158076, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.5878, 6.953748, 5490.743, 601.0503, 9.142828, 5495.497, 819.6822, 6.678822, 5475.921, 789.4551, 6.954733, 5490.536, 794.3343, 6.916168, 5494.08, 821.2511, 6.661759, 5471.447, 99.91518, 100.0, 99.64547, 99.90928, 99.97591, 99.56925
28683.8502, 285.9208609820831, 285.5165759083143, 286.18759149606996, 37.45863660999718, 37.66493198219624, 37.63149584731236, 10671.179738531268, 10716.731552097304, 10736.16518459837, 239.06710142681823, 35.050138338205215, 31.66600853610271, 10677.320146464017, 10718.903469887486, 10742.332519918345, 0.9999963275473542, 0.9999938663911272, 0.9999959745908814, 60.00116468436979, 60.003864090722736, 60.003161345584516, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953748, 5490.91, 601.0503, 9.143012, 5495.527, 826.321, 6.602063, 5455.13, 791.2998, 6.940576, 5492.938, 790.8627, 6.943744, 5491.215, 815.7639, 6.723288, 5484.104, 99.91517, 100.0, 99.3048, 99.95197, 99.92378, 99.79438
28686.215480000003, 286.0277200416643, 285.45761502602954, 286.0472173594458, 37.48093594910428, 37.71174299471632, 37.68648251303463, 10667.786626030786, 10734.960677831847, 10743.21950995762, 238.55223572231444, 34.11336951331714, 32.85297901827926, 10688.981559654476, 10723.784160468276, 10748.007753141079, 0.9999963559502963, 0.9999962053487613, 0.9999962185860255, 60.00200212156765, 60.006982055879824, 60.007334137385435, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 784.7182, 6.986764, 5486.443, 604.5134, 9.088121, 5494.544, 828.4758, 6.585496, 5456.023, 790.0959, 6.952527, 5490.649, 794.3343, 6.91635, 5494.023, 821.4499, 6.662125, 5471.851, 99.83694, 99.97988, 99.23946, 99.91253, 99.97684, 99.57141
28688.585000000003, 285.9050827411153, 285.4877219324165, 286.12451239828056, 37.488564517926584, 37.6887308828323, 37.68645765632886, 10682.94388797525, 10721.348165129799, 10749.606686278968, 237.01542792014607, 34.21936152854323, 28.986741661730832, 10686.992574915606, 10723.9231453882, 10743.49051892361, 0.9999925003226575, 0.9999935618409627, 0.9999964656166628, 60.01189019078755, 60.00979105422125, 60.01062832457855, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953569, 5490.737, 601.1086, 9.142828, 5495.616, 825.9522, 6.609242, 5459.116, 789.4551, 6.954549, 5490.425, 794.3343, 6.916533, 5494.239, 821.4499, 6.662858, 5472.074, 99.91909, 100.0, 99.33958, 99.9094, 99.97881, 99.56823
28690.995520000004, 286.0665066225731, 285.49493182906485, 286.1145768973134, 37.4714525101613, 37.68486498996482, 37.66027174046517, 10679.710454346066, 10719.473302534854, 10741.89420791849, 234.73363806653242, 48.313554525700056, 35.32533108847633, 10679.145801861208, 10725.150158749739, 10741.811413850317, 0.9999960171544209, 0.9999916191979391, 0.9999961381508713, 60.010178384772544, 60.00715007523563, 60.0106785704858, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 795.9162, 6.904312, 5495.195, 594.8829, 9.234742, 5493.28, 819.3522, 6.68103, 5475.977, 783.144, 7.000515, 5482.669, 800.6099, 6.864484, 5495.555, 827.6727, 6.589243, 5453.862, 99.99924, 99.9615, 99.64649, 99.76528, 100.0, 99.24197
28693.37712, 285.8257486061817, 285.32459631991327, 286.0749136006776, 37.48473815296822, 37.735314677367455, 37.74007106817336, 10676.061145143976, 10731.932184733905, 10752.353524265833, 245.9657880456407, 41.70459814709193, 32.16433291287194, 10695.59461790109, 10729.466162230641, 10754.99129607455, 0.9999955316559157, 0.9999959311699942, 0.9999948923359131, 60.00093947418023, 60.006286180491855, 60.01141218103678, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953569, 5490.853, 601.0698, 9.143012, 5495.663, 825.8552, 6.610898, 5458.889, 789.4356, 6.954733, 5490.418, 794.3152, 6.916716, 5494.079, 821.3107, 6.661942, 5472.017, 99.91413, 100.0, 99.33852, 99.90936, 99.97682, 99.5661
28695.735520000002, 285.9604519496873, 285.39531586324415, 285.8568801541652, 37.49917974767054, 37.68797202905956, 37.68647403174579, 10686.201019864777, 10727.69668731654, 10745.672130420415, 241.6861182039881, 36.46388302109335, 30.91638877510104, 10684.280509524178, 10733.002692558748, 10748.979030466933, 0.9999952441488036, 0.9999939603774904, 0.9999963965885221, 60.011152962994835, 60.0088229113947, 60.0082559069905, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953569, 5490.853, 601.0698, 9.142643, 5495.661, 819.6434, 6.678085, 5475.637, 789.4745, 6.954366, 5490.589, 794.3343, 6.920185, 5493.541, 820.4161, 6.677141, 5484.752, 99.91719, 100.0, 99.62293, 99.91238, 99.96609, 99.62646
28698.0872, 285.94772000418544, 285.45748212653365, 285.89998468156836, 37.493358924038816, 37.72683016653844, 37.722769569684196, 10695.564252534476, 10730.557006932728, 10742.719886042727, 244.0403246068031, 40.76359940782777, 28.729785473381526, 10682.250419585129, 10732.7561243174, 10744.977011272915, 0.9999968520900422, 0.999993722492847, 0.9999958936209721, 60.00715183705871, 60.01017047133895, 60.007874168267016, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.2987, 6.999971, 5483.101, 607.3928, 9.040599, 5491.537, 814.5574, 6.733491, 5483.003, 793.8825, 6.925131, 5493.219, 791.6066, 6.934795, 5493.066, 820.4956, 6.671648, 5471.499, 99.77602, 99.92964, 99.79047, 99.96024, 99.95304, 99.57645
28700.438720000002, 285.8321643356871, 285.4971174605671, 286.0415263572695, 37.480331871892, 37.7216851416664, 37.71494723068257, 10684.529868897112, 10729.000806139382, 10750.19869178567, 240.57196989060594, 46.171523384094826, 27.136157760498463, 10691.537275601559, 10737.84264354871, 10746.004432666297, 0.9999954810895622, 0.999991604337249, 0.9999958944382413, 60.01004745057286, 60.01471317226831, 60.0150547243949, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953748, 5490.57, 601.0892, 9.142828, 5495.667, 819.721, 6.682871, 5475.137, 789.4745, 6.954549, 5490.478, 794.3724, 6.916716, 5494.185, 821.271, 6.662125, 5471.964, 99.91823, 100.0, 99.6485, 99.90939, 99.97782, 99.56722
28702.87568, 285.9974337442679, 285.3816405938549, 285.9995913769397, 37.510354942930256, 37.69702675434752, 37.69994728966274, 10680.72180809365, 10722.88517159324, 10744.526435170863, 246.9929854589982, 44.049215465557154, 26.865320488894213, 10683.399499330006, 10734.728418704806, 10743.695869312178, 0.9999951408848391, 0.9999914465351833, 0.999995295761131, 60.02298784632298, 60.01413505970706, 60.01781625905118, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 794.2207, 6.914842, 5494.973, 595.6028, 9.228663, 5493.591, 825.9134, 6.607401, 5458.496, 783.1052, 7.000699, 5482.446, 800.5717, 6.86485, 5495.664, 827.6727, 6.589427, 5454.034, 99.99215, 99.9685, 99.33251, 99.76525, 100.0, 99.2452
28705.294480000004, 285.9383133673434, 285.4093962604238, 286.08640751981983, 37.508491800374706, 37.732675916909585, 37.696794087442434, 10701.8249745323, 10732.516364462499, 10739.614452365191, 239.38329736194282, 45.63809692304676, 33.22718182630126, 10692.881457964248, 10726.216170548545, 10745.790122255907, 0.9999967591537223, 0.9999925866854994, 0.9999943155442037, 60.02557922198903, 60.01511170718866, 60.01430192488272, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6272, 6.953748, 5490.685, 601.1086, 9.143196, 5495.61, 819.5463, 6.681214, 5475.921, 789.4356, 6.954549, 5490.366, 794.3533, 6.916533, 5494.239, 821.2908, 6.661026, 5471.673, 99.91919, 100.0, 99.64547, 99.91133, 99.9758, 99.56307
28707.695400000004, 285.9967841554455, 285.4551709583246, 285.96529075773856, 37.49788283093589, 37.68266642827255, 37.65504839669715, 10680.560802366526, 10725.484840093182, 10741.706941470644, 249.17340587686158, 38.01680398227927, 39.703058872737984, 10684.618510829458, 10720.130178166099, 10734.054649638081, 0.9999936975776051, 0.9999924889863765, 0.9999964507919957, 60.02396154337746, 60.01831536417576, 60.016941694635356, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953569, 5490.737, 601.0698, 9.142643, 5495.557, 826.0493, 6.607585, 5458.61, 789.4356, 6.954917, 5490.535, 794.3152, 6.916898, 5494.295, 821.2908, 6.662308, 5471.676, 99.91518, 100.0, 99.33047, 99.91043, 99.97982, 99.57029
28710.096680000002, 285.9212759949657, 285.29732057735197, 285.96976346459655, 37.5071386754684, 37.69363078383308, 37.69876110924451, 10682.20863455884, 10724.791758419859, 10748.578339893524, 237.48356093421899, 27.65731915218248, 28.614376316536436, 10683.880673926113, 10718.382737796543, 10747.280935984094, 0.9999952434625284, 0.9999959786375654, 0.9999961499493021, 60.01891320393278, 60.01398193691921, 60.01483537066569, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.2593, 6.999971, 5482.875, 607.3928, 9.039862, 5490.914, 832.4164, 6.532484, 5437.758, 795.2224, 6.912445, 5494.081, 790.0043, 6.950501, 5491.493, 818.3683, 6.688128, 5476.248, 99.77306, 99.91934, 98.95101, 99.98327, 99.92883, 99.66481
28712.522040000003, 285.72764736267163, 285.32189882472056, 285.9276898311522, 37.473407513553546, 37.665112594132744, 37.66503995186082, 10668.847767965988, 10724.279403399001, 10748.365444658688, 237.06151579043672, 34.713935675132234, 35.03869021628998, 10688.376587018764, 10723.773687136294, 10746.4803295391, 0.9999946210999487, 0.9999944284551421, 0.9999931221072347, 60.01421640838849, 60.01122591174226, 60.0093515893229, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953569, 5490.848, 601.0308, 9.14338, 5495.668, 825.991, 6.609058, 5459.341, 789.4551, 6.954549, 5490.313, 794.3533, 6.916533, 5494.023, 821.3903, 6.663041, 5471.553, 99.91508, 100.0, 99.34376, 99.90939, 99.97389, 99.56599
28714.928880000003, 285.9170978709295, 285.37850552986123, 286.0462258168457, 37.46062737257971, 37.698128096029855, 37.67302935859654, 10681.427560729226, 10716.328888309961, 10750.233094979114, 237.57688453238916, 43.58808851455069, 35.82225974161156, 10686.580329640585, 10713.603318802547, 10744.990729569488, 0.9999948986801234, 0.9999938397511458, 0.9999959971790949, 60.01194700532624, 60.015423683732394, 60.01062144289791, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 793.2153, 6.922873, 5494.585, 596.4977, 9.218717, 5493.917, 820.4199, 6.7149, 5484.29, 783.1635, 7.000699, 5482.505, 800.5717, 6.864484, 5495.549, 827.6727, 6.58906, 5453.809, 99.9851, 99.97657, 99.79775, 99.76837, 100.0, 99.24309
28717.484600000003, 285.88896667830124, 285.3655183297204, 286.07706124815667, 37.49580188736584, 37.7324201717245, 37.70839209468576, 10690.083281165433, 10721.846791859185, 10757.766192263862, 233.47618576704735, 41.31037237594592, 31.12524767107925, 10688.364129905294, 10725.353725379686, 10748.790376616817, 0.9999931796958822, 0.999993554466173, 0.9999956026886659, 60.01307491724312, 60.01670554954925, 60.01227696542335, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.5878, 6.953748, 5490.627, 601.0698, 9.143196, 5495.654, 826.1075, 6.60869, 5458.943, 789.4551, 6.954733, 5490.593, 794.3343, 6.916898, 5494.188, 821.2511, 6.662491, 5471.617, 99.91307, 100.0, 99.33752, 99.90842, 99.97679, 99.57125
28719.9206, 286.07198210510126, 285.47473849825695, 286.0382204359868, 37.50724804093369, 37.693472747181566, 37.703920496292156, 10688.630785840114, 10726.522388015223, 10750.99589286143, 241.3316909616533, 44.683723318306875, 36.4219183044097, 10690.095164656132, 10722.655710208786, 10744.304631612376, 0.9999957686231061, 0.9999919541900849, 0.9999942696864471, 60.01628304946066, 60.01817680488407, 60.018609012658736, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953748, 5490.853, 601.0698, 9.143012, 5495.61, 819.7404, 6.681582, 5475.531, 789.4745, 6.954366, 5490.42, 794.3343, 6.91635, 5494.023, 821.5294, 6.662308, 5472.591, 99.91718, 100.0, 99.6363, 99.90939, 99.97687, 99.57027
28722.33348, 286.0584984087544, 285.40691774708483, 286.0664015594116, 37.46000420220232, 37.66916272064036, 37.66769710444009, 10679.238288700735, 10719.573519531772, 10742.389395827127, 244.0799018531352, 37.11785585463895, 27.96593796383104, 10688.296828231694, 10727.58357007479, 10750.11185274148, 0.9999950304070852, 0.9999951032874842, 0.9999953560755999, 60.01687444760121, 60.01647516241055, 60.01732150835563, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 783.279, 6.999971, 5482.985, 607.3539, 9.040599, 5490.859, 813.3539, 6.742879, 5485.51, 794.8534, 6.917593, 5493.855, 790.691, 6.945205, 5492.178, 818.925, 6.682452, 5474.935, 99.77402, 99.91517, 99.83508, 99.97699, 99.9413, 99.64298
28724.805440000004, 285.7862159126525, 285.4536061646978, 286.01396937699957, 37.51229240886929, 37.72564933423742, 37.69708253726975, 10687.857241798312, 10736.30255738558, 10737.309632651673, 241.9802525649293, 46.41587296705984, 32.36354794441377, 10684.34972577292, 10728.711347086355, 10748.083472563801, 0.9999964272604985, 0.9999898084397056, 0.9999966332385587, 60.02105330562425, 60.022740405694556, 60.0164998583789, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 789.6075, 6.953569, 5490.853, 601.0698, 9.142828, 5495.497, 819.6434, 6.679374, 5475.3, 789.4551, 6.954733, 5490.536, 794.3343, 6.916533, 5494.296, 821.1915, 6.663041, 5471.733, 99.91718, 100.0, 99.63211, 99.91238, 99.97985, 99.57347
28727.198040000003, 285.9981066401039, 285.41016973261685, 285.98067751215086, 37.47644848355907, 37.70696524734119, 37.70538981441494, 10671.657152679927, 10727.21198065272, 10746.736525847791, 242.17231440004707, 47.282137000189984, 33.88012708038332, 10684.679431964776, 10726.462600723993, 10743.903497307048, 0.9999953020066543, 0.9999916221790613, 0.9999942431040243, 60.01688591981065, 60.0166309528272, 60.017282432844944, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 600 800 800 800 800], 5500.0, [], 794.2601, 6.917519, 5494.806, 595.9335, 9.224795, 5493.672, 826.0104, 6.610714, 5458.888, 783.1052, 7.000699, 5482.451, 800.5717, 6.86485, 5495.662, 827.6727, 6.589243, 5453.919, 99.98403, 99.96848, 99.34874, 99.7643, 100.0, 99.24719
