TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29806.795280000002, 284.8901176441843, 284.376798686952, 284.95817570227155, 37.619379181756834, 37.77445898479642, 37.78852758409521, 10680.388490920503, 10709.585816129615, 10735.081188501545, 236.70111429942244, 52.04980639478072, 43.70377196524437, 10672.706452204193, 10710.472008905437, 10728.31374032239, 0.9999935904892676, 0.9999888396984405, 0.9999923180982033, 59.99092842795142, 59.99352633587558, 59.994671449895606, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2811, 6.971237, 5488.397, 792.8039, 6.928598, 5493.121, 594.5822, 9.238358, 5493.212, 607.3672, 9.040112, 5490.701, 601.1453, 9.13964, 5495.49, 820.0184, 6.676409, 5476.593, 99.87354, 99.95845, 99.96015, 99.91442, 100.0, 99.64519
29809.196920000002, 284.9559696216796, 284.4473118155301, 284.89720875037847, 37.57249844950854, 37.79326392953025, 37.80337264700494, 10677.39649289361, 10716.929019582878, 10730.105474716169, 243.15937914772712, 49.11819766194367, 43.45498873362544, 10677.701634330457, 10716.237144318406, 10730.428699812139, 0.9999915889842985, 0.9999907183730907, 0.9999908967763432, 59.99204659052882, 59.992536617394656, 59.99410059975082, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 781.0118, 7.015676, 5479.3, 799.1075, 6.878129, 5495.918, 589.2828, 9.309778, 5487.942, 603.5612, 9.103545, 5494.123, 603.8539, 9.108959, 5494.915, 820.8336, 6.667436, 5472.931, 99.70705, 100.0, 99.85333, 99.97669, 99.9911, 99.59209
29811.61156, 284.9214169430849, 284.48774816550093, 284.9901230255036, 37.54393753129072, 37.76208638369092, 37.77303157379207, 10678.166539362854, 10717.46136225817, 10738.628717149966, 236.2732373810877, 52.406415823065345, 42.98191560138662, 10667.919953248373, 10716.194880917103, 10733.042904506341, 0.999990864225147, 0.9999888774751857, 0.999991291997979, 59.98358728768281, 59.99300925901265, 59.991328608809205, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.345, 792.8234, 6.928598, 5493.286, 594.5822, 9.238542, 5493.152, 607.3867, 9.040112, 5490.812, 601.0881, 9.14238, 5495.522, 820.933, 6.666337, 5473.277, 99.8725, 99.95943, 99.95904, 99.91538, 100.0, 99.58996
29813.980440000003, 284.9489945396119, 284.2826956210786, 285.07718968362127, 37.53739959058375, 37.73148079547684, 37.73841822624717, 10657.449576841242, 10712.103098165546, 10734.736379222995, 232.78627699943718, 56.07226961004835, 49.0477159421871, 10664.52291664089, 10701.944354974159, 10739.28992284594, 0.9999870497269596, 0.9999876019846067, 0.9999868839710778, 59.98947391592207, 59.98876496129086, 59.994330862501606, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 792.4661, 6.926799, 5493.858, 786.5781, 6.976121, 5487.292, 600.7164, 9.147242, 5495.644, 613.4453, 8.931265, 5478.888, 594.8888, 9.233875, 5493.392, 827.0962, 6.596019, 5455.813, 99.97188, 99.85238, 100.0, 99.69946, 99.96542, 99.27956
29816.404560000003, 285.2506721247946, 284.5057397809801, 285.32134742013284, 37.56278504717316, 37.77337257316556, 37.73674050611183, 10674.786109736895, 10718.231078004475, 10740.411911137677, 234.68700999367775, 57.394662277616135, 43.10902930939801, 10676.706788777103, 10717.806187851065, 10744.660342347453, 0.9999909378692923, 0.9999862781818962, 0.9999874849081859, 59.99561981680614, 59.99043479129565, 59.98629282925741, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.287, 792.8234, 6.928782, 5493.291, 594.5822, 9.238358, 5493.096, 607.4061, 9.039744, 5490.864, 601.0881, 9.142562, 5495.507, 820.754, 6.66945, 5473.042, 99.87145, 99.95845, 99.96012, 99.91739, 100.0, 99.5963
29818.89484, 285.1356739553132, 284.57016931659814, 285.2802268720389, 37.544214105555504, 37.7439050605401, 37.755647030091616, 10678.018746311878, 10714.51506820753, 10735.568981638633, 228.85837956026535, 52.25424716213966, 48.33938648130061, 10673.502392387249, 10711.060936628228, 10725.315273493206, 0.9999897543545739, 0.9999857877258579, 0.9999904629204573, 59.98794058469463, 59.99044387776005, 59.9915892425152, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.282, 792.8234, 6.928598, 5493.457, 594.6016, 9.238726, 5493.103, 607.4061, 9.039744, 5490.864, 601.0499, 9.142745, 5495.513, 820.8137, 6.667436, 5474.932, 99.87354, 99.96456, 99.96215, 99.91739, 100.0, 99.61297
29821.286480000002, 285.1390617813137, 284.55952044191616, 285.37755958522087, 37.57251102561504, 37.839120987327405, 37.77407151551111, 10678.881502581056, 10723.930413143597, 10750.948959153124, 233.2646724648166, 48.96516331975249, 48.29718794830387, 10688.690301191838, 10724.27353727447, 10742.29906696366, 0.9999908878442013, 0.9999878133228348, 0.9999883286982357, 59.992413849303354, 59.99047988642551, 59.9907255555385, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 780.9724, 7.015676, 5479.189, 799.1075, 6.877576, 5495.771, 588.3704, 9.321375, 5486.297, 602.1631, 9.115864, 5494.862, 604.9031, 9.091792, 5494.359, 819.4419, 6.651321, 5470.932, 99.7101, 100.0, 99.82138, 99.99014, 99.977, 99.52977
29823.7688, 285.22269543045996, 284.3582364852972, 285.25381451128277, 37.55674683170338, 37.81362908624366, 37.78505408041447, 10683.265856143556, 10724.112108154433, 10737.882732026135, 234.2324570923406, 49.98122640496513, 49.093534487365105, 10686.55346327993, 10724.24915281149, 10740.194654976744, 0.9999894584594647, 0.9999885628613461, 0.9999894479913672, 59.98722912982485, 59.98773505998202, 59.986181358282785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2811, 6.971059, 5488.287, 792.8234, 6.928782, 5493.515, 594.5628, 9.238542, 5493.212, 607.3867, 9.03956, 5490.748, 601.069, 9.142927, 5495.623, 820.7342, 6.668351, 5472.935, 99.8705, 99.96563, 99.96119, 99.91742, 100.0, 99.59113
29826.168360000003, 284.9120848730709, 284.2717560869288, 284.95162056326376, 37.58115334313602, 37.77700583873146, 37.79578531696449, 10671.652234648687, 10722.287527342576, 10730.05035090648, 233.57717008973555, 55.56919884255922, 44.082627716132265, 10676.589437931065, 10711.660196293333, 10731.751052255195, 0.9999898925392774, 0.999990726766921, 0.9999874133769621, 59.98653601785908, 59.98866408098876, 59.98491621479611, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 792.4267, 6.932153, 5493.968, 786.7338, 6.975937, 5487.227, 600.7552, 9.148162, 5495.688, 613.387, 8.930714, 5478.784, 594.9079, 9.233693, 5493.383, 827.0763, 6.596385, 5455.529, 99.9699, 99.85336, 100.0, 99.69756, 99.96326, 99.27439
29828.591320000003, 284.92679032106935, 284.4723348189482, 285.03476101553406, 37.62138699771861, 37.826913041337285, 37.81116784917557, 10687.251722065683, 10725.216533408013, 10735.863849887608, 239.78533437375734, 52.42433714207618, 42.19521699311463, 10692.327620399945, 10718.296781991852, 10743.835348466087, 0.9999920417343356, 0.9999892243140267, 0.9999920835881381, 59.990887582900704, 59.991910460281865, 59.988945945800644, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.402, 792.8234, 6.928967, 5493.461, 594.5628, 9.238726, 5493.147, 607.3672, 9.038825, 5490.866, 601.069, 9.142927, 5495.565, 820.8535, 6.668351, 5472.701, 99.8705, 99.96159, 99.96001, 99.91742, 100.0, 99.59534
29830.945880000003, 285.0682069072947, 284.3590596017703, 284.84980405064533, 37.614936499820296, 37.832446701139816, 37.83652473394135, 10693.57391390049, 10725.696662668772, 10742.744041956936, 238.70493479819288, 47.05088021968277, 43.481729662424186, 10689.509589521971, 10725.685379303599, 10747.594322121398, 0.9999934062692569, 0.9999889996650289, 0.9999927795642549, 59.982784456674565, 59.98292390434466, 59.98755763015684, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5898, 6.92323, 5493.918, 792.8234, 6.928598, 5493.174, 594.5628, 9.238726, 5493.207, 607.4061, 9.039376, 5490.753, 601.069, 9.142745, 5495.505, 820.754, 6.668351, 5472.875, 99.97801, 99.96256, 99.95904, 99.91632, 100.0, 99.59216
29833.439520000004, 284.9976175610195, 284.55108764472743, 285.0128631700573, 37.61206637191497, 37.79472076731541, 37.80981062948621, 10681.27891691649, 10723.744762441038, 10745.172833427028, 241.81344011670853, 45.704306939678645, 42.370132177937194, 10691.364448636616, 10730.160464937891, 10739.930835048344, 0.9999925849827909, 0.9999888384151915, 0.9999940177518427, 59.98549631260239, 59.98893163374639, 59.984084948007265, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 799.8788, 6.870582, 5496.023, 799.1075, 6.877392, 5495.883, 588.2734, 9.321375, 5485.528, 602.0854, 9.126896, 5494.744, 605.3418, 9.081017, 5493.938, 818.4677, 6.690143, 5473.51, 100.0, 100.0, 99.80387, 99.99467, 99.97332, 99.66787
29835.829520000003, 285.2807270086624, 284.7146719601882, 285.12789873040253, 37.57639305778921, 37.79277622262575, 37.79474216410768, 10690.380685618129, 10727.994956322756, 10747.20430372647, 233.87130577783682, 50.40543934794641, 41.413315689471574, 10689.605602086014, 10715.813771252017, 10748.282625474083, 0.9999927705945709, 0.9999899620958101, 0.9999937266657689, 59.99397761929011, 59.996987469540194, 59.99792759474763, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5898, 6.922873, 5494.027, 792.8234, 6.928598, 5493.292, 594.5822, 9.238726, 5493.212, 607.3672, 9.039744, 5490.859, 601.0309, 9.14238, 5495.456, 820.6547, 6.665605, 5472.7, 99.97495, 99.9605, 99.96012, 99.91538, 100.0, 99.59418
29838.23856, 285.3663385407692, 284.5798546693428, 285.2302182097641, 37.555736647319335, 37.73759535559162, 37.7311551396642, 10686.094469133666, 10718.3692629337, 10731.842248347368, 241.3457111458947, 45.13298425141147, 47.791679653803044, 10676.914342539138, 10712.764233450203, 10734.272704019042, 0.9999921541993076, 0.9999896232238652, 0.9999914813996159, 59.99886023152353, 60.00209891025482, 60.00492614546806, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 789.8835, 6.954462, 5489.902, 787.7455, 6.972253, 5487.526, 600.4446, 9.152579, 5495.618, 613.4453, 8.931265, 5478.83, 594.8888, 9.233875, 5493.443, 827.0763, 6.596385, 5455.815, 99.89988, 99.85989, 100.0, 99.69841, 99.96446, 99.28068
29840.65316, 285.27217346855764, 284.7933927333479, 285.2791106626167, 37.588751529578005, 37.81730858713627, 37.788979548973856, 10692.454171186477, 10720.22313178737, 10750.002866605239, 237.1667965703109, 46.580678801696195, 42.247442815381646, 10691.40947650129, 10730.504716375923, 10750.68536074632, 0.9999930341864247, 0.9999893654200285, 0.9999905898570192, 60.01233101719074, 60.0120248785706, 60.01048423375811, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922873, 5494.195, 792.8039, 6.928598, 5493.116, 594.5822, 9.23891, 5493.258, 607.3867, 9.039744, 5490.799, 601.0881, 9.142562, 5495.448, 820.754, 6.667436, 5473.046, 99.97391, 99.96157, 99.96096, 99.91634, 100.0, 99.59216
29843.029520000004, 285.43798577167297, 284.63138131890224, 285.19538235477376, 37.58604876197106, 37.8128404996059, 37.77689976885411, 10690.16011200202, 10723.646595484191, 10738.822697051142, 240.1088927195442, 50.45483443330704, 44.57025258564818, 10694.282835432325, 10723.040252463217, 10741.019382442806, 0.9999918869435556, 0.99999020725859, 0.999995115420136, 60.013477688937634, 60.01488269931639, 60.0170402864311, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971416, 5488.565, 792.8428, 6.928782, 5493.292, 594.5628, 9.23891, 5493.154, 607.4061, 9.039376, 5490.859, 601.069, 9.142745, 5495.615, 820.6348, 6.66945, 5473.101, 99.8725, 99.96154, 99.95908, 99.91729, 100.0, 99.58698
29845.42476, 285.1689904280098, 284.65231125866717, 285.05644254431417, 37.62058745376148, 37.79074617104775, 37.79471854365693, 10690.266015471805, 10725.72007497433, 10753.826694694037, 239.23312233463287, 51.78098391671665, 41.54920601955382, 10695.34439085213, 10723.342315227288, 10739.277789199941, 0.9999933161388849, 0.9999912218205514, 0.9999936857770175, 60.01128443446598, 60.01544824819187, 60.0201896082826, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 780.9921, 7.016033, 5479.525, 799.0881, 6.877576, 5495.712, 588.2928, 9.322295, 5484.387, 601.1144, 9.141973, 5495.448, 607.459, 9.041388, 5492.045, 815.7639, 6.716329, 5481.2, 99.70704, 100.0, 99.79735, 100.0, 99.92465, 99.74153
29847.78824, 285.4774068387351, 284.1654204194903, 285.201789141844, 37.61636040868634, 37.821823856247, 37.796788795864906, 10690.028401896678, 10725.955815375046, 10744.663834424318, 235.80468737139927, 51.822092540007816, 38.38142279937347, 10691.430941130171, 10728.179248308266, 10742.620187608012, 0.9999927032617772, 0.9999891256383968, 0.9999930512283705, 60.01767802673928, 60.01482232276604, 60.014141297447246, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.339, 792.8039, 6.928782, 5493.345, 594.5628, 9.238542, 5493.264, 607.4061, 9.039744, 5490.754, 601.069, 9.14238, 5495.623, 820.9131, 6.667619, 5473.104, 99.8705, 99.96253, 99.95906, 99.91752, 100.0, 99.58998
29850.248720000003, 285.11786172068224, 284.5324015711902, 284.93895178021495, 37.58756214928952, 37.776441056250036, 37.775433498457055, 10686.466734647962, 10709.653251458132, 10728.281791367011, 236.70962682550817, 42.913282236224816, 41.86901022054826, 10686.834481232729, 10712.75765017175, 10733.002256421429, 0.9999916363136208, 0.9999892650706397, 0.9999924052975095, 60.00648537613887, 60.00721788206704, 60.00465187210961, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 788.9174, 6.955889, 5491.134, 789.7494, 6.95236, 5489.745, 597.494, 9.194549, 5495.523, 613.0181, 8.939539, 5479.0, 594.9842, 9.232963, 5493.445, 827.0962, 6.596568, 5455.814, 99.91112, 99.9014, 99.99782, 99.70702, 99.96446, 99.27853
29852.598200000004, 285.0483061860083, 284.6228291726539, 284.9947732144969, 37.6172981914187, 37.800865087704935, 37.82080424563736, 10690.409477190626, 10720.195271532604, 10748.044081187367, 235.7185364276611, 45.72813148317573, 44.729534535037146, 10691.518625020846, 10731.388410011165, 10740.077752345303, 0.9999919918487811, 0.9999906684411386, 0.999994165162164, 60.007582797911105, 59.99891545464336, 60.00268661457267, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.7543, 6.96981, 5488.23, 792.7845, 6.928967, 5493.345, 594.5628, 9.238542, 5493.147, 607.3672, 9.040296, 5490.805, 601.069, 9.14238, 5495.559, 820.8137, 6.667619, 5473.043, 99.87358, 99.96253, 99.96119, 99.91631, 100.0, 99.58386
29855.024120000002, 285.2880805805882, 284.55985710714754, 285.08355632447285, 37.5995312963825, 37.78515859529142, 37.78118129515731, 10691.700568599375, 10729.181512765821, 10742.361259435193, 239.53996605801694, 46.306299017753645, 44.35703254412283, 10696.062459527875, 10732.437617209265, 10741.88692458273, 0.9999938082965371, 0.999990598661497, 0.9999932733910759, 60.012011489913355, 60.009666368627656, 60.009025341343275, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.923051, 5493.97, 792.8234, 6.928782, 5493.462, 594.5628, 9.23891, 5493.264, 607.4061, 9.039928, 5490.865, 601.1263, 9.14311, 5495.615, 820.754, 6.667802, 5473.047, 99.9739, 99.96157, 99.95786, 99.91527, 100.0, 99.59318
29857.429440000004, 285.41051632085686, 284.8710748285737, 285.3722945998652, 37.5546879396385, 37.746915078191215, 37.74192070003041, 10687.697497779776, 10721.014489017653, 10743.420807821472, 236.95080321560454, 49.13986514324188, 38.13632201360292, 10686.216541129732, 10720.851262807075, 10742.388948707652, 0.9999947939014848, 0.9999906544940022, 0.9999937549395158, 60.00745169470536, 60.004074192962534, 60.002369749730896, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 799.8788, 6.87076, 5495.965, 799.0881, 6.877392, 5495.881, 588.254, 9.322847, 5484.314, 601.1727, 9.14142, 5495.573, 607.44, 9.039196, 5490.972, 814.4318, 6.734641, 5483.822, 100.0, 100.0, 99.79629, 100.0, 99.91936, 99.8026
29859.831840000003, 285.45760615604246, 284.84281582242335, 285.2415159737403, 37.56759680263342, 37.78801944469019, 37.78109531039619, 10685.075044236193, 10724.665958230433, 10741.185076500235, 231.9926138627452, 49.535376231794544, 38.82072249038936, 10698.304984440261, 10731.687770762117, 10746.406212697153, 0.9999930343613928, 0.9999897041337285, 0.9999908118454729, 60.00696472157304, 59.99893052115482, 60.00284333097106, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5898, 6.922873, 5494.027, 792.8039, 6.928598, 5493.402, 594.5822, 9.238542, 5493.094, 607.4061, 9.040112, 5490.754, 601.1072, 9.142927, 5495.666, 820.7938, 6.667802, 5472.989, 99.97495, 99.96358, 99.95989, 99.91729, 100.0, 99.59211
29862.405960000004, 285.2891637611455, 284.7717685868761, 285.2465582497033, 37.55853594033111, 37.72410164061088, 37.72518567922147, 10678.423101217388, 10720.265924344172, 10729.200908919855, 243.39737568311193, 45.28049174361968, 37.94439036014734, 10681.705384229743, 10714.048884558157, 10739.349983755497, 0.9999938916489054, 0.9999904039873613, 0.9999911744864927, 59.99873636519143, 59.998172486260394, 59.997266516524405, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 792.545, 6.935901, 5492.523, 801.8118, 6.854367, 5495.836, 597.6881, 9.194917, 5495.384, 612.3578, 8.939723, 5479.415, 595.1749, 9.232414, 5493.403, 827.0962, 6.596019, 5455.875, 99.94758, 100.0, 99.99964, 99.70904, 99.96588, 99.27536
29864.83504, 285.1694810781564, 284.7206466757335, 285.13976319192375, 37.57763467139673, 37.79149877957096, 37.798552409668325, 10696.338609494735, 10732.347454435258, 10747.138840456468, 238.64226067139407, 47.60212934781521, 39.978463603771274, 10682.165015773271, 10733.0967019521, 10747.618004077203, 0.9999937031360072, 0.9999892674945137, 0.9999925565382307, 59.989852180888406, 59.99536529510142, 59.995113442363255, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.373, 6.92323, 5494.022, 799.1075, 6.87776, 5495.771, 594.5822, 9.238726, 5493.154, 607.4449, 9.04048, 5490.813, 601.0881, 9.142745, 5495.722, 820.8535, 6.667436, 5473.276, 99.97294, 100.0, 99.95904, 99.91645, 100.0, 99.59425
29867.302720000003, 285.2374360195339, 284.17970979985415, 285.36442446067485, 37.578011217163144, 37.809814525246814, 37.78907861131565, 10695.691326866174, 10721.648701050091, 10748.170131238398, 223.8092521557519, 50.678444594659595, 51.759492348365484, 10704.911647680849, 10720.249801296377, 10752.115760424527, 0.9999854103497672, 0.9999906940118682, 0.9999848527352424, 59.99425466866418, 59.99671903732942, 59.988030122392715, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.287, 799.0881, 6.877576, 5495.77, 594.5628, 9.238726, 5493.146, 607.3867, 9.039192, 5490.807, 601.069, 9.14311, 5495.78, 820.8336, 6.667619, 5472.877, 99.8725, 100.0, 99.95691, 99.91634, 100.0, 99.59008
29869.697720000004, 285.04041626106766, 284.59422844565603, 285.18555809428267, 37.54323267325476, 37.781994005360275, 37.77923055131312, 10678.268930743747, 10717.556886159784, 10745.179659547337, 238.0952677471996, 53.083281749460184, 44.49819360340325, 10688.405354255245, 10727.338791690128, 10749.103550197611, 0.9999931355061643, 0.9999892894404767, 0.9999923057328987, 59.98461527877057, 59.98547462110891, 59.98895257976023, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 780.9724, 7.016033, 5479.299, 792.8428, 6.928782, 5493.458, 588.2928, 9.322479, 5484.274, 601.0562, 9.142157, 5495.631, 607.459, 9.038831, 5490.688, 814.7698, 6.725119, 5482.847, 99.71009, 99.9605, 99.79747, 100.0, 99.91419, 99.78405
29872.133480000004, 285.1019917243581, 284.5946044272358, 285.15225780462094, 37.53264152756615, 37.79729410895579, 37.819545562349944, 10686.133219982272, 10722.881599366012, 10745.873745914529, 238.92830518119536, 48.502659199288246, 40.850557380740156, 10683.216519330857, 10725.29268105328, 10744.056968370438, 0.9999904880653476, 0.999988922951797, 0.9999900395869302, 59.98461629604184, 59.983099396470756, 59.981830273116465, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.287, 799.1075, 6.87776, 5495.77, 594.5822, 9.239094, 5493.094, 607.4255, 9.03956, 5490.924, 601.069, 9.143476, 5495.615, 820.9529, 6.665788, 5472.872, 99.8685, 100.0, 99.95797, 99.91432, 100.0, 99.59519
29874.49936, 285.1064920234184, 284.50214625522807, 285.1719675743752, 37.552052212365844, 37.78315453663036, 37.713884423420225, 10667.483498129583, 10719.096847247467, 10729.774180102748, 233.67055422190424, 49.68327304005152, 45.7495644827095, 10679.939904403825, 10720.15444104401, 10736.90063644575, 0.9999920584081441, 0.9999890295787033, 0.9999907882683774, 59.98169251222237, 59.97977005631015, 59.981272569615506, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.36, 6.966776, 5490.295, 791.1502, 6.944255, 5491.158, 597.4164, 9.19823, 5495.1, 611.2898, 8.959028, 5481.691, 595.709, 9.229127, 5493.554, 827.0763, 6.596568, 5455.87, 99.89281, 99.93247, 99.99829, 99.76736, 99.96634, 99.2785
29876.85204, 285.1183056979942, 284.4989617769575, 285.15326113453943, 37.5789954883687, 37.76184101268437, 37.80724083566443, 10677.967748256246, 10728.232443776968, 10748.85651882469, 234.76976791008883, 52.82165094420452, 44.65784336824436, 10683.81554103653, 10724.321994599482, 10746.916383489173, 0.9999900552908952, 0.9999895655262915, 0.9999920931993869, 59.97688886291888, 59.97568893455965, 59.9765590997342, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 789.4498, 6.959816, 5489.572, 792.2786, 6.932835, 5493.174, 594.7181, 9.237621, 5493.207, 607.4061, 9.040664, 5490.865, 601.0499, 9.142745, 5495.606, 820.6348, 6.668534, 5473.272, 99.90196, 99.95943, 99.96001, 99.91929, 100.0, 99.59314
29879.208240000004, 285.31704840319713, 284.825573498726, 285.40964776943196, 37.54380522071876, 37.79373098979804, 37.797037032822054, 10683.221155020376, 10726.87998081039, 10747.184589463279, 222.27000234543118, 53.49225974820183, 45.6255645540914, 10685.98810109779, 10734.530518609386, 10750.542391596082, 0.9999903786307127, 0.9999897282852689, 0.9999922952723916, 59.97329738109733, 59.97545657798694, 59.97955483532028, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922873, 5494.085, 792.8039, 6.928782, 5493.121, 594.5822, 9.238542, 5493.146, 607.3867, 9.039928, 5490.813, 601.1263, 9.142927, 5495.565, 820.7938, 6.67, 5473.22, 99.976, 99.96253, 99.95891, 99.91837, 100.0, 99.60044
29881.584840000003, 285.23399188753353, 284.7221918836955, 285.5037970115047, 37.55166219227364, 37.76650015551274, 37.76013232705059, 10669.765055854088, 10729.542856635353, 10742.468200188454, 236.26096917955374, 52.73486224511089, 47.91324076573164, 10674.6366689784, 10719.836355765368, 10743.942276578817, 0.9999955380700124, 0.9999884509882518, 0.9999951303062955, 59.9770860159627, 59.98309759298921, 59.98411395405145, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 799.8591, 6.870939, 5495.908, 799.1075, 6.877207, 5495.825, 588.2734, 9.322663, 5484.385, 601.2115, 9.14142, 5495.67, 607.44, 9.039013, 5490.807, 814.5114, 6.734274, 5485.185, 100.0, 100.0, 99.79948, 100.0, 99.91635, 99.82032
29883.942880000002, 285.21983607530416, 284.78758173935825, 285.3599011591234, 37.54456986984285, 37.8061621177927, 37.757943043640005, 10678.792190485863, 10729.508223276247, 10753.27097845285, 231.38225549677372, 56.14050983828747, 37.9935271942328, 10680.900528254744, 10726.709663629672, 10749.698953152874, 0.9999922182939659, 0.9999881798645238, 0.9999916461910487, 59.980613096144175, 59.98275634202733, 59.982582050246954, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922873, 5493.86, 792.8039, 6.928782, 5493.232, 594.5628, 9.239094, 5493.207, 607.4061, 9.040112, 5490.976, 600.9927, 9.142745, 5495.441, 820.8734, 6.666886, 5473.048, 99.97191, 99.96146, 99.96001, 99.91942, 100.0, 99.59528
29886.313080000004, 285.19833334386317, 284.67508210653114, 285.3543889025192, 37.54414995117618, 37.72269075764799, 37.73411554045949, 10660.362714089792, 10722.943490730082, 10730.274207772443, 235.02130768469397, 53.421203472606976, 37.5973348299176, 10682.39055860767, 10720.51543635572, 10732.145102524115, 0.9999942595134252, 0.9999881447606088, 0.9999928646490958, 59.97962803010966, 59.98640748171683, 59.978289195044155, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922694, 5493.97, 799.0686, 6.877392, 5495.939, 594.5434, 9.239094, 5493.34, 608.0469, 9.028712, 5488.597, 599.7147, 9.173426, 5495.511, 823.4977, 6.629347, 5463.211, 99.97401, 100.0, 99.95785, 99.89159, 100.0, 99.43496
29888.68888, 285.1576778511983, 284.6974175041615, 285.4208713713699, 37.568824796914726, 37.7812515606655, 37.78498985579636, 10681.586294763281, 10722.744105596317, 10755.612427524396, 233.95365558199865, 51.44831146263385, 42.210452131474995, 10672.511775815807, 10728.225200197416, 10735.908279327594, 0.9999914417824632, 0.9999910218814994, 0.9999926310162983, 59.98238466413231, 59.981265228575516, 59.98039990153597, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.3403, 6.966954, 5489.513, 803.7379, 6.837052, 5495.432, 598.7946, 9.182584, 5495.299, 609.3285, 9.01621, 5489.375, 600.3251, 9.146398, 5495.639, 820.9728, 6.665788, 5473.044, 99.8928, 99.99672, 99.99809, 99.87765, 100.0, 99.59208
29891.096200000004, 284.99671351896984, 284.5641234259627, 285.1663613394866, 37.54911289379937, 37.83046016079726, 37.803882661258804, 10677.14565071379, 10728.78426015421, 10750.554433793459, 227.377047900025, 52.94878349280066, 45.96097352791094, 10691.788102804401, 10729.878308371426, 10746.033482193607, 0.9999930801439725, 0.9999878933796104, 0.9999924914516315, 59.992963834811135, 59.9841588110075, 59.98362222325664, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 788.8386, 6.962136, 5488.9, 799.1075, 6.877392, 5495.77, 594.5822, 9.239462, 5493.088, 607.3478, 9.039744, 5490.852, 601.069, 9.142745, 5495.559, 820.6944, 6.667985, 5473.161, 99.8959, 100.0, 99.95771, 99.9154, 100.0, 99.58894
29893.461240000004, 284.964029752649, 284.58204687636686, 285.18011164076546, 37.563183288341754, 37.77516869973421, 37.778452286890975, 10662.768940736094, 10719.294892573349, 10730.105148139599, 236.91371571800983, 51.31826222603058, 38.160515626283086, 10668.231122609432, 10718.429612476326, 10744.909093035303, 0.9999938641105574, 0.999985316573259, 0.9999931974453553, 59.98683270624089, 59.98414708626494, 59.98017792259, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 780.9921, 7.015854, 5479.247, 792.8234, 6.928598, 5493.063, 588.2734, 9.322479, 5484.267, 601.1727, 9.141237, 5495.619, 607.44, 9.039196, 5490.965, 814.571, 6.735373, 5484.779, 99.70599, 99.96157, 99.79829, 100.0, 99.91804, 99.80666
29895.855560000004, 284.88454176559566, 284.51760464522727, 285.1754108000952, 37.57613004476603, 37.81920277480987, 37.77978485570078, 10680.574466732578, 10722.583024176252, 10752.770990703406, 236.0153483554667, 59.210482307992606, 35.474884368239145, 10684.029479767905, 10728.94179849085, 10749.47125777072, 0.9999953112415769, 0.99998617574235, 0.9999913957771003, 59.98849593908878, 59.97605756221375, 59.97890640220671, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2417, 6.971237, 5488.287, 799.0881, 6.877576, 5495.654, 594.5628, 9.238726, 5493.094, 607.3672, 9.03956, 5490.584, 601.0499, 9.14311, 5495.564, 820.7739, 6.669084, 5472.987, 99.8705, 100.0, 99.962, 99.9123, 100.0, 99.59627
29898.286360000002, 284.9987662439244, 284.4670292935214, 285.11403633254656, 37.58396873915867, 37.81096893552634, 37.81014491266159, 10679.896572927517, 10725.33010583407, 10740.400240468332, 232.92686064654163, 51.25255482931061, 41.636146178165745, 10675.456944833537, 10710.954080837795, 10739.735459973437, 0.999991169041979, 0.9999877168038315, 0.9999932819098022, 59.97693138030752, 59.98598109980552, 59.98348269168185, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.282, 792.8234, 6.928598, 5493.122, 594.524, 9.239094, 5493.093, 607.3672, 9.040296, 5490.747, 601.0881, 9.144753, 5495.568, 821.4102, 6.652969, 5469.216, 99.8725, 99.95845, 99.95795, 99.91645, 100.0, 99.53495
29900.651640000004, 285.04959934703624, 284.56300003406636, 285.32236790383473, 37.60604913940664, 37.7897117334999, 37.76787075614491, 10680.567941921547, 10727.091846628837, 10761.325799144863, 241.35322596538572, 61.15607127595695, 37.96096478524976, 10672.681986166619, 10725.237185251231, 10758.26796935341, 0.999991956308262, 0.999985162391008, 0.9999928509981749, 59.981012427413624, 59.975003189129566, 59.97667819110445, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.92323, 5494.248, 786.5392, 6.976305, 5487.294, 600.464, 9.156998, 5495.661, 611.4257, 8.968406, 5485.708, 598.1506, 9.187305, 5495.694, 822.7223, 6.650955, 5470.814, 99.9759, 99.85242, 100.0, 99.80787, 100.0, 99.52446
29903.052720000003, 284.9891907499288, 284.7848070756145, 285.3347220650714, 37.54838458370963, 37.79053805319253, 37.76367782344135, 10692.922690853351, 10729.982089640509, 10750.384740977986, 237.26444720065774, 53.18371108651604, 43.64003848121774, 10689.96153985845, 10729.477769806408, 10748.923465337297, 0.9999916861367515, 0.9999873691401188, 0.9999923596128534, 59.97894075715478, 59.981135583915496, 59.975659292154035, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 788.8188, 6.956781, 5491.409, 792.7845, 6.928598, 5493.062, 594.5434, 9.23891, 5493.153, 607.3672, 9.040296, 5490.864, 601.0881, 9.142562, 5495.558, 820.7342, 6.668717, 5472.815, 99.92323, 99.95738, 99.95904, 99.91728, 100.0, 99.59422
29905.3924, 285.1683816414177, 284.76480958923895, 285.33245181529816, 37.55755201969024, 37.7545440095021, 37.75962810898773, 10670.487326308277, 10714.929029699906, 10748.258992042527, 232.74543769379306, 51.408633576138755, 34.53535792939965, 10671.879405188804, 10724.913694368739, 10741.113453009772, 0.999994236882212, 0.9999876623460118, 0.9999932888163209, 59.978738675896786, 59.98226445387321, 59.97915676162065, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 798.2623, 6.881825, 5495.802, 798.874, 6.879234, 5495.938, 588.2734, 9.322479, 5484.208, 601.1339, 9.141604, 5495.664, 607.44, 9.039013, 5490.732, 814.3722, 6.73574, 5484.84, 100.0, 100.0, 99.79629, 100.0, 99.91498, 99.81087
29907.786720000004, 285.0647340338646, 284.7341722739825, 285.45443233671085, 37.589196269430836, 37.796658706913504, 37.77356302187241, 10678.280161915496, 10727.066971505183, 10748.980395218092, 228.02094093461096, 49.2375772520727, 41.76417647822018, 10679.495588651987, 10719.267516157503, 10751.321545444573, 0.9999925901227226, 0.9999896749966484, 0.9999930063436291, 59.9800487123741, 59.98473292347557, 59.98404407314556, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922873, 5493.97, 792.8234, 6.928598, 5493.399, 594.5628, 9.239278, 5493.146, 607.3867, 9.039744, 5490.807, 601.1072, 9.14311, 5495.498, 820.7342, 6.6689, 5472.875, 99.9719, 99.96456, 99.95889, 99.91848, 100.0, 99.59004
29910.1454, 285.05936185100137, 284.6371788666049, 285.3115401319755, 37.57297263838841, 37.82549168710904, 37.77194908586453, 10678.213356493714, 10715.278992208778, 10748.801291451387, 228.67400411180301, 46.91371188636185, 44.85985169029391, 10682.088718892855, 10724.381791394715, 10742.61846013006, 0.9999914298264237, 0.9999877453564867, 0.9999926914722179, 59.976602065744515, 59.97274500936779, 59.97895633470566, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922873, 5493.97, 799.0881, 6.877207, 5495.94, 594.5628, 9.238542, 5493.207, 607.4061, 9.039928, 5490.708, 601.069, 9.143292, 5495.557, 820.7342, 6.668351, 5473.333, 99.97295, 100.0, 99.958, 99.91456, 100.0, 99.59318
29912.609760000003, 285.3153678357161, 284.0829606949442, 285.20062963996713, 37.585018628024336, 37.78138668991617, 37.79973667077652, 10691.340869892043, 10714.141334137079, 10758.970527853595, 222.67547905882066, 43.86496703935154, 53.84253222649545, 10693.736645631774, 10732.92822798731, 10750.173758138346, 0.999992605157877, 0.9999905900037527, 0.9999922595470171, 59.98387115077193, 59.984283713994046, 59.98400510093385, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2417, 6.971416, 5488.287, 805.4111, 6.822133, 5494.494, 600.8134, 9.146873, 5495.688, 613.4453, 8.932552, 5480.011, 595.5946, 9.224196, 5494.554, 825.1677, 6.625684, 5464.124, 99.87049, 99.98345, 100.0, 99.70231, 99.98011, 99.43079
29915.000480000002, 285.048861531338, 284.44549530198606, 285.11686127656145, 37.60544291727493, 37.84616052682189, 37.80981918360647, 10686.35939760003, 10718.579586535328, 10745.202806019586, 229.059299864688, 54.48646656314395, 41.37305399541867, 10682.344070425237, 10727.627741966684, 10746.774181922314, 0.999990713399937, 0.999987267544302, 0.999992053826659, 59.981571501891324, 59.987920993750045, 59.98792014701089, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5504, 6.922873, 5493.692, 799.1075, 6.877576, 5495.937, 594.5434, 9.238358, 5493.206, 607.3867, 9.039744, 5490.591, 601.1263, 9.142015, 5495.615, 820.754, 6.668168, 5473.046, 99.97189, 100.0, 99.9581, 99.91524, 100.0, 99.59416
29917.36068, 284.9920915209081, 284.3832976587389, 285.0286769995476, 37.55147019554587, 37.792255335735206, 37.774050669146156, 10673.187340887403, 10709.720960022165, 10735.306261047184, 225.96019368205543, 56.14116756450767, 46.69591587796958, 10670.747918492365, 10717.340096340593, 10744.45196493367, 0.9999941095149343, 0.9999875075806479, 0.999991615385533, 59.996025932244855, 59.99807918859973, 59.99651715122107, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 785.3096, 6.98962, 5484.494, 795.5861, 6.906311, 5494.669, 589.9234, 9.306833, 5485.366, 601.3475, 9.138479, 5495.449, 607.4209, 9.038648, 5490.749, 813.7559, 6.7405, 5485.983, 99.81062, 99.98664, 99.83729, 100.0, 99.91726, 99.82957
29919.772200000003, 285.133931663527, 284.5841196327648, 285.27990003273305, 37.596083838539585, 37.80650881325372, 37.78463149852483, 10686.491521019263, 10726.267643153227, 10741.027234129753, 228.4273788381779, 51.6837133675549, 42.86209336595584, 10681.197846351355, 10721.384201814, 10749.926674461045, 0.9999927088343402, 0.9999886056116771, 0.9999927499011099, 59.988977352708616, 59.995438345214545, 59.99735967336288, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 786.6108, 6.973736, 5488.339, 799.0881, 6.877392, 5495.994, 594.5434, 9.239094, 5493.154, 607.3672, 9.039376, 5490.695, 601.069, 9.142745, 5495.505, 820.8535, 6.667436, 5472.875, 99.87048, 100.0, 99.95906, 99.91646, 100.0, 99.59004
29922.198800000002, 285.26161844862764, 284.6416467113369, 285.22986994800533, 37.576963148971586, 37.79453927850294, 37.783360447165386, 10674.158093735326, 10726.2083953583, 10746.69961222412, 228.09924244902595, 50.49566701657295, 41.67693919030626, 10683.415886867613, 10722.895322500224, 10738.196107003465, 0.9999933404448619, 0.9999864501677092, 0.9999923222549049, 59.99172326056129, 59.98945689846849, 59.993997405504246, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 787.2614, 6.971237, 5488.397, 792.8234, 6.928967, 5493.174, 594.5822, 9.23891, 5493.094, 607.3867, 9.039928, 5490.694, 601.0499, 9.142562, 5495.616, 820.7342, 6.668168, 5473.391, 99.8725, 99.95943, 99.95893, 99.9143, 100.0, 99.5911
29924.563280000002, 285.0808325628747, 284.4513628705226, 285.2903756528956, 37.5742510208418, 37.789408907940015, 37.785230267200916, 10676.702227356353, 10721.02810614561, 10751.735673827254, 239.37842822944458, 54.45120825804838, 51.62430190612395, 10687.341004540574, 10723.997853659472, 10744.460304862334, 0.9999917721021391, 0.999988382208558, 0.9999926814618232, 59.993718088782515, 59.99590232410772, 59.99652905017775, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 600 600 800], 5500.0, [], 793.5701, 6.922873, 5494.027, 786.5392, 6.976121, 5487.349, 600.7552, 9.147058, 5495.651, 613.4064, 8.931449, 5478.829, 594.8888, 9.234424, 5493.386, 827.0365, 6.596934, 5457.476, 99.974, 99.8513, 100.0, 99.70041, 99.96326, 99.28063
