TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31763.837240000004, 285.6536192464549, 285.323797748078, 285.9951589514756, 37.440018987849506, 37.60844630587293, 37.607751453097634, 10668.71189380878, 10720.530339081146, 10745.53163069176, 229.5691813823796, 53.8851433211189, 38.55401650757631, 10673.848611305846, 10724.234529194933, 10740.728881813904, 0.9999943332683583, 0.999986262884125, 0.99999198567667, 59.96852590066202, 59.97119815277044, 59.96985857796805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 796.3893, 6.90449, 5494.975, 794.73, 6.91331, 5493.775, 591.3016, 9.278117, 5491.318, 792.3096, 6.937634, 5492.134, 603.3198, 9.114803, 5495.112, 595.4004, 9.226356, 5493.917, 99.9922, 99.97903, 99.91477, 99.9405, 99.99469, 99.97294
31766.21828, 285.600388115531, 285.2771666626625, 285.93472508819383, 37.432485016082445, 37.66448607737719, 37.63483685162008, 10666.183047912842, 10718.436627503997, 10732.608320900013, 231.5572822158042, 55.17263610848738, 36.70915409837562, 10675.550538586256, 10723.79237610595, 10735.037797066369, 0.9999927599041416, 0.9999841183696991, 0.9999927663990414, 59.97003514192592, 59.96930248446335, 59.96937789019392, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.948929, 5491.352, 796.2086, 6.901521, 5494.938, 594.951, 9.233756, 5493.457, 790.1347, 6.949401, 5490.993, 602.6332, 9.118091, 5495.031, 595.4998, 9.225806, 5493.92, 99.92836, 99.99152, 99.9636, 99.91973, 99.99322, 99.97309
31768.589880000003, 285.4904049832659, 285.2638891618286, 285.8044131878587, 37.43273058746709, 37.64994916000581, 37.632828618814926, 10669.397514987448, 10721.486897289067, 10733.749540144043, 232.38007311530876, 53.12410306174297, 33.9934206956259, 10664.749957092095, 10726.684422387747, 10734.122497485345, 0.999994070321689, 0.9999869848715476, 0.9999938251026222, 59.96723260058964, 59.96533856912119, 59.966313905458826, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9099, 6.995509, 5483.768, 802.6678, 6.846447, 5495.433, 601.1628, 9.141351, 5495.665, 783.8625, 6.995735, 5483.531, 596.3575, 9.213604, 5494.478, 601.7624, 9.132233, 5495.553, 99.79129, 100.0, 100.0, 99.78395, 99.98194, 100.0
31770.955120000002, 285.6587219031173, 285.2691717433509, 285.8526864761482, 37.40948774671147, 37.645222279807825, 37.66514428940575, 10664.934441392204, 10702.292792652948, 10736.64342178926, 235.76312768630396, 58.95788784372962, 41.87771203953733, 10670.067326747296, 10712.996004844366, 10741.424998881197, 0.9999917676197397, 0.9999881108585739, 0.9999921542366058, 59.95736624799861, 59.95958710101697, 59.95956611452056, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.948929, 5491.571, 796.4032, 6.899864, 5495.228, 594.9316, 9.233388, 5493.403, 790.1347, 6.949401, 5490.999, 602.6141, 9.117725, 5495.08, 595.4998, 9.225806, 5493.925, 99.92531, 99.99669, 99.96576, 99.92379, 99.9941, 99.97309
31773.350120000003, 286.1502525915044, 285.030128894195, 286.1218228944945, 37.411321579443666, 37.636536877385225, 37.62208202641606, 10685.594035892973, 10697.754879415646, 10730.5017554975, 221.64669766654788, 50.55414549418833, 53.58951598163003, 10667.153211270801, 10692.52127260393, 10729.506298248769, 0.9999876394551946, 0.9999875635948432, 0.9999887766406229, 59.951210916383026, 59.96088259700007, 59.95738576004349, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2383, 6.948929, 5491.461, 796.4032, 6.899864, 5494.999, 594.9316, 9.233756, 5493.461, 790.1347, 6.949585, 5491.216, 602.5569, 9.119734, 5495.12, 594.963, 9.237709, 5492.501, 99.92426, 99.99776, 99.9667, 99.92184, 99.99484, 99.96024
31775.716640000002, 285.7933083102553, 285.25773410860296, 285.90141739108657, 37.449272427888985, 37.64376935853861, 37.64162552645127, 10660.162372865943, 10707.447277598549, 10734.258462495513, 226.4247239810784, 57.92172822277098, 42.865506009928595, 10664.243385969465, 10726.257051087081, 10736.572703840216, 0.9999917157091761, 0.9999832310648336, 0.9999925229002202, 59.957642592133034, 59.95445448080027, 59.95477806457613, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 796.5273, 6.898958, 5495.196, 790.0996, 6.949781, 5491.155, 589.1663, 9.311251, 5487.694, 794.834, 6.915387, 5493.627, 605.8759, 9.065677, 5493.683, 593.1339, 9.249978, 5492.816, 99.99622, 99.91963, 99.84066, 99.97811, 99.95751, 99.95291
31778.071880000003, 285.4672121404306, 285.403828221251, 286.0791550751664, 37.423226696441766, 37.617102756583044, 37.6005869746205, 10659.408981760596, 10725.466959236599, 10744.069913699646, 233.2471942057482, 54.96116364339605, 43.89156889865944, 10662.732319225588, 10716.081115944398, 10743.255395068327, 0.9999928112441052, 0.9999850567332023, 0.9999928054335491, 59.958094573461814, 59.95728755813468, 59.957815221276576, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.1989, 6.949108, 5491.409, 793.7961, 6.923994, 5493.346, 594.9316, 9.23394, 5493.626, 790.1347, 6.949401, 5490.993, 602.595, 9.118638, 5494.922, 595.5197, 9.225806, 5493.926, 99.92941, 99.96255, 99.96457, 99.91876, 99.99319, 99.97309
31780.44596, 285.8443385212296, 285.3266643839615, 285.8694979993464, 37.3804317541392, 37.61503255025309, 37.606035748347395, 10669.859053035228, 10719.452155183872, 10731.581205552702, 234.92171326298285, 51.55767765219298, 36.21504922459735, 10672.152890158883, 10701.596989449026, 10731.489153948618, 0.9999940574213304, 0.9999890389533482, 0.9999943499555553, 59.959939551534305, 59.96294537023899, 59.96187269799201, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 786.1968, 6.979269, 5485.776, 785.0801, 6.991778, 5484.137, 600.9105, 9.145585, 5495.657, 783.8625, 6.995551, 5483.7, 596.3766, 9.212873, 5494.472, 601.7425, 9.132416, 5495.505, 99.83089, 99.79498, 100.0, 99.78703, 99.98217, 100.0
31782.769880000003, 285.88933004901287, 285.4999307475365, 286.2271088355127, 37.37684469510784, 37.59440024805284, 37.5835960295565, 10671.532196289381, 10724.043093975644, 10749.492294716692, 236.6092918533618, 55.44757108327849, 34.72026694472652, 10666.439840985708, 10705.3594610394, 10734.823696585612, 0.9999921296706807, 0.9999868867502794, 0.9999933276621038, 59.95809650624357, 59.95662489799175, 59.95994356156583, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.1989, 6.949108, 5491.184, 790.0996, 6.95015, 5491.15, 594.9122, 9.23394, 5493.514, 790.1347, 6.949585, 5491.163, 602.6332, 9.118456, 5495.144, 595.4799, 9.225806, 5493.799, 99.92826, 99.92258, 99.96468, 99.92388, 99.99513, 99.972
31785.212600000003, 285.83742805713933, 285.3999427090957, 286.24554804709044, 37.39324724221879, 37.641116912211785, 37.58316472375008, 10664.957048386697, 10714.135083840645, 10735.257127063134, 230.7514848713381, 57.20117610981083, 43.31033102970014, 10675.78076804713, 10715.176645060814, 10739.768758541351, 0.9999921859402122, 0.9999852520947725, 0.9999934205500612, 59.95748494641559, 59.95767470155889, 59.95669484547836, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9099, 6.99533, 5483.768, 790.0801, 6.949965, 5490.928, 594.951, 9.233756, 5493.575, 790.1347, 6.949401, 5491.104, 602.6713, 9.117725, 5495.203, 595.5197, 9.225806, 5493.927, 99.78729, 99.91855, 99.96672, 99.92176, 99.99634, 99.97517
31787.604440000003, 285.87235756183674, 285.4779005165717, 286.0970444127592, 37.39415389551687, 37.61035133349732, 37.602457127409394, 10653.482269046894, 10709.254620733478, 10735.63325398097, 229.88079888286865, 55.177602830865, 41.417468304543945, 10666.880678375346, 10715.216438324043, 10745.372197654995, 0.9999938670477517, 0.9999880538605405, 0.9999928584032773, 59.95264803250698, 59.955521056277185, 59.95405828134492, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 777.68, 7.038163, 5473.502, 796.4226, 6.899495, 5495.394, 588.6034, 9.31843, 5484.903, 796.504, 6.899023, 5495.229, 608.7562, 9.017646, 5489.244, 589.9927, 9.300703, 5489.099, 99.60135, 99.99981, 99.81104, 99.9938, 99.8879, 99.86979
31790.036120000004, 285.81182105481963, 285.43809472463323, 286.1683335393646, 37.41745958181933, 37.604067448523, 37.59001959987823, 10657.623448985725, 10723.718643569855, 10743.947167701479, 234.33499399241282, 62.637937779678396, 40.39350610054521, 10666.523945434303, 10723.502201657982, 10732.150592482627, 0.9999931817523824, 0.9999861268044707, 0.9999934897474314, 59.95517652538823, 59.955292467783714, 59.953296609885186, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9296, 6.995509, 5483.877, 790.0996, 6.946281, 5491.923, 594.9316, 9.233572, 5493.464, 790.1347, 6.949585, 5491.222, 602.6332, 9.118273, 5495.088, 595.4998, 9.225623, 5493.925, 99.79025, 99.92607, 99.96683, 99.92282, 99.99527, 99.97309
31792.4088, 285.70007502842265, 285.52495619200124, 286.22059650244097, 37.429803874361, 37.60613515589725, 37.578184514385214, 10663.26961820725, 10712.921466219848, 10737.004216359132, 236.19372146722299, 54.202286281094985, 34.42817378926975, 10658.608934481037, 10715.326718583614, 10749.845972575353, 0.999993566268142, 0.9999858815345872, 0.999994766758038, 59.952273689035174, 59.95278123430375, 59.953922514177066, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 785.3688, 6.982124, 5487.45, 799.2826, 6.870945, 5496.039, 597.5717, 9.184977, 5495.744, 784.5422, 6.993528, 5483.639, 596.6628, 9.211778, 5494.439, 601.7425, 9.132599, 5495.446, 99.84008, 100.0, 100.0, 99.79319, 99.98244, 100.0
31794.82656, 285.7297188177185, 285.4399095320398, 286.26242884676725, 37.38919333408313, 37.59525421990704, 37.607366480126565, 10667.87808637383, 10712.349641740377, 10747.707200803161, 230.6848086199352, 54.633442733488664, 37.40560760475387, 10658.455879001052, 10710.560469638829, 10740.101022490697, 0.9999872455674393, 0.9999861788175676, 0.9999878950596743, 59.95659434766274, 59.9594911269441, 59.958757748432284, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 784.5802, 6.990869, 5484.383, 796.4421, 6.900048, 5495.222, 594.951, 9.233572, 5493.521, 790.1347, 6.949585, 5490.993, 602.595, 9.118273, 5495.088, 595.5197, 9.22544, 5493.927, 99.79946, 99.99776, 99.96575, 99.92282, 99.99423, 99.97212
31797.203840000002, 285.5786232557572, 285.2223109982946, 286.0665688303479, 37.4195663381101, 37.636764720340324, 37.651251013933624, 10670.373137088742, 10714.791614148566, 10734.521513612097, 232.22595354073655, 56.72075931321251, 41.57361822084749, 10674.085134162924, 10723.929859232783, 10736.724437306633, 0.9999930836772488, 0.9999846297095282, 0.9999911868829098, 59.95858761012471, 59.95835359343012, 59.95724674919724, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.948929, 5491.299, 796.4032, 6.900048, 5495.052, 594.9316, 9.233756, 5493.58, 790.1541, 6.949769, 5491.216, 602.6522, 9.118273, 5495.139, 595.4799, 9.225806, 5493.926, 99.92331, 99.99677, 99.96465, 99.92379, 99.99423, 99.97309
31799.576600000004, 285.7390051601295, 285.1489695165677, 285.9990641872061, 37.37346835530461, 37.621185975570214, 37.617456001440566, 10663.203992493645, 10713.945815276635, 10738.489761538556, 227.90467662506433, 59.65691825144495, 45.807861589408276, 10673.88354086869, 10720.425529561895, 10746.278045488174, 0.9999933973694659, 0.9999853682200803, 0.999994268079365, 59.95523308991392, 59.95786330574485, 59.9608326792498, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 796.5865, 6.898779, 5495.417, 790.0996, 6.949597, 5490.928, 588.584, 9.318614, 5484.903, 796.5428, 6.898655, 5495.345, 608.7371, 9.016368, 5488.828, 589.098, 9.312057, 5485.917, 99.99822, 99.91855, 99.80889, 99.99381, 99.88443, 99.82737
31802.008680000003, 285.6456978141243, 285.2775465078963, 286.0298290336169, 37.43647129447771, 37.627199284540126, 37.602310679284216, 10672.00969315238, 10733.563850475693, 10741.748055278289, 235.71811489214178, 55.850197060725804, 42.624235833346006, 10671.026881697968, 10715.632328868947, 10726.982288812866, 0.9999922529158887, 0.9999842728605149, 0.9999929564570255, 59.95492642183996, 59.956774499806215, 59.95607461364228, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949286, 5491.519, 796.3837, 6.900048, 5494.945, 594.9122, 9.23394, 5493.456, 790.1347, 6.949585, 5491.051, 602.5759, 9.119003, 5495.028, 595.46, 9.226172, 5493.805, 99.92625, 99.99165, 99.96561, 99.92078, 99.99317, 99.97419
31804.404680000003, 285.8169067730448, 285.4284934737657, 286.0178298427579, 37.397596533081625, 37.58006861135278, 37.62128491531837, 10663.682492054291, 10717.386525605765, 10733.431587662553, 238.70702860922938, 58.1851707504818, 32.953458679613505, 10662.860114066281, 10711.88930999717, 10738.588414598093, 0.9999934300853249, 0.9999855510435851, 0.9999921112421325, 59.955179664861554, 59.95747130027273, 59.955959537464, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.467, 789.7494, 6.952544, 5489.808, 596.174, 9.210747, 5495.03, 787.3384, 6.974958, 5486.948, 598.4558, 9.190228, 5495.065, 601.2852, 9.134796, 5495.378, 99.9253, 99.90778, 99.98792, 99.84612, 99.99383, 100.0
31806.746120000003, 285.92243757754915, 285.51122019377254, 285.9942621142337, 37.3710880608493, 37.622574970046585, 37.61082278089106, 10675.479346213964, 10723.44179846883, 10735.969005138139, 230.4461107448269, 51.92871515565821, 38.65765658893588, 10668.315707080917, 10719.725153532883, 10741.0966103889, 0.9999927825714627, 0.9999878098895836, 0.9999937393443081, 59.94905230012762, 59.95605779734319, 59.9550258718745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 786.67, 6.971059, 5488.899, 787.5898, 6.964333, 5489.568, 597.261, 9.212955, 5493.744, 790.0376, 6.950137, 5491.051, 602.6332, 9.118273, 5495.08, 595.4799, 9.225806, 5493.925, 99.87355, 99.8938, 99.98102, 99.9208, 99.9962, 99.97407
31809.0832, 285.8718620631807, 285.3772739615554, 286.0002831744413, 37.371161262544526, 37.64198957988721, 37.572602752538955, 10662.919136698325, 10722.034275304883, 10748.581019417468, 231.5102223525928, 53.18875146514324, 37.250720702366834, 10662.449921807141, 10715.492173711229, 10734.793722186765, 0.9999940649787173, 0.9999865242501084, 0.999993342051187, 59.94760122179995, 59.94910838403622, 59.950850303387114, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949286, 5491.52, 790.0801, 6.949965, 5491.155, 594.951, 9.233388, 5493.457, 790.1347, 6.949401, 5490.993, 602.6522, 9.117725, 5495.196, 595.5197, 9.225806, 5493.858, 99.92635, 99.92162, 99.96561, 99.91973, 99.99439, 99.97188
31811.547000000002, 285.7291942841649, 285.3279547793459, 286.2834964293874, 37.37667630098039, 37.607118233381364, 37.57035667240737, 10654.681956805438, 10704.193194754569, 10726.828933066223, 227.72333247344315, 56.1502562910091, 39.90183679728125, 10679.958558567016, 10713.974273349033, 10745.829468993878, 0.9999923880113201, 0.9999857728601016, 0.9999929811203894, 59.95388909158664, 59.955031621414875, 59.95131088410741, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 796.5865, 6.898423, 5495.359, 796.4421, 6.899864, 5495.281, 588.5451, 9.318798, 5485.02, 796.5234, 6.899023, 5495.233, 608.7371, 9.017098, 5489.051, 589.1179, 9.31169, 5485.796, 100.0, 99.99564, 99.81104, 99.9969, 99.87847, 99.8241
31813.915200000003, 285.72264346637, 285.45701903244475, 286.2538075922637, 37.42883327873305, 37.6382544995536, 37.62556698718859, 10674.039229288474, 10701.399292079237, 10732.378571096468, 230.4039371470053, 60.7582911611471, 39.886025230495534, 10666.126757258766, 10726.927576671153, 10740.312876224718, 0.9999919399752395, 0.9999847136607634, 0.9999937028389284, 59.954157777821855, 59.9603564422908, 59.96071726528173, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.948929, 5491.184, 790.0607, 6.949781, 5491.042, 594.9316, 9.233572, 5493.521, 790.1541, 6.949401, 5491.163, 602.6522, 9.118273, 5495.127, 595.4799, 9.225623, 5493.984, 99.92626, 99.92064, 99.96468, 99.92283, 99.99426, 99.97202
31816.2802, 285.75375355735775, 285.2879699657698, 285.95918301776584, 37.40475126839726, 37.6319708014329, 37.584713166015106, 10671.181219500546, 10721.217834223102, 10734.590694749413, 232.2045083201283, 56.896349545300836, 36.619374882649026, 10669.587311481697, 10721.125046515486, 10746.25397199716, 0.9999945800629331, 0.999986353851468, 0.9999943373599398, 59.957534652972114, 59.960562499581506, 59.954449238180885, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.189, 796.4032, 6.900048, 5495.115, 594.9316, 9.233388, 5493.568, 790.1347, 6.949401, 5490.308, 601.565, 9.134892, 5495.366, 596.812, 9.202367, 5495.238, 99.92731, 99.99263, 99.96363, 99.91463, 99.99931, 99.99698
31818.635200000004, 285.4387942477545, 285.1794751384423, 285.93811780518877, 37.45316125989741, 37.616118537711905, 37.643886057918, 10663.531345709105, 10709.888651481691, 10744.377956586275, 239.47171720017855, 57.61200255660151, 40.00217488941689, 10676.386679482042, 10712.400239245668, 10741.994866019877, 0.9999944001759571, 0.9999879798482963, 0.9999943793568696, 59.961715399334416, 59.961886547680166, 59.961418284983715, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9099, 6.995687, 5484.383, 801.9285, 6.853078, 5496.0, 599.8428, 9.170435, 5495.513, 787.1831, 6.968155, 5489.391, 601.0118, 9.137266, 5495.282, 597.0505, 9.206396, 5494.124, 99.79435, 100.0, 100.0, 99.872, 100.0, 99.98006
31820.98224, 285.55241638734896, 285.29521243814725, 285.82792515175026, 37.44025035500689, 37.6570151417506, 37.62834126901614, 10668.612529492679, 10704.456323761779, 10734.781020130244, 232.95801103634767, 61.49391877828157, 37.68247014769486, 10666.139630008187, 10716.623992254468, 10737.911752619844, 0.9999928732788288, 0.9999854821997516, 0.999993098170772, 59.9629965117028, 59.96163785599236, 59.966859194064085, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.948929, 5491.294, 796.4032, 6.900048, 5495.058, 594.9316, 9.233572, 5493.521, 790.1347, 6.949585, 5491.163, 602.6332, 9.118456, 5495.088, 595.4998, 9.225623, 5493.932, 99.92626, 99.99669, 99.96455, 99.92291, 99.99609, 99.9731
31823.422160000002, 285.48083169861684, 285.3664081197425, 285.95788606607493, 37.420227036395865, 37.61421072997287, 37.60744991415361, 10666.081933773738, 10708.596320233775, 10742.995724832814, 225.07445317240717, 58.3265030242851, 38.86029513887388, 10659.400226546406, 10713.8444630115, 10725.62813229954, 0.9999953785952752, 0.9999843808429995, 0.99999406802177, 59.96342752637511, 59.962715061317155, 59.9624335614264, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 796.1331, 6.902527, 5495.531, 790.1385, 6.949413, 5491.158, 588.6034, 9.31843, 5484.731, 796.5234, 6.899023, 5495.176, 608.7562, 9.01655, 5488.936, 589.098, 9.311873, 5485.977, 99.99716, 99.91758, 99.809, 99.99586, 99.8823, 99.82311
31825.852520000004, 285.5625857016822, 285.17190191084757, 285.90392218878515, 37.46107844265547, 37.647592146787495, 37.62362170229579, 10655.836500416686, 10720.80484108297, 10734.514005256842, 225.7279405770746, 58.01985979460642, 42.698593595663624, 10667.21760427711, 10712.90551447772, 10732.572052330148, 0.9999936637402975, 0.9999829665989522, 0.9999924215007708, 59.96176929466125, 59.95761999771411, 59.957673076091304, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.467, 796.3837, 6.89968, 5495.173, 594.9122, 9.23394, 5493.514, 790.1347, 6.949585, 5491.11, 602.6332, 9.118821, 5495.078, 595.4402, 9.226356, 5493.98, 99.92635, 99.9958, 99.96561, 99.92184, 99.99407, 99.972
31828.203, 285.81140293000044, 285.357066138612, 285.98654619664194, 37.40467087201792, 37.65510191492893, 37.630553078529715, 10661.741522443963, 10714.470628995088, 10734.655163813022, 232.83725276901623, 54.96781889194381, 34.90046040064226, 10658.816547549719, 10713.068783943912, 10726.468821787586, 0.9999942957678417, 0.9999854634608804, 0.9999938011871329, 59.95672797492407, 59.956604115370915, 59.957880466245, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949286, 5491.519, 790.0801, 6.95015, 5491.209, 594.9316, 9.233756, 5493.521, 790.1347, 6.949585, 5491.104, 602.6141, 9.118638, 5494.92, 595.4799, 9.225623, 5494.396, 99.92931, 99.92367, 99.9636, 99.92176, 99.99423, 99.97689
31830.62796, 285.65322733157177, 285.40638660564224, 285.88846620469224, 37.42490235150619, 37.639136836038595, 37.59929909621934, 10663.991839916993, 10711.859004820544, 10750.881267807745, 234.31030217186162, 53.12782005873669, 30.541797745014264, 10666.562386795982, 10717.837499867685, 10737.885325215188, 0.9999950206210528, 0.9999861116172576, 0.9999943327706624, 59.9603445787862, 59.96069668213379, 59.96294774433943, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9099, 6.99533, 5484.045, 783.796, 6.996383, 5483.615, 601.124, 9.143192, 5495.506, 785.0471, 6.987277, 5486.886, 597.998, 9.179635, 5495.78, 598.2633, 9.189915, 5495.137, 99.7933, 99.78548, 100.0, 99.82844, 100.0, 99.99879
31833.017440000003, 285.57817819077957, 285.47909096214323, 286.1082051998905, 37.41276547925317, 37.64853836571678, 37.62296863352314, 10674.875633169058, 10711.152861080698, 10738.88026843503, 224.224796749701, 57.26002208335285, 39.15981050816208, 10672.56198341971, 10715.519496466404, 10746.803941844058, 0.9999928421477606, 0.9999832829631544, 0.9999933661536674, 59.96601241524294, 59.96786095361212, 59.96870573712807, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949286, 5491.352, 790.0801, 6.949965, 5490.985, 594.9316, 9.233756, 5493.508, 790.1347, 6.949401, 5491.11, 602.6332, 9.118456, 5495.087, 595.4799, 9.225806, 5493.931, 99.9273, 99.91959, 99.9636, 99.9208, 99.99423, 99.97417
31835.3892, 285.6858789184751, 285.3866330255801, 286.0485589145633, 37.40395612304009, 37.63467071654272, 37.63502550102212, 10652.309550462416, 10710.72443117808, 10728.087125955908, 233.75226773205395, 64.7157949025418, 39.807550291024654, 10673.790602382705, 10716.401600812445, 10735.472824774208, 0.9999940815644746, 0.9999831206751926, 0.9999932361064332, 59.965621523249716, 59.964299861967966, 59.966845699679745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 794.5164, 6.915734, 5495.138, 795.372, 6.904469, 5495.162, 588.6228, 9.318062, 5484.844, 796.5234, 6.899023, 5495.18, 608.7562, 9.016915, 5488.985, 589.098, 9.31169, 5485.857, 99.98818, 99.99125, 99.81096, 99.99593, 99.87938, 99.82628
31837.76032, 285.41445421535474, 285.2021053368919, 286.0747326333009, 37.43852915328437, 37.638983808298455, 37.642462626169035, 10664.430848010477, 10711.332968442188, 10738.189738968766, 227.38722027447602, 59.20433018874746, 39.662791817157085, 10663.604004633913, 10717.487618216446, 10739.976351129968, 0.9999937768087312, 0.99998092053987, 0.9999931321450554, 59.96553675214353, 59.962762935057405, 59.96772855723749, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.1989, 6.948929, 5491.351, 790.0801, 6.949965, 5491.15, 594.951, 9.23394, 5493.522, 790.1153, 6.949585, 5491.222, 602.6332, 9.118273, 5495.081, 595.4799, 9.225989, 5493.859, 99.92731, 99.9226, 99.96561, 99.9239, 99.99423, 99.97407
31840.161280000004, 285.60249830964443, 285.1759248650469, 286.05434044203906, 37.41863464470218, 37.66520950170815, 37.64016885587947, 10652.149471140148, 10720.049205673931, 10749.010134289585, 230.78643573166948, 55.78424235676721, 35.52997509333318, 10663.416963809257, 10715.085719707573, 10735.507455202682, 0.9999953373919205, 0.9999843311938014, 0.9999940566543325, 59.96602632719917, 59.967092913102086, 59.969195685941315, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.352, 796.4032, 6.899864, 5494.998, 594.8928, 9.233756, 5493.456, 790.1347, 6.949401, 5491.163, 602.6522, 9.118456, 5495.193, 595.4799, 9.225623, 5493.926, 99.92626, 99.99477, 99.96457, 99.92283, 99.9962, 99.9731
31842.547560000003, 285.4587257767497, 285.1616932806671, 285.7931881804916, 37.436090417350044, 37.66291754405997, 37.66137657843345, 10668.415390652266, 10708.859513409063, 10736.75746968602, 233.0347642477418, 55.551490497163286, 35.156375363034954, 10670.22783589042, 10720.401587446537, 10735.756434189072, 0.9999955256268585, 0.9999865452529024, 0.9999948717390555, 59.957383984921265, 59.962479098471626, 59.96262028375822, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9296, 6.995152, 5483.825, 802.6873, 6.846447, 5495.428, 601.1823, 9.141351, 5495.671, 783.8625, 6.995735, 5483.7, 596.3575, 9.212325, 5494.676, 600.8081, 9.146699, 5495.593, 99.7893, 99.99836, 100.0, 99.78385, 99.98334, 100.0
31844.932000000004, 285.3984011204983, 285.1940414009563, 285.97310754413445, 37.45146950176998, 37.65815700553704, 37.640142394947055, 10665.647653667867, 10717.270285414499, 10733.873517302118, 224.1723298210709, 54.21543052528659, 40.37372206628788, 10672.682154891778, 10723.661314127889, 10742.13123871382, 0.9999932404292056, 0.9999852485300958, 0.9999937356224444, 59.96055573497614, 59.960799723492414, 59.961713758088806, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.294, 796.4226, 6.900048, 5495.11, 594.9316, 9.233572, 5493.628, 790.1347, 6.949401, 5491.167, 602.595, 9.117908, 5494.92, 595.4998, 9.22544, 5493.878, 99.92826, 99.99571, 99.96468, 99.92291, 99.99636, 99.97224
31847.363240000002, 285.55280493385783, 285.2764825388093, 285.95462069926134, 37.40118473338859, 37.619587206726116, 37.63848281313242, 10669.30613404437, 10704.577030113578, 10730.456287733692, 228.38995377383242, 58.41424075121358, 39.90247804647515, 10658.857425479455, 10710.233516746814, 10728.546247256205, 0.9999942349425235, 0.9999849860711075, 0.9999946386708045, 59.960814114062174, 59.96280371918633, 59.96084801191075, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 791.7563, 6.932688, 5493.526, 793.6016, 6.925098, 5492.873, 590.6222, 9.297445, 5486.717, 795.9214, 6.903987, 5495.344, 608.718, 9.016368, 5488.762, 589.098, 9.311873, 5485.972, 99.95775, 99.95622, 99.84192, 99.99681, 99.87913, 99.82737
31849.897160000004, 285.7023017001475, 285.4410145382214, 286.0346391115108, 37.42974151841519, 37.63409367756875, 37.624566926000426, 10677.191159494134, 10721.236461324677, 10744.414332145048, 228.63198985237432, 59.4245494903912, 47.359847186920206, 10662.80776301701, 10709.379462269408, 10731.970984914047, 0.9999936131020595, 0.9999867395715822, 0.9999938697957188, 59.95733739360663, 59.95932637547355, 59.962821682979744, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.8889, 6.94768, 5491.525, 796.4032, 6.900048, 5495.281, 594.9122, 9.233756, 5493.509, 790.1541, 6.949401, 5491.051, 602.6141, 9.119003, 5495.138, 595.4998, 9.225989, 5493.918, 99.92839, 99.99466, 99.9644, 99.92186, 99.99708, 99.9731
31852.321200000002, 285.5723910306306, 285.39957856492686, 286.133297231218, 37.40732515792889, 37.61105507036756, 37.6083924181408, 10663.650273103494, 10727.707642273968, 10749.288618231127, 229.1569526416847, 60.323042856797656, 35.763212445953286, 10668.231165787665, 10715.212595743802, 10730.090679033472, 0.9999929470981815, 0.9999843510675348, 0.9999940673480394, 59.96242986424759, 59.96145362652326, 59.960600943302666, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.948929, 5491.242, 790.0801, 6.949965, 5491.038, 594.9316, 9.233572, 5493.396, 790.1541, 6.949585, 5491.104, 602.5759, 9.118273, 5495.081, 595.4799, 9.225623, 5493.872, 99.9273, 99.92055, 99.96346, 99.9208, 99.99622, 99.9731
31854.710960000004, 285.63991457607335, 285.3492388432887, 286.1274556545807, 37.438786774700965, 37.63332256797447, 37.621085906718605, 10655.210344540037, 10716.164574501283, 10749.065014967779, 239.4989215769067, 53.1295875249034, 34.14842630580961, 10669.441127212636, 10719.544404250822, 10739.841690724897, 0.9999936979370226, 0.9999882833929172, 0.9999941759790745, 59.959591502673916, 59.95966130609536, 59.96029551633535, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9099, 6.995687, 5483.993, 783.796, 6.996383, 5483.732, 601.1434, 9.141167, 5495.664, 783.8431, 6.995735, 5483.583, 596.3194, 9.213786, 5494.415, 601.2256, 9.146333, 5495.578, 99.79225, 99.78653, 100.0, 99.78596, 99.98184, 100.0
31857.062640000004, 285.63469889928683, 285.3027210711532, 285.9004135344998, 37.41962642922388, 37.64685563078811, 37.6123639754653, 10664.842868763633, 10709.896296476694, 10737.042128869953, 223.62624738215072, 60.005590585283244, 39.349041178835705, 10666.62297829296, 10724.701342997296, 10750.156071407788, 0.9999945773729195, 0.9999840798405553, 0.9999916468534891, 59.96022105604471, 59.955282904584, 59.95723553022178, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.242, 790.0996, 6.949781, 5491.098, 594.9316, 9.233756, 5493.516, 790.1153, 6.949585, 5491.221, 602.6332, 9.117908, 5494.922, 595.4998, 9.225989, 5493.985, 99.92731, 99.91852, 99.9667, 99.92184, 99.99505, 99.97298
31859.477560000003, 285.65084222795946, 285.40541599310126, 285.9820265324169, 37.4123893016359, 37.618257899519, 37.5985956267877, 10672.10521496859, 10720.12292940705, 10738.188665614349, 236.50308900381242, 57.76348967438753, 35.69015259464504, 10663.679533454197, 10717.602197900465, 10744.718372799662, 0.9999937750387891, 0.9999841961935652, 0.9999924409065237, 59.952432709038725, 59.956317217651716, 59.957294710559836, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.3172, 6.948393, 5492.357, 791.0334, 6.937808, 5493.229, 592.3499, 9.277197, 5488.378, 794.3097, 6.913732, 5494.719, 608.1649, 9.020203, 5488.868, 589.1179, 9.311873, 5485.851, 99.93444, 99.95172, 99.88793, 99.98753, 99.88948, 99.82837
31861.872560000003, 285.6075444803784, 285.18822292058184, 286.0257631748988, 37.42830139082601, 37.637614179648324, 37.64259216731109, 10659.577532335963, 10713.680652663224, 10735.48203418266, 231.66040797787218, 59.814432049369316, 36.44739573839229, 10657.135580011143, 10717.673530728545, 10748.822105337998, 0.9999924723584249, 0.9999839606724426, 0.9999939519776486, 59.95534164100243, 59.945467812085596, 59.953411901550716, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 792.4267, 6.935365, 5492.522, 790.6638, 6.948123, 5491.212, 594.9316, 9.233756, 5493.516, 790.1347, 6.949401, 5490.993, 602.6332, 9.118456, 5495.027, 595.4402, 9.225806, 5493.85, 99.95368, 99.92594, 99.96468, 99.91984, 99.99314, 99.97173
31864.252080000002, 285.59183828889263, 285.2429493326113, 285.96947688169894, 37.462699554339544, 37.63339763532528, 37.63378889303269, 10654.976439689937, 10728.64835237833, 10738.553184666409, 235.940261785624, 54.718903026129965, 37.70893496291046, 10670.568359444862, 10719.87871660095, 10743.884498131476, 0.9999936379659802, 0.9999839590507371, 0.9999938892543119, 59.951630729868455, 59.956055062089334, 59.95809307644558, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.1989, 6.949286, 5491.357, 796.3837, 6.900048, 5495.281, 594.9316, 9.233572, 5493.568, 790.1347, 6.949585, 5491.052, 602.6332, 9.118456, 5495.136, 595.4799, 9.225623, 5493.972, 99.92636, 99.99776, 99.96659, 99.92078, 99.99421, 99.97309
31866.645520000002, 285.52047676770223, 285.25474727601966, 285.9037047379301, 37.431913620181945, 37.65170297038845, 37.654754235013684, 10676.157631064016, 10722.507093847906, 10746.216531201904, 232.08363323561798, 56.41562023440474, 35.12009492523157, 10655.842927123596, 10716.000161978855, 10739.676100432838, 0.9999939950690802, 0.9999885856584078, 0.9999955597168206, 59.95410797554368, 59.95371817900028, 59.958537832660944, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.9099, 6.995687, 5483.825, 802.6678, 6.846631, 5495.545, 601.1434, 9.14172, 5495.655, 783.8625, 6.995551, 5483.637, 596.3004, 9.213604, 5494.396, 601.7425, 9.132416, 5495.37, 99.7893, 100.0, 100.0, 99.78587, 99.9829, 100.0
31868.979720000003, 285.54203554741275, 285.0760448794948, 285.86754365245014, 37.42923463512813, 37.68304098140437, 37.6443674998944, 10666.29297875179, 10717.085371516358, 10733.102516775642, 228.19985039480162, 53.45539810207583, 41.827927800741236, 10675.941820960206, 10709.11108753583, 10744.513092581048, 0.9999922767655891, 0.999987358561074, 0.999991605661614, 59.96095945650558, 59.95836504304963, 59.95335039059697, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.299, 796.3837, 6.899864, 5495.114, 594.9122, 9.233756, 5493.457, 790.1347, 6.949585, 5491.11, 602.6332, 9.118273, 5495.081, 595.4799, 9.225806, 5493.918, 99.9253, 99.9968, 99.96444, 99.92291, 99.99319, 99.97296
31871.361160000004, 285.49611924735666, 285.3297452195969, 286.02460431255867, 37.39108701389406, 37.6260834629792, 37.63105931711282, 10647.032860441059, 10710.314907067075, 10735.07663892883, 227.61554301841352, 63.364727349716304, 41.22859127061383, 10654.533982773322, 10718.059395633836, 10728.911706660898, 0.9999928368584733, 0.9999863994991507, 0.9999936959474507, 59.96622354000968, 59.965428350185384, 59.96438171138374, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.2186, 6.949108, 5491.519, 796.4032, 6.89968, 5495.342, 594.8346, 9.239462, 5492.498, 791.4746, 6.934692, 5492.879, 605.0175, 9.072068, 5492.413, 591.4838, 9.289533, 5487.874, 99.92626, 99.9937, 99.94712, 99.95612, 99.94558, 99.87387
31873.823720000004, 285.7722760225938, 285.38324743677015, 286.23929291069567, 37.39042113790958, 37.66570710304824, 37.596978947867775, 10665.378683334717, 10714.154349759527, 10746.687932052178, 230.80678330325668, 59.77687173936283, 42.419320013393644, 10668.7560528754, 10722.33392684269, 10743.840814746485, 0.999993031626097, 0.9999839974978667, 0.9999923280969526, 59.96925231800744, 59.96813486748367, 59.96867113604118, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 795.2065, 6.914842, 5494.306, 793.0374, 6.921968, 5494.543, 593.0487, 9.251611, 5492.819, 790.3871, 6.947563, 5491.163, 602.6141, 9.118821, 5495.081, 595.46, 9.226172, 5493.926, 99.9821, 99.97464, 99.94277, 99.92289, 99.99511, 99.97188
31876.232840000004, 285.6816235932912, 285.30589061155285, 286.19170628972364, 37.43459263443825, 37.63119439171796, 37.60088156006883, 10657.28149287746, 10709.725819003259, 10738.501822229488, 225.72424257673538, 65.78182598951116, 41.053632714925584, 10669.870913938908, 10712.074422805541, 10748.825849878336, 0.9999934777289514, 0.9999855075872057, 0.9999947954995079, 59.96497780794871, 59.9726877731364, 59.9705533477668, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.1989, 6.949286, 5491.241, 790.0996, 6.949781, 5490.931, 594.9316, 9.233756, 5493.456, 790.1347, 6.949401, 5491.163, 602.6713, 9.117908, 5495.13, 595.4799, 9.225623, 5493.979, 99.9273, 99.91961, 99.96575, 99.92282, 99.99636, 99.97407
31878.622240000004, 285.75576039513015, 285.2613562280044, 286.19031172214864, 37.381684737698336, 37.59995997121131, 37.595815422274455, 10659.470994270469, 10709.00247645681, 10739.833176222006, 232.1677606333551, 54.15445250878474, 36.33172433027812, 10665.99257956973, 10715.815622538636, 10734.042170837061, 0.9999949384560277, 0.9999882060815444, 0.9999955468381939, 59.96713497297003, 59.96643464147361, 59.97391177699984, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 783.8902, 6.995509, 5483.883, 783.7766, 6.996383, 5483.673, 601.2017, 9.140983, 5495.62, 783.8625, 6.995735, 5483.584, 596.3575, 9.213056, 5494.413, 601.7823, 9.131682, 5495.506, 99.79035, 99.78653, 100.0, 99.7849, 99.98315, 100.0
31881.080680000003, 285.5968662154146, 285.32791171278234, 286.17896298840117, 37.43122516404502, 37.62446476311675, 37.60152289188153, 10659.699297034891, 10706.91922562023, 10749.991927203791, 231.25694251656637, 60.02723403612754, 40.942466700557816, 10661.259526973377, 10722.37900453849, 10741.797755902608, 0.9999931765834476, 0.9999865612904755, 0.9999932003826834, 59.96852899023906, 59.96870731719659, 59.97333079012607, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 600], 5500.0, [], 790.1989, 6.949108, 5491.467, 790.0607, 6.949965, 5490.984, 594.9122, 9.234124, 5493.396, 790.1153, 6.949401, 5491.104, 602.6141, 9.118456, 5495.03, 595.4799, 9.225623, 5493.926, 99.92836, 99.92579, 99.96346, 99.9208, 99.99421, 99.9731
