TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32201.34832, 285.6895680140937, 285.5022984727843, 286.2522163305312, 37.395278741483956, 37.6393767241338, 37.61514967749362, 10670.826850891397, 10721.382139715908, 10737.98954692633, 231.14384300378197, 48.980684154629785, 32.227108036048776, 10665.973216453101, 10721.000847024628, 10749.413341234796, 0.9999946328307799, 0.999989628236189, 0.9999955573427405, 59.965320345515224, 59.96823058947878, 59.9687501398464, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.7509, 6.942504, 5492.803, 794.1852, 6.921046, 5493.307, 591.1463, 9.290082, 5487.502, 795.2612, 6.903803, 5495.225, 608.6036, 9.018194, 5489.234, 813.0402, 6.748924, 5484.155, 99.95268, 99.96184, 99.85621, 99.99269, 99.88405, 99.8234
32203.773480000003, 285.8052005065096, 285.6179007017302, 286.50839544647886, 37.398310782028815, 37.63686016869812, 37.6391198818142, 10667.86695159774, 10718.996246257066, 10750.95326521289, 235.84688976466867, 52.70485606087823, 28.1660034059405, 10684.386945411965, 10720.879828253475, 10752.119555348661, 0.9999954677627009, 0.9999856320381277, 0.9999959424282412, 59.96173470985062, 59.96653207977451, 59.966428579957686, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 791.4606, 6.944467, 5491.464, 796.3448, 6.900416, 5495.109, 594.9122, 9.233756, 5493.337, 790.1541, 6.949217, 5491.11, 602.5569, 9.119552, 5495.168, 822.1855, 6.650405, 5469.442, 99.93648, 99.99461, 99.9624, 99.92186, 99.99481, 99.52242
32206.138880000002, 285.90917333154306, 285.64491656624654, 286.35291918809764, 37.41643563680152, 37.62630975343021, 37.63732185929734, 10671.53078253739, 10719.363448898072, 10748.519531730344, 230.0433368705162, 50.281678132399065, 28.55377517566035, 10677.46412044799, 10723.78120854888, 10744.257333087196, 0.9999960811970471, 0.9999909303074734, 0.999995183816273, 59.967840713366805, 59.967283664426716, 59.964583753379884, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949286, 5491.293, 790.0412, 6.95015, 5490.981, 594.9122, 9.234124, 5493.397, 790.1347, 6.949401, 5490.993, 602.5378, 9.119734, 5495.052, 822.2253, 6.651871, 5469.731, 99.9253, 99.91954, 99.96657, 99.91973, 99.99377, 99.53283
32208.5394, 285.8400628842686, 285.58442401445814, 286.3990020084575, 37.40634173546922, 37.610458116739736, 37.613299153995484, 10673.676430747644, 10731.077906222932, 10744.77551982083, 240.56247996525963, 49.93792178058902, 34.071307675573735, 10675.208871025428, 10724.621441437857, 10751.638984930649, 0.9999942253985973, 0.9999872665896636, 0.9999947103031623, 59.96272113796069, 59.965202752769386, 59.96186749494396, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 783.8705, 6.995866, 5483.709, 783.7571, 6.996567, 5483.618, 601.2017, 9.141167, 5495.606, 783.8431, 6.995551, 5483.414, 596.2431, 9.2147, 5494.286, 828.4481, 6.579172, 5451.228, 99.79435, 99.78758, 100.0, 99.78598, 99.98162, 99.19612
32211.08636, 285.8162639310853, 285.6189854362167, 286.41815140840373, 37.41102970151601, 37.61579939993607, 37.625774532406304, 10675.072090989468, 10729.981521653288, 10744.274828224561, 234.85101636162995, 47.160364720944926, 31.53985571528574, 10667.473090968526, 10722.198959873476, 10746.998680692968, 0.9999970839847605, 0.999988057238558, 0.9999957492212856, 59.9679885284147, 59.96628104880919, 59.9677049762811, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949464, 5491.467, 790.0412, 6.95015, 5491.094, 594.9122, 9.23394, 5493.514, 790.1347, 6.949401, 5491.163, 602.5759, 9.119552, 5495.169, 822.0861, 6.652603, 5469.671, 99.92625, 99.92158, 99.96561, 99.91983, 99.99573, 99.53175
32213.426720000003, 285.740896956058, 285.6524044888505, 286.19128112227907, 37.40892150249677, 37.623302681633554, 37.601349886497815, 10670.200077331894, 10720.673781534304, 10745.21048389488, 231.16317497101045, 49.53928193027332, 27.524362746763472, 10669.00554577292, 10723.117968118451, 10747.405635688101, 0.9999961888469414, 0.999989256092949, 0.9999961040327815, 59.97246708157414, 59.97375699540541, 59.9745926794163, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.2383, 6.945538, 5492.246, 791.0334, 6.939466, 5493.219, 592.2722, 9.27554, 5489.168, 794.1349, 6.918696, 5494.882, 607.6307, 9.029699, 5489.271, 816.3007, 6.718526, 5482.684, 99.93435, 99.95077, 99.90358, 99.98632, 99.90278, 99.7654
32215.914600000004, 285.6968328019336, 285.67661994240433, 286.3037023185676, 37.43558519629826, 37.6421443767949, 37.618657692436166, 10677.234731046228, 10725.169486717716, 10749.287408499298, 231.37820936199387, 48.805968305221086, 25.934407955804318, 10667.631620751023, 10724.368264530078, 10746.346286512906, 0.9999971251531354, 0.9999900364691241, 0.9999978499892598, 59.96516307576458, 59.972711162369045, 59.97047921757008, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 791.9338, 6.938935, 5491.804, 790.2552, 6.948492, 5491.095, 594.8734, 9.23394, 5493.508, 790.1347, 6.949217, 5491.216, 602.5569, 9.119734, 5495.06, 822.1855, 6.652786, 5469.387, 99.94453, 99.92263, 99.96549, 99.92379, 99.9968, 99.53079
32218.31952, 285.92329181328654, 285.3164152146246, 286.2618067942592, 37.406740524785285, 37.661188144116466, 37.652569218947995, 10682.481397688893, 10715.994608912057, 10750.973725805643, 222.54939718547303, 47.25229944243995, 43.95117212956211, 10678.734268373302, 10709.095865913134, 10746.431213585589, 0.9999911339079941, 0.9999875718683708, 0.9999921080664643, 59.97013627548957, 59.96567757295429, 59.97082534809265, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949108, 5491.351, 796.3643, 6.900232, 5495.337, 594.9316, 9.234124, 5493.516, 790.1541, 6.949401, 5491.163, 602.5569, 9.119186, 5495.112, 822.2054, 6.652237, 5469.385, 99.92625, 99.99676, 99.96346, 99.92088, 99.99393, 99.52653
32220.71424, 285.713116766037, 285.4043621743019, 286.0406610221624, 37.413550538076876, 37.67638310119318, 37.62497823023879, 10671.181794681943, 10728.822363621226, 10742.028190246785, 237.84430782608158, 49.425872488057394, 35.18699858898344, 10664.970884126773, 10727.189400082112, 10738.013363889931, 0.9999947955431222, 0.9999927623388554, 0.9999949420726554, 59.963780173060044, 59.96761803454928, 59.9693787603689, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 783.8902, 6.99533, 5483.935, 802.6484, 6.846815, 5495.602, 601.1823, 9.141167, 5495.605, 783.8431, 6.995551, 5483.643, 596.2622, 9.2147, 5494.389, 828.4282, 6.578622, 5451.395, 99.79129, 100.0, 100.0, 99.78703, 99.98162, 99.18981
32223.159560000004, 285.5842538063154, 285.4834290286732, 286.2425258943386, 37.447791968347154, 37.65528439039562, 37.642858450863194, 10677.486875163366, 10740.339909520482, 10752.307439626753, 238.11382295367093, 56.306802847790095, 25.814536298837975, 10676.870294596147, 10730.35708415414, 10744.937777067802, 0.9999964245588706, 0.999986859416602, 0.9999965954167674, 59.962630581701916, 59.95967492279096, 59.96197992615719, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949286, 5491.409, 796.3643, 6.900232, 5495.284, 594.9122, 9.23394, 5493.567, 790.1347, 6.949585, 5491.279, 602.5187, 9.119734, 5495.067, 822.0662, 6.652786, 5469.789, 99.92435, 99.99461, 99.96561, 99.92388, 99.99388, 99.52863
32225.553720000004, 285.577483767809, 285.462348202236, 286.1278222221087, 37.44292236147916, 37.64390385314621, 37.61991766056871, 10658.96506861469, 10714.042652562346, 10738.156325272354, 237.204503989984, 49.238916916494034, 26.796770604846643, 10663.385437893401, 10728.685629477832, 10744.318878961058, 0.9999963316786856, 0.9999856192649671, 0.999998844550015, 59.958142155091465, 59.95731990811814, 59.958604374142745, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949286, 5491.461, 795.9557, 6.903363, 5494.381, 592.9904, 9.269098, 5490.127, 793.6495, 6.922006, 5494.368, 606.9631, 9.036274, 5490.094, 816.579, 6.712667, 5481.996, 99.92826, 99.98589, 99.91381, 99.97699, 99.91294, 99.75617
32227.93184, 285.72370622465303, 285.6214553479503, 286.3079129734087, 37.44085581319653, 37.63263652539423, 37.60475145644322, 10672.721642308912, 10737.661030557123, 10761.98427800266, 235.9854916309522, 52.91132487046525, 28.491057183855446, 10664.913027652923, 10721.184105558801, 10750.52096438276, 0.9999959305766761, 0.9999867666955574, 0.9999959051041815, 59.96303537909402, 59.96389299409952, 59.96144041081534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 793.649, 6.927513, 5493.137, 794.5355, 6.915152, 5494.915, 594.5628, 9.23891, 5493.445, 790.1735, 6.949769, 5491.104, 602.5378, 9.119734, 5495.062, 822.2054, 6.652786, 5469.442, 99.95875, 99.98773, 99.96625, 99.92176, 99.99177, 99.52758
32230.408960000004, 285.74227804728787, 285.61874487974615, 286.1995377850749, 37.40118639477555, 37.62854067287152, 37.61616820145761, 10680.55106333431, 10732.728516604358, 10746.405379534435, 228.38967317106835, 56.2943912337787, 27.07093586482847, 10664.56257735452, 10729.726772746906, 10742.766994397334, 0.9999961337048496, 0.9999870654614679, 0.9999973458468673, 59.95575932457417, 59.9575861554704, 59.96119644469644, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949286, 5491.293, 796.3643, 6.900048, 5495.167, 594.9122, 9.23394, 5493.514, 790.1153, 6.949585, 5491.215, 602.5378, 9.119917, 5495.171, 822.1458, 6.653152, 5469.503, 99.9274, 99.99569, 99.96561, 99.92378, 99.99571, 99.53187
32232.83576, 285.638854310575, 285.5891026950355, 286.2858148016643, 37.415607984830984, 37.62963796621131, 37.62048741896608, 10664.245697819757, 10733.542801150812, 10755.541760129256, 238.24605119883927, 48.23732260069619, 31.292264559263458, 10666.499541383493, 10729.502986531335, 10749.908131394783, 0.9999965687111364, 0.9999904076515496, 0.9999953842566865, 59.95935082194555, 59.959132446281025, 59.95972643807682, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 783.8902, 6.995687, 5483.935, 802.629, 6.846815, 5495.432, 601.1628, 9.141351, 5495.485, 783.8431, 6.995919, 5483.753, 596.2431, 9.214334, 5494.344, 828.4879, 6.579538, 5450.995, 99.7913, 100.0, 100.0, 99.78395, 99.98072, 99.1898
32235.230320000002, 285.7597745289933, 285.5145543625905, 286.12376580528365, 37.45452331109773, 37.672359133156476, 37.61468871305324, 10666.692231230461, 10725.982490913157, 10747.647736816818, 237.66755267358542, 53.80489750791003, 32.67971468150108, 10670.337975803268, 10721.811833724994, 10748.702476436494, 0.9999953264953693, 0.9999839215947922, 0.9999963597566538, 59.96039068307424, 59.96179786552447, 59.9624938420342, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949286, 5491.351, 796.3837, 6.899864, 5495.108, 594.9122, 9.233756, 5493.396, 790.1347, 6.949769, 5490.993, 602.5378, 9.120099, 5495.175, 822.2253, 6.651688, 5469.21, 99.9253, 99.99461, 99.96564, 99.91973, 99.99584, 99.52549
32237.63648, 285.9868319120915, 285.1842953955222, 286.28744435175116, 37.4431488932983, 37.635769796953994, 37.626902321078994, 10678.973142472934, 10725.400974060665, 10754.455106232146, 229.59618166027758, 47.13908227492857, 45.97936364097359, 10682.50083457727, 10710.158335195292, 10755.806953872332, 0.9999922960425287, 0.9999893669460019, 0.9999917107511463, 59.96020966323077, 59.962952664720994, 59.96567279799175, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949286, 5491.189, 796.3643, 6.900784, 5495.045, 594.1163, 9.253819, 5491.5, 792.5038, 6.931199, 5493.222, 605.8187, 9.054719, 5491.52, 817.6327, 6.701496, 5480.236, 99.9252, 99.99776, 99.93799, 99.96029, 99.93675, 99.724
32240.027200000004, 285.53693200789553, 285.4651429898993, 285.9329379859083, 37.46120532340851, 37.67175844586639, 37.66176220409857, 10660.325490531744, 10722.94350126797, 10749.255657209533, 236.66013300374652, 52.13660642344257, 32.82472700713515, 10669.382127017567, 10727.706220141627, 10756.118608726678, 0.9999960316459681, 0.9999879374355308, 0.9999958455727528, 59.9632469318969, 59.9654959342075, 59.967239683286735, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 795.1276, 6.914306, 5494.358, 792.9985, 6.927125, 5493.901, 593.0487, 9.259894, 5491.989, 790.9891, 6.946276, 5491.331, 602.5759, 9.119369, 5495.127, 822.0066, 6.654434, 5469.848, 99.98498, 99.96917, 99.93786, 99.92702, 99.99301, 99.53388
32242.443400000004, 285.47472181165494, 285.37991068120084, 286.07517447552556, 37.467214181824424, 37.70427537017601, 37.6466896378083, 10678.227374093509, 10729.782574221308, 10751.683235185898, 231.35259456194655, 59.66482666208594, 28.992561500990632, 10690.712389790422, 10737.099675344893, 10751.697283922671, 0.9999949579583193, 0.9999882655555559, 0.9999961985236191, 59.96734861253065, 59.96652830576432, 59.966275440913094, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949286, 5491.409, 796.3643, 6.900232, 5495.278, 594.9122, 9.234124, 5493.456, 790.1347, 6.949401, 5491.279, 602.5378, 9.119552, 5495.12, 815.9229, 6.720541, 5482.686, 99.92635, 99.99259, 99.96346, 99.92186, 99.99484, 99.76857
32244.811320000004, 285.4489170444811, 285.4542504247235, 286.11495818069136, 37.439681955191745, 37.61435664449413, 37.645050520253115, 10667.625157368639, 10729.635294290823, 10748.39533872886, 236.056278504926, 45.796998741779134, 39.84961399689585, 10671.696522967834, 10727.011538770621, 10748.474743923489, 0.9999965640913647, 0.9999891313173357, 0.9999947301819246, 59.962627574041704, 59.960774488753, 59.96293545559378, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 783.8902, 6.99533, 5484.045, 802.629, 6.846815, 5495.484, 601.1628, 9.14172, 5495.657, 783.8625, 6.995551, 5483.531, 596.2813, 9.213969, 5494.406, 809.4218, 6.782985, 5491.346, 99.78729, 99.99946, 100.0, 99.78492, 99.98184, 99.92517
32247.179720000004, 285.91844819182, 285.02828598196083, 286.19671692994467, 37.44253754436436, 37.672393830459434, 37.65076011986563, 10674.391370869938, 10709.226513043246, 10747.473446218428, 236.50883232763044, 50.176822817774735, 29.563821181374806, 10681.598137726562, 10721.475191465488, 10739.3456870734, 0.9999951588423288, 0.9999882384264835, 0.9999949393468679, 59.96544154116911, 59.96539546044645, 59.96888741152378, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.948929, 5491.299, 796.3837, 6.900048, 5495.28, 594.9122, 9.23394, 5493.507, 790.1347, 6.949401, 5491.279, 602.5569, 9.119734, 5495.126, 815.9825, 6.722738, 5482.798, 99.93026, 99.99365, 99.96346, 99.92186, 99.99484, 99.77061
32249.6362, 285.69913966189887, 285.6073927178986, 286.1875730015832, 37.42977100642473, 37.63058653732722, 37.62151484094849, 10683.675931969015, 10726.739218973911, 10745.79925259828, 238.24803440591688, 46.33488372811371, 32.16283649371417, 10672.165691448774, 10730.287448347557, 10754.218452881563, 0.9999956710318381, 0.9999896148625894, 0.99999663366875, 59.958928424246956, 59.96279728452481, 59.96023879297277, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949464, 5491.409, 796.3837, 6.900048, 5495.338, 594.9122, 9.233572, 5493.521, 790.1541, 6.949217, 5491.737, 603.3198, 9.101472, 5493.772, 818.5075, 6.67, 5470.645, 99.9273, 99.99881, 99.96457, 99.93112, 99.9802, 99.61613
32252.050000000003, 285.7650097987359, 285.39362322560953, 286.1611793512587, 37.459867722687115, 37.659573077943236, 37.67119773998016, 10677.474265801415, 10729.869482249782, 10748.441145284176, 233.85555983585527, 56.57644839448676, 30.896202287727363, 10684.444737779952, 10729.46121384755, 10747.408638777788, 0.9999955382684673, 0.9999860209594933, 0.9999957020709106, 59.95337649335228, 59.95986640817052, 59.952679610719926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 796.4879, 6.898958, 5495.25, 790.8778, 6.940939, 5492.688, 590.9134, 9.283088, 5490.787, 792.6785, 6.934692, 5492.364, 603.5678, 9.113159, 5495.004, 816.3802, 6.716695, 5482.513, 99.99719, 99.95058, 99.90805, 99.94983, 99.99071, 99.76537
32254.437360000004, 285.44954653136114, 285.5144793584996, 286.30194255197824, 37.445068216113995, 37.65050888814715, 37.63414124480616, 10671.294121080655, 10737.345677211973, 10752.158834624077, 231.74452561503676, 52.01834711901802, 26.53517091226786, 10672.936174151271, 10731.149912305671, 10761.294788491408, 0.9999958257649989, 0.9999878911469501, 0.9999957782991832, 59.95555077451187, 59.95491184702797, 59.95530270430195, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949286, 5491.409, 796.3448, 6.900416, 5494.997, 594.9122, 9.234124, 5493.402, 790.1153, 6.949401, 5491.045, 602.5569, 9.119552, 5495.178, 822.106, 6.653336, 5469.728, 99.92529, 99.99566, 99.96453, 99.92069, 99.9918, 99.53277
32256.81172, 285.67135641268675, 285.58646755615433, 286.3435408997264, 37.38148330549658, 37.611091238625775, 37.62022337739964, 10656.383236490203, 10718.105910775976, 10747.405423210752, 238.31356004518352, 46.741463949024364, 31.189388955998766, 10659.605047378063, 10725.570763489814, 10735.240329113774, 0.9999972059312162, 0.9999885430877573, 0.9999971018663101, 59.959518232962004, 59.958951198316754, 59.96080359948901, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 784.0282, 6.99533, 5483.877, 802.629, 6.846815, 5495.484, 601.1823, 9.140983, 5495.605, 783.8431, 6.995735, 5483.53, 596.2622, 9.2147, 5494.335, 828.3884, 6.579721, 5450.534, 99.7934, 100.0, 100.0, 99.78702, 99.98055, 99.19187
32259.215120000004, 285.81099997001064, 285.09448859267445, 286.24068683982716, 37.45812608990749, 37.66363718259146, 37.66682503829249, 10681.604430298921, 10724.197096441514, 10755.145285643699, 223.53357280901582, 48.32156110300593, 42.373194813949794, 10675.95927877114, 10718.105760702192, 10756.099510372142, 0.9999931792784035, 0.999990135922833, 0.9999921092905457, 59.9628718987177, 59.964906623273585, 59.96248096015148, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949464, 5491.351, 796.3448, 6.900232, 5494.884, 594.9316, 9.234308, 5493.403, 790.1153, 6.949769, 5491.103, 602.5569, 9.119734, 5495.117, 822.1855, 6.652237, 5469.447, 99.92625, 99.99569, 99.9636, 99.92387, 99.99784, 99.52968
32261.629080000002, 285.62219088318665, 285.2621436915072, 285.89274171820256, 37.479022375349984, 37.673129686989775, 37.68888182858704, 10675.074388196175, 10719.431567689695, 10747.080830273057, 226.93529140284363, 53.735252834974744, 28.764482961212707, 10667.362450528934, 10740.493856350902, 10746.444112319808, 0.9999958909885899, 0.999986628042161, 0.999996053281556, 59.96405601293419, 59.96234669954111, 59.96776498748284, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949643, 5491.131, 796.3448, 6.900232, 5495.054, 594.9122, 9.234124, 5493.52, 790.1153, 6.949769, 5491.22, 602.5378, 9.119734, 5495.177, 822.0463, 6.655533, 5471.846, 99.92225, 99.99569, 99.96572, 99.92174, 99.99464, 99.55668
32264.014760000002, 285.4779428589773, 285.4036696841676, 286.1287507377558, 37.43489768539645, 37.634243179488905, 37.64018049488335, 10671.883495532498, 10715.85203514008, 10749.388340983654, 230.5209197761444, 51.50413572397338, 29.61743807177072, 10681.276970992976, 10725.651359763762, 10751.343142654174, 0.9999959409070612, 0.9999886744331057, 0.9999955690984696, 59.96462905600341, 59.96782314113631, 59.96268716364591, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 796.4879, 6.899137, 5495.253, 790.0412, 6.950518, 5491.153, 588.8557, 9.310883, 5487.083, 795.2418, 6.912996, 5494.14, 606.0475, 9.068964, 5493.346, 819.5015, 6.681902, 5473.335, 99.99612, 99.92264, 99.83089, 99.97699, 99.96256, 99.62228
32266.46972, 285.646108569363, 285.4847579501677, 286.04945978234684, 37.462516140815, 37.68214527089387, 37.663175470367065, 10680.51298927113, 10744.788672312814, 10751.560028531216, 232.395411893659, 58.27330726897662, 24.309345149364844, 10670.857560722408, 10734.455830917248, 10758.201060793668, 0.9999968625340064, 0.9999874485957692, 0.9999957962493694, 59.96421418263307, 59.96625238939547, 59.96758967124341, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1595, 6.949464, 5491.409, 796.3448, 6.900232, 5495.337, 594.8928, 9.233756, 5493.567, 790.0959, 6.949769, 5491.108, 602.5378, 9.120099, 5495.059, 815.903, 6.720907, 5482.855, 99.9253, 99.99878, 99.9636, 99.92184, 99.99372, 99.77165
32268.844600000004, 285.66932579688734, 285.6802109627384, 286.26903102529405, 37.39429808053507, 37.64262085916491, 37.61023795917198, 10673.655066359992, 10734.980244243017, 10749.109261036898, 237.36880144537463, 49.466984495828456, 32.722509707473364, 10669.233612282665, 10723.526831666193, 10753.441075935063, 0.9999966605268346, 0.9999870828487306, 0.999995703461576, 59.96170866903337, 59.96189830419295, 59.965050725553006, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 785.5265, 6.988192, 5484.769, 802.5317, 6.846999, 5495.43, 601.0658, 9.143008, 5495.597, 783.8625, 6.995367, 5483.643, 596.2622, 9.214334, 5494.389, 809.4615, 6.783534, 5491.349, 99.81571, 100.0, 100.0, 99.78598, 99.98154, 99.92415
32271.20084, 285.86403860503543, 285.55895047101404, 286.27427272249525, 37.42009155268418, 37.623991169743505, 37.63935523902115, 10665.95860618301, 10723.119243234945, 10740.47301432147, 241.5362744120638, 49.497685779238054, 36.884219998773005, 10672.800723600994, 10726.606680111016, 10743.626748829596, 0.9999959821214779, 0.9999886491127358, 0.9999961240144791, 59.96327237961818, 59.96108459726654, 59.9603100871613, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949108, 5491.351, 796.3643, 6.900416, 5494.997, 594.9122, 9.23394, 5493.403, 790.1541, 6.949217, 5491.169, 602.6141, 9.119003, 5495.178, 815.903, 6.719076, 5483.026, 99.92826, 99.99667, 99.96455, 99.92294, 99.99405, 99.77476
32273.5292, 285.68596839869775, 285.60253988226526, 286.31828558071993, 37.43393662614223, 37.627610952060905, 37.58697617474723, 10671.99740639738, 10728.681509384069, 10750.019059960689, 236.0347743674447, 52.18181612539138, 34.994156008034906, 10683.977209759278, 10728.958841587055, 10753.402103220991, 0.9999946124907518, 0.9999890937367847, 0.9999953440649848, 59.9632726637071, 59.9632333382211, 59.96129951007534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949286, 5491.409, 796.3643, 6.900232, 5495.226, 594.8928, 9.233756, 5493.403, 790.1541, 6.949401, 5491.104, 602.5759, 9.119003, 5495.177, 815.7241, 6.720357, 5483.141, 99.9253, 99.99676, 99.96564, 99.92176, 99.99301, 99.77685
32275.92636, 285.8690120535273, 285.7569382693774, 286.3398293053263, 37.435629164658586, 37.66372418919316, 37.65245473698709, 10675.268962477172, 10730.887274586059, 10742.843368895257, 236.87068429354713, 53.035451307571066, 28.31334829163552, 10692.819537159286, 10737.717976927184, 10751.440348738195, 0.9999967783452673, 0.9999874333408343, 0.9999955845787398, 59.96062769613972, 59.96109690851699, 59.95868977141126, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 796.5076, 6.899672, 5495.19, 790.0607, 6.950334, 5491.271, 588.584, 9.318798, 5484.954, 796.4846, 6.899207, 5495.116, 608.4891, 9.020568, 5490.421, 821.3107, 6.667436, 5473.446, 99.99612, 99.91946, 99.80889, 99.99786, 99.90084, 99.60043
32278.343200000003, 285.794942520513, 285.4767092642829, 286.1346145354411, 37.42726849172105, 37.617680691964964, 37.628284392182834, 10680.803343072997, 10729.289478277069, 10752.640478203877, 234.73320035522215, 48.858881138745346, 33.32732046668298, 10676.138592593972, 10721.94764798689, 10740.888407809707, 0.9999960066590566, 0.9999896592966498, 0.9999963132942603, 59.954912212156366, 59.95609681781398, 59.95430875339057, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1989, 6.949108, 5491.184, 796.3837, 6.900969, 5494.691, 594.9122, 9.233756, 5493.456, 790.1347, 6.949585, 5491.163, 602.5378, 9.119917, 5495.162, 821.2908, 6.662308, 5470.763, 99.92721, 99.98704, 99.96465, 99.92291, 99.99374, 99.55161
32280.702880000004, 285.9480720941955, 285.7608761457231, 286.2865306915622, 37.33161324233786, 37.56644778920206, 37.58340520104743, 10656.031639059212, 10701.218969916396, 10729.903830619887, 240.09486817116522, 47.98015986513519, 34.46083062538264, 10665.364242340687, 10714.065462715469, 10728.993702714357, 0.9999948973025519, 0.9999933619041009, 0.9999934451894683, 59.94578974278839, 59.95378621075048, 59.96209701797742, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 788.7203, 6.960351, 5488.731, 787.3564, 6.973174, 5486.355, 597.7269, 9.184424, 5495.915, 784.5422, 6.994448, 5483.756, 596.4911, 9.212325, 5494.347, 828.4282, 6.58082, 5451.053, 99.88467, 99.84805, 100.0, 99.78905, 99.98077, 99.20555
32283.144200000002, 285.8111222945291, 285.5129291192334, 286.0995085473691, 37.4465807710498, 37.63648354655297, 37.618237584748975, 10668.275411056316, 10727.587238029168, 10741.980083158154, 235.4208899077821, 43.18911492400821, 25.441018396587424, 10665.187744725486, 10721.687777286612, 10736.348420433356, 0.9999978574133154, 0.9999903581052972, 0.9999968587216725, 59.96456215890903, 59.96442220768422, 59.96081637259938, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 789.4892, 6.951071, 5491.183, 790.0023, 6.950702, 5491.21, 594.951, 9.23394, 5493.508, 790.1153, 6.949769, 5490.992, 602.5187, 9.120099, 5495.062, 822.0861, 6.653519, 5469.845, 99.92221, 99.92059, 99.96551, 99.91972, 99.99268, 99.5349
32285.513280000003, 285.6881797079756, 285.6009668802676, 286.24240410400733, 37.40771933588178, 37.63418671544163, 37.61025992447133, 10674.331178787148, 10733.202969025226, 10746.702417222497, 230.122615637134, 43.95406314527372, 26.81542030219225, 10687.582278746842, 10727.424143890037, 10745.743629849683, 0.9999972511744687, 0.999990739072445, 0.9999974767357099, 59.9622467571153, 59.96690869545017, 59.962959764205735, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1595, 6.949464, 5491.409, 790.0412, 6.950334, 5490.871, 594.9122, 9.23394, 5493.397, 790.0959, 6.949769, 5491.22, 602.5569, 9.119917, 5495.171, 822.0066, 6.653885, 5469.675, 99.92625, 99.91752, 99.96659, 99.92387, 99.99582, 99.53386
32287.927840000004, 285.76673107276275, 285.5610783542204, 286.0401480611973, 37.414132083709426, 37.63958310648444, 37.639148154686424, 10671.704079202038, 10728.668188811242, 10743.96603882927, 238.43545139353319, 42.32807405632502, 28.366859352319352, 10676.421695332205, 10725.389897008909, 10750.441734291082, 0.9999959541088973, 0.9999888245900318, 0.9999964580506252, 59.96532148343361, 59.964603768408935, 59.96572512966058, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 796.5076, 6.899137, 5495.358, 796.3643, 6.900232, 5494.831, 588.5451, 9.318982, 5484.665, 796.504, 6.899207, 5495.233, 608.6608, 9.018376, 5489.09, 815.9229, 6.720724, 5481.996, 100.0, 99.98958, 99.80459, 99.9969, 99.88298, 99.75601
32290.28624, 285.915281939695, 285.45341984218226, 286.25951331376086, 37.392997448438784, 37.624503954202844, 37.63116875009171, 10678.358696811469, 10721.666857315478, 10744.335084329261, 236.3122849263168, 48.68595440925401, 32.23558914717887, 10676.045469181096, 10730.071210556514, 10749.762561357358, 0.9999952431682977, 0.9999915695027706, 0.9999961062616168, 59.96118994444335, 59.96201977277815, 59.96216925106924, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1595, 6.949464, 5491.241, 790.0218, 6.950334, 5490.981, 594.8928, 9.23394, 5493.514, 790.1153, 6.949769, 5491.05, 602.5378, 9.119734, 5495.112, 822.1656, 6.651871, 5469.62, 99.92319, 99.91952, 99.96561, 99.92077, 99.99363, 99.53081
32292.681200000003, 285.94029259490566, 285.67217614622723, 286.20989752635586, 37.37133181075371, 37.62015361322179, 37.59116280302857, 10666.942506926407, 10714.320910831048, 10729.552381788035, 235.68703138268984, 51.93776553577027, 31.311306397841236, 10669.321650692671, 10723.363570557458, 10736.31325145927, 0.999996163284372, 0.9999911783249235, 0.9999944400317551, 59.96338671043337, 59.9631269538777, 59.96582229768901, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949464, 5491.35, 796.9674, 6.895443, 5495.485, 596.2128, 9.207802, 5494.963, 787.1054, 6.975326, 5486.606, 598.7228, 9.186758, 5495.101, 828.0107, 6.581919, 5451.627, 99.92634, 100.0, 99.99198, 99.85125, 99.99449, 99.20761
32295.091080000002, 285.8507506306808, 285.61003993483024, 286.2119147605659, 37.44408540885894, 37.62283311945635, 37.632023829803686, 10674.768747156446, 10726.192852127942, 10747.810236912992, 236.4095739668801, 53.49462978381507, 32.34238084554681, 10679.18334741328, 10732.920356351051, 10749.450761440321, 0.9999967535014544, 0.9999891418124925, 0.9999958524021131, 59.960264782843424, 59.96396369118441, 59.96468724840896, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 786.8868, 6.973915, 5488.513, 798.5433, 6.887338, 5495.55, 597.0087, 9.203936, 5493.827, 790.0182, 6.949769, 5491.273, 602.4615, 9.119917, 5495.062, 822.0861, 6.652603, 5469.902, 99.8746, 100.0, 99.98058, 99.92184, 99.99377, 99.53595
32297.485160000004, 285.8296438448006, 285.64048880352703, 286.2613521473792, 37.4230452396371, 37.63320657231952, 37.6223636821223, 10664.291301451252, 10729.910073437475, 10752.400992381394, 240.88261856149757, 52.58403070215536, 29.59044084179004, 10672.214976149347, 10724.43089819668, 10742.726718019103, 0.9999949787337934, 0.999988449361671, 0.9999959686636709, 59.962320670925926, 59.96607495071042, 59.96104062267644, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949464, 5491.467, 796.3448, 6.900048, 5494.996, 594.8928, 9.234308, 5493.395, 790.1347, 6.949585, 5491.104, 602.5378, 9.119917, 5495.175, 822.0264, 6.653336, 5469.329, 99.92625, 99.99257, 99.96549, 99.92387, 99.99587, 99.5297
32299.968880000004, 285.6728575698504, 285.5936884839824, 286.3420572968771, 37.38571124661847, 37.61007697500642, 37.613532010541086, 10665.175976501554, 10727.422037060944, 10739.11533437798, 237.10412221332035, 50.64949097896897, 30.15049014810984, 10677.638386270464, 10729.466893099687, 10744.263675792086, 0.999995534419249, 0.9999868809879017, 0.9999964525647385, 59.964050085488694, 59.96174771573218, 59.96475337611066, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 796.5273, 6.899137, 5495.248, 790.0607, 6.95015, 5491.154, 588.584, 9.318982, 5484.9, 796.4651, 6.899023, 5495.291, 608.6226, 9.019107, 5489.083, 815.8235, 6.719991, 5482.335, 99.99716, 99.91848, 99.80565, 99.99795, 99.88574, 99.77695
32302.355040000002, 285.8853946926011, 285.4576956577071, 286.1999070093416, 37.42181374578699, 37.62926991446466, 37.61852224602356, 10660.667997685461, 10723.963497014574, 10754.162618190527, 234.92810449212539, 50.661745872592746, 26.606340578057825, 10674.763105302254, 10728.316464324565, 10750.791885393988, 0.9999957853272105, 0.999986948515365, 0.9999957642926093, 59.961033149869074, 59.963480999481305, 59.96532551037417, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949643, 5491.351, 796.3448, 6.900232, 5495.167, 594.8928, 9.234308, 5493.337, 790.1153, 6.949585, 5491.162, 602.5378, 9.120099, 5495.168, 822.0861, 6.653152, 5469.729, 99.92625, 99.99782, 99.96551, 99.92184, 99.99666, 99.52965
32304.717440000004, 285.5918207576132, 285.54778389636044, 286.06298736070687, 37.403130997622156, 37.61853679126618, 37.597700478663995, 10661.194443506003, 10712.987577573671, 10730.135040193827, 236.5162511937615, 42.15199300944414, 27.702263010111892, 10654.400102402486, 10715.369446642215, 10737.272775573012, 0.9999953197065737, 0.9999915638868285, 0.9999959606200355, 59.961646665811166, 59.95779929242074, 59.955868036781695, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1792, 6.949464, 5491.351, 790.0412, 6.950334, 5490.926, 595.2617, 9.22897, 5494.219, 788.8143, 6.963743, 5488.715, 599.7529, 9.162834, 5495.633, 826.1418, 6.5984, 5455.184, 99.92625, 99.92264, 99.97843, 99.88345, 100.0, 99.28683
32307.131240000002, 285.76058409705917, 285.505417346498, 285.985259873341, 37.444821209453316, 37.671549949525236, 37.63299449475142, 10664.377304027956, 10722.523736298104, 10752.35815706398, 241.45775363736857, 42.83545310151658, 27.60140539191252, 10683.052206646802, 10732.297972016544, 10742.064778769192, 0.9999959137246699, 0.9999909374528466, 0.9999974552384434, 59.954556142745865, 59.95998080083753, 59.95543781129088, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 785.1519, 6.986764, 5487.06, 786.6365, 6.975569, 5488.459, 597.4552, 9.197494, 5494.971, 789.2997, 6.951791, 5490.936, 602.4615, 9.120647, 5495.119, 822.0861, 6.653152, 5469.676, 99.83703, 99.86823, 99.9946, 99.91656, 99.99451, 99.53183
32309.498560000004, 285.8012410675502, 285.70377796026503, 286.1305585648747, 37.42195013711669, 37.628679290866366, 37.64852572001522, 10682.245804779353, 10732.585334086212, 10744.836896095068, 233.17170684943176, 48.891853142842876, 23.534981097400305, 10671.37378601265, 10726.11221666287, 10737.469049776279, 0.9999968191281439, 0.9999899714834058, 0.9999962899850785, 59.9551251455974, 59.95233996414618, 59.95887921176825, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1595, 6.949464, 5491.298, 790.0218, 6.950334, 5491.147, 594.8734, 9.23394, 5493.564, 790.1153, 6.949401, 5490.938, 602.4806, 9.119734, 5495.009, 822.0264, 6.653885, 5469.619, 99.92424, 99.92254, 99.96348, 99.91874, 99.99576, 99.53695
32311.925000000003, 285.7323699078121, 285.5889345934561, 286.0384124789316, 37.43320792022331, 37.58437011596922, 37.617452269956296, 10669.229018850032, 10712.878860722372, 10735.772169063082, 240.3023439134888, 51.56936835958095, 29.400057109770387, 10665.331349997254, 10717.931625047147, 10735.78811877085, 0.9999947282880298, 0.9999895051777351, 0.9999954851613702, 59.958100134896554, 59.9629141659525, 59.957145913737065, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 796.4879, 6.899315, 5495.416, 796.3837, 6.900048, 5495.277, 588.5645, 9.318982, 5484.9, 796.504, 6.899023, 5495.122, 608.6036, 9.018376, 5489.077, 815.744, 6.719625, 5483.372, 100.0, 99.99571, 99.80889, 99.99786, 99.88486, 99.75804
32314.300120000004, 285.7721464731292, 285.49568763255263, 286.38965849573094, 37.389886467793936, 37.631845399254736, 37.61531725955117, 10676.923237434436, 10733.30639960069, 10752.319058169542, 237.05486855810705, 46.28774271311522, 30.775952901460187, 10670.87081345321, 10734.007198028568, 10753.560102258443, 0.9999957254880204, 0.9999903104880271, 0.9999961228438647, 59.964255184861514, 59.964623063643074, 59.961580379146014, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1595, 6.949464, 5491.356, 790.0023, 6.950334, 5490.752, 594.9122, 9.234124, 5493.567, 790.1153, 6.949769, 5491.108, 602.4996, 9.120282, 5495.169, 822.1458, 6.651688, 5469.73, 99.9273, 99.92158, 99.96346, 99.9228, 99.9977, 99.52343
32316.63156, 285.82234019130715, 285.7085442596261, 286.24584874637054, 37.386164338570055, 37.62144116984015, 37.593763283658234, 10656.552334026022, 10726.005702498995, 10737.132525653435, 237.504683937982, 45.25290146196295, 34.89084851233838, 10658.159591313793, 10729.389338356521, 10736.10208858124, 0.9999960784318473, 0.9999904133193173, 0.9999951874880512, 59.96398718348644, 59.96966502190231, 59.963316113066035, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 790.1595, 6.949464, 5491.298, 796.3448, 6.900048, 5495.054, 594.8928, 9.23394, 5493.449, 790.1153, 6.949769, 5490.938, 602.4806, 9.125761, 5495.36, 822.7422, 6.641067, 5465.783, 99.92529, 99.99364, 99.96357, 99.92174, 99.99595, 99.46099
32319.024320000004, 285.7657572789616, 285.51053237193616, 286.2791614420891, 37.41137041573451, 37.64983652234206, 37.61770312826361, 10666.330317673757, 10718.636082056155, 10753.316898332852, 236.5104364354216, 53.6277984686767, 32.200561570602986, 10672.980024903509, 10719.772971185643, 10742.01947297776, 0.9999966717565942, 0.9999895057327345, 0.9999958885790283, 59.96564442298588, 59.9634708873755, 59.96435097422726, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 600 800], 5500.0, [], 783.8705, 6.995866, 5483.824, 802.59, 6.851051, 5495.628, 600.134, 9.157366, 5495.653, 786.0762, 6.975142, 5487.801, 599.772, 9.162834, 5495.528, 823.5573, 6.643264, 5468.473, 99.79224, 100.0, 100.0, 99.85533, 100.0, 99.49114
