TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32961.0832, 285.9124096477811, 285.8554404655971, 286.3976716849984, 37.415698782155836, 37.604544698667794, 37.597075555453706, 10668.68160528407, 10731.126782687734, 10751.295316193316, 230.0973864614689, 55.909568548668176, 31.935502574775, 10673.906039146766, 10731.38576086127, 10748.354283516717, 0.9999958960949177, 0.999987594809638, 0.9999949007239656, 59.986343966620915, 59.9842338116996, 59.98343548096789, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 792.5253, 6.935544, 5492.465, 792.4731, 6.931546, 5493.71, 594.4269, 9.234676, 5493.847, 788.6006, 6.960801, 5489.566, 794.3724, 6.91635, 5494.191, 595.8974, 9.22013, 5494.238, 99.94652, 99.96153, 99.97166, 99.89175, 99.9808, 99.9789
32963.52612, 286.05315254046513, 285.8166351019228, 286.4179971786316, 37.41137383917164, 37.606067380482344, 37.58620285562152, 10672.338632457773, 10726.258279184998, 10749.1520704688, 226.2905903770088, 55.47582028788929, 33.985614284405074, 10668.676630603528, 10727.316276255588, 10749.751508814441, 0.9999937479148274, 0.9999876226834805, 0.9999961863602662, 59.98385558100015, 59.987532062139735, 59.983124494468484, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 6.960529, 5489.737, 794.7106, 6.913863, 5494.435, 595.6887, 9.222528, 5494.096, 788.5424, 6.961352, 5489.338, 794.3724, 6.91635, 5494.134, 595.8974, 9.22013, 5494.305, 99.90203, 99.97919, 99.9762, 99.89176, 99.97886, 99.97781
32965.97396, 285.968563606269, 285.8780759004581, 286.4951905850481, 37.35923287712834, 37.61709688597606, 37.59317370755462, 10666.67433725918, 10724.696812196486, 10747.526604327744, 238.57302444594643, 59.88770518399724, 23.339304746620883, 10672.653517673914, 10726.283509244218, 10750.815736991595, 0.9999973295783441, 0.9999848198125528, 0.9999978574409718, 59.98825770939683, 59.986427766016156, 59.99238971471679, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 782.3918, 7.006217, 5481.478, 800.9947, 6.861182, 5495.944, 601.9781, 9.12865, 5495.3, 782.2508, 7.00695, 5481.367, 800.5908, 6.864484, 5495.884, 602.1799, 9.124175, 5495.379, 99.75164, 100.0, 99.99907, 99.74457, 100.0, 99.99867
32968.344840000005, 286.0768053754748, 285.8945417809806, 286.4785227389785, 37.39887090550984, 37.62191549042786, 37.62067804749526, 10673.391565554935, 10728.684828653308, 10742.52358747874, 227.54942886318167, 60.50369469866246, 33.16322733431821, 10679.140368254211, 10734.946785670465, 10744.537628033993, 0.9999953519156125, 0.9999837221236098, 0.9999957338945661, 59.99130527034082, 59.990963585970206, 59.99196406671356, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7006, 6.960886, 5489.9, 794.73, 6.913494, 5494.436, 595.6887, 9.222896, 5494.09, 788.5424, 6.96172, 5489.62, 794.3724, 6.91635, 5494.185, 595.8974, 9.219947, 5494.252, 99.89984, 99.97927, 99.97609, 99.89271, 99.97886, 99.97905
32970.74856, 285.99785454818993, 285.7967577147716, 286.4941747782217, 37.349509804546095, 37.58345871424783, 37.5766145676233, 10668.953780301486, 10722.21763255691, 10737.628702468766, 234.64795587456865, 64.08134120097793, 29.36016862560473, 10666.123563231984, 10721.440220924118, 10740.446110945195, 0.9999946096098528, 0.9999844257801824, 0.9999952947432692, 59.99067599809645, 59.99212760173281, 59.99234915421133, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5489.963, 794.7106, 6.91331, 5494.317, 595.7081, 9.222712, 5493.729, 788.9696, 6.954182, 5491.504, 792.3314, 6.935709, 5491.782, 591.8814, 9.275249, 5489.479, 99.89888, 99.98023, 99.97268, 99.91864, 99.94138, 99.89218
32973.14888, 286.06311437812957, 285.84107621125656, 286.4566248968793, 37.384809907030316, 37.629989620307924, 37.601919825187814, 10666.207843057062, 10728.351907339671, 10742.519915964105, 229.967000371842, 52.67632408785266, 37.91971690158698, 10673.05703852831, 10728.539090321437, 10747.714639145375, 0.9999944543354737, 0.999985730203581, 0.999994629025143, 59.992777450695165, 59.992288696055084, 59.991113395965705, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 794.0038, 6.922873, 5493.581, 790.8195, 6.939835, 5492.632, 593.3398, 9.255845, 5492.52, 789.7463, 6.955653, 5489.792, 794.2961, 6.917264, 5494.293, 595.8577, 9.220679, 5494.312, 99.96683, 99.94415, 99.94752, 99.89787, 99.97687, 99.97891
32975.55268, 285.95670031511526, 285.8798189611891, 286.37242463651, 37.387970499772386, 37.634016010219696, 37.612340181054904, 10666.296783703532, 10727.90972944155, 10750.558861612755, 228.6941348510827, 52.67216877421663, 30.13487042821089, 10671.953624001806, 10735.375401788293, 10742.471608656326, 0.9999953135076007, 0.9999853577667378, 0.9999953190261174, 59.98971275479845, 59.99172932704147, 59.991247756238806, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960886, 5489.737, 794.6911, 6.913494, 5494.43, 595.6887, 9.223264, 5494.149, 788.5618, 6.961536, 5489.514, 794.3724, 6.916533, 5494.407, 595.9173, 9.219764, 5494.245, 99.89888, 99.98228, 99.97717, 99.89282, 99.97886, 99.9799
32977.919480000004, 285.6834508742037, 285.55675193727313, 286.0968607093289, 37.44920258995687, 37.66467612715603, 37.624723042137276, 10671.645895958329, 10726.09241965704, 10743.124537971531, 232.97858682667538, 65.8695720429522, 25.049699326417795, 10683.091001079734, 10729.606562915396, 10752.39326229008, 0.999997288899121, 0.999985454099289, 0.9999964187016589, 59.99297773471713, 59.9919849934378, 59.99467844297115, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 782.3918, 7.006039, 5481.536, 800.9557, 6.861182, 5495.715, 601.9587, 9.129203, 5495.352, 782.2508, 7.006583, 5481.081, 800.629, 6.864484, 5495.662, 602.3389, 9.123443, 5495.394, 99.75068, 100.0, 99.99891, 99.74245, 100.0, 99.99566
32980.27264, 285.94801876544375, 285.8390064640378, 286.4375829960809, 37.40386318775832, 37.62584376933608, 37.61158928258261, 10658.4070519151, 10734.404239895224, 10745.143044156115, 229.1050484954999, 61.75489466133877, 25.226097518138886, 10660.706193319878, 10733.001831912308, 10736.89494620357, 0.9999957961071839, 0.9999845880217387, 0.9999955032643634, 59.98741964951799, 59.99146038216223, 59.99132787815622, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 6.960708, 5489.79, 794.7106, 6.913494, 5494.265, 595.7081, 9.222712, 5494.09, 788.5424, 6.961352, 5489.62, 794.3533, 6.91635, 5494.133, 595.8974, 9.219947, 5494.245, 99.89784, 99.98132, 99.97394, 99.89273, 99.97588, 99.98
32982.65856, 286.0325604624128, 285.8982321369316, 286.45501114092133, 37.375039174384696, 37.60459043690233, 37.59882747460745, 10656.25685275001, 10714.763005555364, 10748.211371873042, 230.73987619495438, 63.09047489386444, 27.346292081686443, 10665.778459794099, 10717.622174057627, 10739.480152158705, 0.9999955056769583, 0.9999846956139736, 0.9999957906945145, 59.995471765742074, 59.994256713292415, 59.99179015851346, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960886, 5489.795, 794.7106, 6.913494, 5494.319, 595.6887, 9.222712, 5494.032, 788.5618, 6.961536, 5489.567, 794.3724, 6.916533, 5494.0, 595.6589, 9.230751, 5492.575, 99.89793, 99.9782, 99.9762, 99.89379, 99.98069, 99.96268
32985.09276, 285.94744835729153, 285.92376966185884, 286.43237505195754, 37.40329773087177, 37.61963170272081, 37.60967272865288, 10667.583335318162, 10732.079565229626, 10746.085920686426, 230.33636846121453, 58.411560130824, 34.197668099981456, 10669.247272110631, 10731.030872995689, 10748.81152945054, 0.9999947565204573, 0.9999862613661931, 0.9999953121181744, 59.99371923543703, 59.994653921102675, 59.9963370423168, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 795.0093, 6.911629, 5494.691, 788.5042, 6.959543, 5490.276, 590.661, 9.291739, 5489.953, 792.4261, 6.936163, 5491.625, 792.1407, 6.930778, 5493.692, 595.0226, 9.232765, 5494.114, 99.98914, 99.90669, 99.88763, 99.94056, 99.95839, 99.97653
32987.46316, 285.90120118920566, 285.78811135040837, 286.4071238203189, 37.40070247983296, 37.63411866982684, 37.59366863555855, 10677.450042844755, 10730.24779641822, 10742.543246061365, 228.2366100253971, 55.104396330858435, 34.04158265447222, 10663.837538868813, 10736.291069242949, 10748.176966642803, 0.9999956636087162, 0.9999845120795726, 0.9999959719253595, 59.9917027138649, 59.992290143919284, 59.99363818084209, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 6.960708, 5489.847, 794.7106, 6.913494, 5494.26, 595.7081, 9.222528, 5493.984, 788.5229, 6.961536, 5489.625, 794.3724, 6.916533, 5494.242, 595.9173, 9.22013, 5494.185, 99.90099, 99.98132, 99.97515, 99.89475, 99.97886, 99.9799
32989.85968, 285.8891800873472, 285.7958245667131, 286.3200588864812, 37.392515053425655, 37.60857347395815, 37.601642302224946, 10673.83113777429, 10726.480775311715, 10747.24117687819, 231.12920005741307, 62.471270915164496, 22.911817010939558, 10667.653581212322, 10729.669265581419, 10740.10244456339, 0.9999972278529687, 0.9999832607846618, 0.9999963656672453, 59.99994962922121, 59.99645823364114, 59.993483491405, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 783.141, 7.000685, 5481.646, 800.8974, 6.861367, 5495.828, 601.8811, 9.130307, 5495.397, 782.2702, 7.00695, 5481.192, 800.629, 6.864302, 5495.719, 602.3191, 9.124907, 5495.225, 99.75483, 100.0, 100.0, 99.74138, 100.0, 99.99869
32992.26, 285.95036922323607, 285.93956193024167, 286.33651888462737, 37.41349662652335, 37.61471950599145, 37.60677950658893, 10669.704365558031, 10732.286773634365, 10738.832691562413, 228.8526855483408, 61.70343507948655, 31.15217617509279, 10678.437682529855, 10726.406428878934, 10744.898721804448, 0.9999963008599502, 0.9999824698708958, 0.9999957546451487, 59.99156485389029, 59.99460900750899, 59.996099659309536, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960529, 5489.9, 794.7106, 6.913494, 5494.43, 595.6887, 9.222712, 5493.972, 788.5618, 6.961536, 5489.567, 794.3724, 6.916168, 5494.299, 595.8974, 9.219947, 5494.185, 99.8968, 99.9782, 99.97502, 99.89272, 99.97794, 99.98002
32994.64044, 285.9773693367735, 285.8911401406579, 286.48779714270927, 37.39514589297682, 37.59500058988352, 37.58030991140535, 10666.078426950227, 10722.645958836658, 10747.326477009668, 231.3211228925054, 60.57081981743704, 31.979114097548518, 10674.720098997343, 10724.34495759011, 10744.373668256738, 0.999995630500522, 0.9999852192515127, 0.9999964454413989, 59.998118239786386, 59.992341686807144, 59.99297202130666, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 6.960708, 5489.847, 794.7106, 6.91331, 5494.377, 595.6887, 9.22308, 5494.09, 788.5618, 6.961352, 5489.451, 794.3533, 6.91635, 5494.185, 595.8776, 9.22013, 5494.299, 99.89689, 99.97618, 99.97609, 99.89167, 99.97886, 99.9799
32997.01, 286.01029606939437, 285.91464006941146, 286.5124101197868, 37.38999043734011, 37.59226612839312, 37.59497640992297, 10673.680552498143, 10726.826081032148, 10746.298556385747, 225.5569452714492, 60.56496924377552, 34.80677126334831, 10670.640412995544, 10725.082274741493, 10739.361612178425, 0.9999951812588275, 0.9999871210362109, 0.9999945619636151, 60.00013038247426, 59.99863433680315, 60.00200246206242, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 794.9896, 6.911451, 5494.698, 788.4653, 6.962122, 5489.394, 589.2828, 9.309778, 5486.134, 794.7758, 6.915387, 5493.796, 789.0696, 6.954519, 5491.197, 591.9609, 9.266276, 5491.711, 99.98715, 99.88973, 99.83132, 99.97705, 99.92345, 99.92056
32999.45644, 286.03834591406087, 285.8681093660675, 286.4909449839031, 37.40976825459932, 37.607737527739516, 37.592662136766826, 10668.205195820361, 10734.880372736217, 10746.687869581232, 228.29489129370222, 56.67375671986201, 31.780038992561458, 10662.797804202773, 10731.227587281026, 10755.658453997205, 0.9999952286647643, 0.9999863938466586, 0.9999957976657494, 59.9965749234085, 59.997781941022154, 59.997424441210924, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6611, 6.960708, 5489.732, 794.7106, 6.913679, 5494.265, 595.6887, 9.222896, 5494.038, 788.5424, 6.961352, 5489.514, 794.3724, 6.916533, 5494.242, 595.8974, 9.220313, 5494.193, 99.89784, 99.9793, 99.97515, 99.89273, 99.97886, 99.97891
33001.81216, 285.9788246185161, 285.8755384506005, 286.4666457108805, 37.40362615154772, 37.593603768861, 37.58855783728136, 10665.64111621256, 10726.683112902138, 10738.648417690914, 235.80431019606112, 59.76419903757733, 24.32346313187827, 10669.16865494692, 10726.585382981695, 10741.41402879821, 0.9999972834559198, 0.9999815521584468, 0.999996013039852, 60.00019947251395, 59.99903910507947, 59.99616591204705, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 785.6645, 6.985872, 5484.713, 798.7379, 6.876655, 5495.905, 600.4252, 9.140246, 5495.536, 782.3284, 7.006583, 5481.023, 800.629, 6.864302, 5495.768, 602.2992, 9.123809, 5495.333, 99.82168, 100.0, 100.0, 99.73831, 100.0, 99.99873
33004.25084, 285.94165416263877, 285.81416147142454, 286.34847010088396, 37.405310924951344, 37.62126195832559, 37.63230399155868, 10670.25239844638, 10727.924873559039, 10747.468553704355, 228.8750977952268, 61.10624494288595, 32.52684172693989, 10674.499291143098, 10733.992326453841, 10745.346695587667, 0.9999962376002735, 0.9999829979081865, 0.9999960555557823, 59.99306548811635, 59.995235877107575, 59.99512977124446, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.5823, 6.960886, 5489.905, 794.6911, 6.913679, 5494.266, 595.6887, 9.222712, 5494.031, 788.5424, 6.961352, 5489.514, 794.3724, 6.91635, 5494.185, 595.9173, 9.219581, 5494.185, 99.89688, 99.9793, 99.97611, 99.89069, 99.97782, 99.97903
33006.6696, 285.75771810966677, 285.67772187979085, 286.22699063705306, 37.423980944315346, 37.62300621616298, 37.62399184699716, 10665.410459528688, 10726.567017333751, 10745.314604850944, 229.5280438427552, 55.94357693409074, 30.018912897167866, 10672.762407726641, 10725.811356927576, 10738.023345654705, 0.9999947873872718, 0.9999855222472751, 0.9999962756794993, 59.9974075728817, 59.99015768383974, 59.98903901461153, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960886, 5489.79, 794.7106, 6.913126, 5494.207, 595.6693, 9.22308, 5494.09, 788.5424, 6.961352, 5489.456, 794.3724, 6.91635, 5494.128, 595.9173, 9.219764, 5494.306, 99.90089, 99.97921, 99.97609, 99.89177, 99.97678, 99.97905
33009.06044, 285.93407175479115, 285.8642973203678, 286.3248125288015, 37.42311807092927, 37.604731734707045, 37.60357691332311, 10668.386687607363, 10730.523331739261, 10745.833458253663, 233.15654572240442, 54.3906509638573, 34.436995274791116, 10669.701920319669, 10724.541375277277, 10742.835177244428, 0.9999953120053451, 0.999986050959846, 0.9999947113038372, 59.99102572073629, 59.991982322625965, 59.990547273425264, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 794.9896, 6.911451, 5494.86, 788.4459, 6.962122, 5489.334, 589.3022, 9.309594, 5486.246, 794.8534, 6.912629, 5494.484, 788.135, 6.964563, 5489.583, 590.5096, 9.293744, 5489.72, 99.9881, 99.88965, 99.83132, 99.98325, 99.89178, 99.88158
33011.40836, 285.960940491478, 285.7592360338025, 286.3512456492152, 37.415823248029994, 37.60405944793963, 37.61719560474534, 10667.736186135882, 10732.84121071699, 10745.01055221617, 227.67599953598142, 52.61463900378931, 34.71901221262533, 10659.53344223954, 10733.242441162249, 10742.950035993192, 0.9999959285028301, 0.9999858303693181, 0.9999936895472381, 59.990008386908166, 59.99205299856338, 59.99001430609455, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960529, 5489.847, 794.7106, 6.913494, 5494.265, 595.6887, 9.222896, 5494.032, 788.5424, 6.961352, 5489.456, 794.3724, 6.916533, 5494.299, 595.8776, 9.220313, 5494.246, 99.89689, 99.97927, 99.97707, 99.89378, 99.98082, 99.98108
33013.81164, 286.0156550424326, 285.87339934721183, 286.3480882791656, 37.36912164541584, 37.61664182796019, 37.598091281504345, 10669.466941955772, 10721.768613806718, 10745.515059923991, 238.00484843498407, 58.244166439072615, 29.01261001069315, 10676.095274706919, 10723.173173600426, 10743.359944753876, 0.9999972444646005, 0.9999878040564819, 0.9999971907983838, 59.990960910248006, 59.99192516599898, 59.99080384999702, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.3063, 6.968025, 5488.345, 796.695, 6.89397, 5495.61, 597.9405, 9.185897, 5495.839, 783.4741, 6.998309, 5481.48, 800.4191, 6.865032, 5495.767, 602.2594, 9.124541, 5495.393, 99.87155, 100.0, 100.0, 99.76117, 100.0, 99.99871
33016.200240000006, 285.90350945231125, 285.86207421241187, 286.4825074712606, 37.40038107361359, 37.61665887550339, 37.59040990579715, 10678.063488155145, 10725.582778412981, 10746.00116996293, 239.40008134103073, 60.52766145491296, 30.846661908497936, 10669.567123328645, 10736.884698196576, 10745.916674994214, 0.9999977307633794, 0.9999816966914106, 0.9999948774217156, 59.994891199116154, 59.992661433780775, 59.99303048831403, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 786.7883, 6.970345, 5489.016, 795.5277, 6.911652, 5494.319, 595.9216, 9.221607, 5494.098, 788.5424, 6.961536, 5489.508, 794.3724, 6.91635, 5494.185, 595.8974, 9.219947, 5494.246, 99.87662, 99.98129, 99.97624, 99.89485, 99.9799, 99.97793
33018.5578, 286.00899734883103, 285.89042381108163, 286.4775762820148, 37.38379924990571, 37.628089358938034, 37.6049854893004, 10671.041212358661, 10726.560380708259, 10746.727963544847, 225.5243199412298, 60.23976820907319, 38.62608990687704, 10672.715597120432, 10730.597583330788, 10744.33498427994, 0.9999953426867996, 0.9999857274950762, 0.999994204299626, 59.99167485043101, 59.993128973580255, 59.99299522629288, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5489.79, 794.7106, 6.913679, 5494.489, 595.6887, 9.222712, 5493.973, 788.5618, 6.961352, 5489.561, 794.3915, 6.91635, 5494.301, 595.9173, 9.219581, 5494.245, 99.89888, 99.98336, 99.97824, 99.89368, 99.97886, 99.98002
33020.972200000004, 286.12123503401517, 285.9634851373938, 286.52736843665645, 37.37631526677237, 37.577651195354555, 37.57930765253829, 10663.843597406218, 10731.324593286914, 10741.90849303646, 233.18076874009557, 61.56083862745891, 39.37736911702632, 10675.515496631275, 10729.355018534747, 10749.004285859875, 0.9999955585828214, 0.9999862680150097, 0.9999942297892203, 59.99166526657866, 59.999037363622655, 59.9981612517594, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 794.9896, 6.911629, 5494.808, 788.4459, 6.962122, 5489.222, 589.3022, 9.30941, 5486.298, 794.834, 6.912445, 5494.372, 788.1541, 6.964746, 5489.238, 589.615, 9.30583, 5486.767, 99.9902, 99.89382, 99.83431, 99.98122, 99.88878, 99.84499
33023.3124, 285.97783353908926, 285.9719172541918, 286.540439268228, 37.393978006017505, 37.58582140251059, 37.60705737796884, 10669.576389386217, 10733.165655632834, 10745.99507387816, 225.6538985925149, 57.94882152086211, 32.53353342801904, 10671.307286722413, 10726.750399915207, 10746.74978377939, 0.9999953279259185, 0.9999861764793204, 0.9999955971211608, 59.99547037202899, 59.99832718868493, 59.99737865661233, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5489.905, 794.7106, 6.913494, 5494.26, 595.6887, 9.222896, 5494.148, 788.5424, 6.961352, 5489.451, 794.3724, 6.91635, 5494.407, 595.8776, 9.219764, 5494.244, 99.89994, 99.98228, 99.97298, 99.89176, 99.98189, 99.97793
33025.68436, 286.0604575019447, 285.9431362409576, 286.4767113152871, 37.40880573117761, 37.59696476288072, 37.58253213651551, 10666.71103873407, 10723.511450856611, 10745.559348790854, 229.35493727606763, 57.80707230701137, 25.415911851924307, 10673.522485556916, 10721.85852806929, 10743.180266516403, 0.9999958839934243, 0.9999854954299544, 0.9999962196653096, 59.99630747433628, 59.992653637431324, 59.997920756039164, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5489.847, 794.73, 6.913494, 5494.375, 595.7469, 9.21903, 5494.607, 787.2219, 6.971281, 5486.886, 797.3672, 6.888408, 5495.842, 598.9393, 9.166109, 5495.781, 99.89888, 99.97919, 99.9855, 99.85123, 100.0, 100.0
33028.05388, 286.08552966972564, 285.9503976383236, 286.5662697946568, 37.3936387292978, 37.60397401515541, 37.590585316186676, 10667.19720916649, 10731.75438078949, 10744.094821372786, 230.73004567356475, 59.87674344418156, 25.78563392205581, 10668.510906184474, 10729.129704276073, 10745.7089262728, 0.999995878527544, 0.9999841034066066, 0.9999960832681362, 59.99969875511522, 59.995324194233575, 59.9949342513536, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 783.7128, 6.996937, 5485.216, 798.0375, 6.886233, 5495.38, 598.5228, 9.187369, 5495.407, 787.7074, 6.967788, 5489.452, 794.4487, 6.916533, 5494.299, 596.2751, 9.214453, 5494.273, 99.80253, 99.99957, 100.0, 99.88756, 99.9799, 99.98189
33030.420920000004, 285.99499814121225, 285.8780526322218, 286.4124630318135, 37.410444773756055, 37.60684013659692, 37.60210397941937, 10665.991673038132, 10729.598055458506, 10737.430945931355, 229.64481474552667, 62.845818103742204, 31.30567587566361, 10673.81522937025, 10730.836024304346, 10740.666798663331, 0.9999966512124969, 0.9999846601504344, 0.9999940181532601, 59.99036522965159, 59.99255442717464, 59.993074174466464, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7006, 6.960708, 5490.015, 794.7106, 6.913494, 5494.43, 595.6887, 9.22308, 5494.097, 788.5618, 6.961536, 5489.567, 794.3724, 6.91635, 5494.355, 595.9173, 9.219581, 5494.184, 99.89888, 99.98228, 99.97502, 99.89283, 99.98189, 99.9789
33032.89228, 286.000499351439, 285.90533136238355, 286.4144328395322, 37.37635491540237, 37.59241667663806, 37.560356069035244, 10666.53845545981, 10721.962236009007, 10742.825879799557, 232.740090912891, 55.216634627317944, 33.47185769068818, 10660.684261460645, 10724.880855915086, 10742.6416544121, 0.9999952613792785, 0.9999854047784014, 0.9999941187327116, 59.989619495148844, 59.98894188809027, 59.99554017422187, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 795.0093, 6.911808, 5494.692, 788.4459, 6.962306, 5489.564, 589.3022, 9.309594, 5486.186, 794.8534, 6.912261, 5494.542, 788.135, 6.964746, 5489.238, 589.615, 9.30583, 5486.659, 99.98705, 99.89373, 99.83121, 99.98433, 99.88777, 99.84087
33035.2804, 285.96388758236714, 285.8025938378174, 286.3239810243003, 37.40363446989124, 37.61028033269521, 37.57272965525948, 10671.719328684434, 10728.982047291915, 10744.254159987258, 234.79533430262018, 59.60328480518501, 31.6690974563885, 10667.08748169427, 10727.81411971076, 10749.136546594258, 0.9999951036811993, 0.9999859582627946, 0.9999952522857242, 59.99341643746452, 59.993523844551966, 59.99092831390502, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5490.067, 794.7106, 6.913679, 5494.43, 595.6887, 9.222896, 5494.09, 788.5618, 6.961352, 5489.509, 794.3915, 6.916168, 5494.244, 595.9173, 9.219581, 5494.246, 99.90289, 99.98122, 99.97611, 99.89689, 99.97889, 99.97893
33037.663640000006, 285.9933752779881, 285.8259170689681, 286.40037138504584, 37.39675622344072, 37.61445734330787, 37.60371307335475, 10673.049289670538, 10727.429336777997, 10741.37492178245, 232.92775928105766, 53.95324479417286, 31.494267689288336, 10669.518011774388, 10727.374415686078, 10741.138944945673, 0.9999962813975917, 0.9999857262813165, 0.9999960943197278, 59.993909186931894, 59.995310316375466, 59.99713232422929, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7006, 6.960886, 5490.015, 794.7106, 6.913679, 5494.43, 595.6887, 9.222896, 5494.091, 788.5424, 6.961352, 5489.507, 794.7539, 6.908863, 5494.963, 597.15, 9.202184, 5495.238, 99.90194, 99.98132, 99.97611, 99.89379, 99.9855, 99.99486
33040.113320000004, 285.9957687791863, 285.8311509771048, 286.3906574406383, 37.39216847667328, 37.61862173941112, 37.598895304686444, 10672.013952994159, 10729.317204390149, 10745.617448187028, 238.4616300525522, 58.35107450169153, 25.86192426438265, 10674.984414867788, 10731.854384079994, 10741.230299331099, 0.999996474162816, 0.9999869623962472, 0.9999965228478517, 59.99942728130716, 59.99767087381188, 59.996334742950694, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 782.4116, 7.006217, 5482.314, 800.0997, 6.868734, 5495.54, 599.7652, 9.16841, 5495.521, 786.251, 6.978452, 5488.199, 795.1163, 6.910141, 5494.198, 597.2891, 9.204016, 5494.5, 99.75175, 100.0, 100.0, 99.85743, 99.97806, 99.99073
33042.457, 285.97292791296695, 285.8829732466044, 286.43833586279317, 37.40378197676169, 37.62295698325364, 37.58091004414708, 10667.990555792181, 10721.163672155302, 10746.288434615133, 230.8780079218086, 60.874182134018156, 33.34519487432976, 10675.928956803027, 10728.666644288412, 10743.9471684134, 0.9999957115995922, 0.9999857880375285, 0.9999953650213015, 60.00244331844814, 60.00284621599869, 60.004321009615516, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960886, 5490.067, 794.7106, 6.91331, 5494.376, 595.6887, 9.222528, 5494.092, 788.5424, 6.961536, 5489.567, 794.3724, 6.916168, 5494.134, 595.9173, 9.219581, 5494.3, 99.90194, 99.9813, 99.97613, 99.89273, 99.9769, 99.97903
33044.8574, 286.06268381884223, 285.8953313532389, 286.46343388310953, 37.32384130864955, 37.5882177658295, 37.57777542816116, 10666.95387935053, 10730.128223733278, 10735.804071647113, 227.92934883367707, 58.38686296266951, 29.581412870683494, 10672.990073458579, 10724.99241448632, 10740.026707163865, 0.9999944945257347, 0.9999846329909261, 0.9999943650843063, 60.008731417607315, 60.00579965670422, 60.00072132334997, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 794.9108, 6.912521, 5494.917, 788.4653, 6.961938, 5489.51, 589.3022, 9.30941, 5486.186, 794.8534, 6.912445, 5494.479, 788.1541, 6.964563, 5489.181, 589.5951, 9.305647, 5486.767, 99.9901, 99.89274, 99.83226, 99.98626, 99.88676, 99.84185
33047.2604, 286.0333363504754, 285.8968488969903, 286.35015284802455, 37.414422455858514, 37.5935328375045, 37.59721620376488, 10670.56522529984, 10731.226872660813, 10747.687772617479, 230.85357098128088, 57.48761550130803, 29.58838442437468, 10645.242791327626, 10728.768155293448, 10743.02254857545, 0.9999951241544209, 0.9999854322287104, 0.9999960104383752, 60.01696371099168, 60.01474037859379, 60.013569430421136, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5490.073, 794.6911, 6.913494, 5494.435, 595.7081, 9.222896, 5493.973, 788.5618, 6.961352, 5489.62, 794.3724, 6.916533, 5494.352, 595.9173, 9.219581, 5494.313, 99.89994, 99.98132, 99.97609, 99.89475, 99.97978, 99.98002
33049.64336, 285.861980683867, 285.79669289554187, 286.4257180547791, 37.42134389520348, 37.61860132382913, 37.58356133353602, 10661.155308100542, 10728.329252647494, 10744.55998389814, 225.36589713459296, 60.50998524195256, 38.435911186852536, 10669.446931747427, 10728.098700362276, 10738.488501827564, 0.9999946750070341, 0.9999839130285005, 0.9999943239911325, 60.01736145519298, 60.01863509876467, 60.018273429167884, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5489.847, 794.7106, 6.913679, 5494.377, 595.6693, 9.222896, 5494.037, 788.5618, 6.961352, 5489.509, 794.3915, 6.91635, 5494.352, 595.9372, 9.218848, 5494.622, 99.89888, 99.98228, 99.97613, 99.89273, 99.97586, 99.98487
33052.03936, 286.03662857505054, 285.8720104326421, 286.4453404997621, 37.418795920863595, 37.61516067653745, 37.60780590042575, 10669.754124177776, 10728.91679984026, 10746.659219180867, 234.1212681455272, 59.826567638317556, 25.801371054335505, 10668.0042678763, 10723.58783927296, 10744.191255743832, 0.9999953652515227, 0.9999820593336957, 0.9999959869873258, 60.02160510402839, 60.021317434823956, 60.021269002755666, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 782.4116, 7.006217, 5481.703, 800.9557, 6.861551, 5495.886, 601.8811, 9.130123, 5495.361, 782.6586, 7.000331, 5483.13, 798.6261, 6.885121, 5495.588, 598.9592, 9.174899, 5495.292, 99.75069, 100.0, 100.0, 99.77666, 100.0, 100.0
33054.44, 286.02137791824447, 285.81293868734633, 286.40272777033556, 37.39275648782372, 37.617727436219305, 37.62268096408444, 10666.82828174733, 10721.826796987094, 10735.266123781383, 231.1862127571103, 62.37407549920704, 37.27855765756294, 10676.73123128886, 10723.168308858803, 10750.131635213918, 0.9999940883436674, 0.9999824158511736, 0.9999926340490717, 60.01996586563497, 60.018079496775314, 60.01959295160321, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7006, 6.960708, 5489.848, 794.7106, 6.91331, 5494.317, 595.6887, 9.222896, 5494.142, 788.5618, 6.961168, 5489.562, 794.3724, 6.916168, 5494.185, 595.9372, 9.219581, 5494.258, 99.90194, 99.97921, 99.97382, 99.89168, 99.97782, 99.97895
33056.8612, 285.9603464473622, 285.79022706596106, 286.4008023357341, 37.39902009862821, 37.593937090933764, 37.59878402405696, 10662.311560768292, 10725.991719688998, 10745.021454068334, 227.00375164177058, 58.72945927633373, 36.72828684292267, 10670.13148577157, 10717.20945436139, 10736.690832222434, 0.9999934373252279, 0.9999850699740307, 0.9999948731932381, 60.016320344419185, 60.017041575327006, 60.008782267926996, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 792.7224, 6.926263, 5494.135, 789.263, 6.956044, 5489.576, 589.341, 9.309594, 5486.075, 794.8729, 6.912445, 5494.538, 788.135, 6.964563, 5489.071, 589.615, 9.30583, 5486.646, 99.96782, 99.89386, 99.83441, 99.98424, 99.88485, 99.8439
33059.247240000004, 286.03074776484414, 285.82863933575555, 286.41712104406895, 37.421241296965384, 37.60081395351883, 37.60505796822127, 10669.351477088061, 10728.492143190124, 10747.969774815254, 228.75246692020892, 58.57242257271173, 33.34084641435197, 10670.85396092662, 10724.83252183331, 10736.967422056052, 0.9999951796176693, 0.9999847309254248, 0.9999944498055775, 60.0114920652859, 60.0097047607142, 60.010390752622726, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7006, 6.960708, 5489.848, 794.73, 6.91331, 5494.259, 595.7275, 9.222712, 5494.024, 788.5618, 6.961352, 5489.62, 794.3724, 6.916533, 5494.35, 595.8974, 9.219947, 5494.246, 99.90194, 99.97916, 99.97502, 99.89282, 99.97492, 99.97893
33061.660280000004, 285.93351312578164, 285.851647217565, 286.47909928023915, 37.40568115045637, 37.60232263910703, 37.590011810367855, 10677.940495320516, 10724.567966196737, 10744.835959223921, 235.34600000273645, 57.477388964827696, 35.01466641779871, 10672.139463547403, 10731.026479665166, 10741.182565847585, 0.9999938001227479, 0.9999866085744239, 0.9999943229087833, 60.01186712197555, 60.01053845803648, 60.01225397002324, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7006, 6.960886, 5489.848, 794.73, 6.91331, 5494.32, 595.6887, 9.222712, 5494.031, 788.5812, 6.961168, 5489.562, 794.3915, 6.915985, 5494.244, 595.8974, 9.219581, 5494.306, 99.90194, 99.98027, 99.97504, 99.89274, 99.97782, 99.97903
33063.988040000004, 286.0432490679894, 285.8541438439093, 286.3770830502423, 37.39381660488649, 37.63293558773337, 37.61009545184927, 10677.570013076029, 10723.371760896978, 10742.073303099927, 240.57368492582685, 60.70187665685444, 24.241984804603817, 10673.055325660618, 10722.288495526052, 10740.656963298365, 0.9999967684351463, 0.9999837466132363, 0.9999966624888432, 60.008887175727665, 60.00725367675551, 60.008119589883556, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 782.3918, 7.006039, 5481.593, 800.9947, 6.861367, 5495.946, 601.9781, 9.128466, 5495.345, 782.2508, 7.006767, 5481.198, 800.5145, 6.865215, 5495.754, 601.4642, 9.14615, 5495.661, 99.74869, 100.0, 99.99908, 99.74353, 100.0, 100.0
33066.46372, 285.9606770111791, 285.7233161582265, 286.3981241175418, 37.41765589214392, 37.615144359208166, 37.62464875353541, 10671.312975816618, 10727.309263157318, 10745.419956051803, 230.04842317090925, 58.549497914902076, 33.37107889236904, 10674.753616228474, 10722.773618870502, 10746.112248651565, 0.9999941304302697, 0.9999828705099622, 0.9999943427102718, 60.00653442654042, 60.00454186568404, 60.00787199576801, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960886, 5489.905, 794.6911, 6.913679, 5494.319, 595.7275, 9.222712, 5494.142, 788.5424, 6.961352, 5489.396, 794.3915, 6.91635, 5494.191, 595.9173, 9.219764, 5494.252, 99.89994, 99.98228, 99.97704, 99.89379, 99.97886, 99.97893
33068.90348, 286.0559006993041, 285.8377540587583, 286.3539516318189, 37.35961776855546, 37.61040074931087, 37.570159285929606, 10665.01988442791, 10713.464457969932, 10736.452449334873, 230.29835705341839, 58.27747002539536, 35.468711709122545, 10663.117609051724, 10716.39437254363, 10734.923819690577, 0.999994495293289, 0.9999851889644377, 0.9999944927374845, 60.00075136670744, 60.003634526978644, 60.003818097923535, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 790.6918, 6.942504, 5492.746, 791.0529, 6.94536, 5490.981, 590.5251, 9.301679, 5486.581, 794.7563, 6.912629, 5494.426, 788.1541, 6.964563, 5489.344, 589.5951, 9.305647, 5486.767, 99.95163, 99.92815, 99.84809, 99.98528, 99.88973, 99.84284
33071.31268, 285.93515994255716, 285.8711401308102, 286.4797312472238, 37.40247040968681, 37.62447735749782, 37.56626081245149, 10668.256751718694, 10720.697008381292, 10742.465869348665, 230.508762160292, 55.33191373080467, 31.027609179818683, 10672.16044327212, 10721.715674478088, 10740.545528913595, 0.9999934255467144, 0.9999858870994122, 0.9999942303891016, 60.00039055687542, 60.00135028878738, 59.99677021064172, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.7597, 6.960529, 5489.958, 794.7106, 6.913679, 5494.436, 595.6693, 9.223264, 5494.141, 788.5812, 6.961536, 5489.679, 794.3533, 6.916533, 5494.352, 595.8974, 9.219764, 5494.245, 99.89793, 99.98122, 99.97702, 99.89378, 99.98085, 99.97785
33073.67628, 285.95852408740194, 285.83532440189026, 286.3716201949101, 37.39249163916751, 37.60084388992579, 37.58054627332667, 10666.410394864672, 10720.721758640071, 10741.83625274349, 228.17207196888148, 56.19802949118343, 32.207008225778736, 10667.792270987013, 10731.363296634421, 10739.556440845306, 0.9999948867670114, 0.9999878465516232, 0.9999945240893828, 59.99589149908648, 59.995006640531834, 59.99721020438761, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960708, 5489.737, 794.7106, 6.913679, 5494.372, 595.6887, 9.222896, 5494.084, 788.5424, 6.961536, 5489.567, 794.3915, 6.916168, 5494.299, 595.8974, 9.219581, 5494.191, 99.89689, 99.98228, 99.97598, 99.89475, 99.9799, 99.97903
33076.0342, 285.96455255328647, 285.8753582076884, 286.35195363229064, 37.38867435715366, 37.61469747793112, 37.60666426116162, 10649.551685355358, 10729.617386113285, 10732.45704888137, 234.53895415422494, 64.69352352883266, 23.65469474805559, 10675.4072228591, 10732.757859593443, 10741.058261753522, 0.9999972655973447, 0.9999820632559259, 0.9999970186218842, 59.99773744287575, 59.996004059159404, 59.99277329979838, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 782.4116, 7.006217, 5481.813, 800.9947, 6.861182, 5496.0, 601.9393, 9.129203, 5495.358, 782.2702, 7.006767, 5481.31, 800.629, 6.864484, 5496.156, 602.1998, 9.125274, 5495.379, 99.75269, 100.0, 99.9992, 99.74353, 100.0, 99.99955
33078.4176, 286.015808738935, 285.7675646992927, 286.4613293818228, 37.38791167899193, 37.58066737403607, 37.57456127922358, 10667.282379802373, 10723.727353148959, 10742.554080441198, 234.26604165469462, 57.63074861071368, 35.46290462397701, 10674.751878661187, 10725.714292123175, 10731.416838020747, 0.9999950031063569, 0.999986213489101, 0.9999948924078876, 59.995322441051435, 59.99800179642254, 59.99532371046616, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 600], 5500.0, [], 788.6808, 6.960529, 5489.905, 794.7106, 6.913494, 5494.26, 595.7081, 9.222712, 5494.031, 788.5424, 6.961352, 5489.733, 794.3915, 6.91635, 5494.301, 595.9173, 9.219947, 5494.245, 99.90099, 99.98231, 99.97502, 99.89177, 99.97993, 99.97891
