TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33398.50736, 285.97630236889614, 285.76418207173367, 286.2850446946118, 37.404942117977576, 37.64833256084876, 37.615985274786176, 10680.622826714743, 10726.390160057172, 10747.374110704479, 240.78509430605118, 46.098993217295856, 29.89958571725765, 10679.120909817691, 10719.42440467289, 10750.338389410446, 0.9999952451319398, 0.9999866692212156, 0.9999956815420127, 59.97849990203128, 59.971446990468394, 59.978182126955964, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 792.545, 6.92787, 5494.138, 789.2241, 6.959543, 5489.627, 589.341, 9.30941, 5486.134, 794.8923, 6.912077, 5494.375, 788.0969, 6.964929, 5489.017, 815.9627, 6.71816, 5482.858, 99.97696, 99.89808, 99.83443, 99.98629, 99.88271, 99.76435
33400.890880000006, 285.88389610256337, 285.7796254057094, 286.270033639229, 37.43600140097284, 37.65074294528442, 37.64056669993179, 10678.981904495722, 10737.324310067084, 10752.416301692701, 234.05283411759, 47.141301696007304, 34.158279311152, 10691.673191803688, 10737.200980719717, 10752.273983235033, 0.9999960274466742, 0.9999898154457761, 0.9999953675808093, 59.97590731959789, 59.97355504866238, 59.979800867510676, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960708, 5490.016, 794.7106, 6.913494, 5494.26, 595.7081, 9.222712, 5494.032, 788.6006, 6.961352, 5489.738, 794.3152, 6.916898, 5494.181, 822.6627, 6.64656, 5468.527, 99.90395, 99.9844, 99.97719, 99.89689, 99.97982, 99.51092
33403.24612, 285.8860768089148, 285.7174568868808, 286.3675250206351, 37.45973234057908, 37.62682554776315, 37.61147451543124, 10670.653591740012, 10731.611217264135, 10756.371533898739, 227.8209722160229, 52.00748875907175, 24.75060363476132, 10675.853522869382, 10725.079863825582, 10748.129746263676, 0.9999965822485651, 0.9999859920769126, 0.9999968089861423, 59.97611771396321, 59.97681739431136, 59.97630290604876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960886, 5490.068, 794.7106, 6.913679, 5494.265, 595.7081, 9.222528, 5494.096, 788.6006, 6.961352, 5489.622, 794.2961, 6.916716, 5494.352, 822.5831, 6.647842, 5468.758, 99.90184, 99.97916, 99.97515, 99.89478, 99.97474, 99.51513
33405.63272, 285.9835984888994, 285.7712868298503, 286.3765253353582, 37.41109167042617, 37.66456502307389, 37.63227586797184, 10678.28454982709, 10737.02747320923, 10752.033857159138, 238.17962433068396, 45.51161121164114, 32.14690844236566, 10678.023563826338, 10735.436968004773, 10748.94809141946, 0.9999969950376739, 0.9999892968699873, 0.9999959710198271, 59.98069820526219, 59.98115490775052, 59.974779117946404, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 782.4313, 7.006039, 5481.593, 800.9557, 6.861367, 5495.83, 601.9976, 9.128466, 5495.458, 782.2896, 7.006215, 5481.305, 800.5526, 6.86485, 5495.816, 828.1498, 6.591441, 5455.53, 99.74869, 100.0, 100.0, 99.74045, 100.0, 99.25661
33407.982760000006, 286.05752065740955, 285.81155998964636, 286.3697431057692, 37.39625060845741, 37.62931488014819, 37.60984818589187, 10677.58779446435, 10731.039833530089, 10759.161833097776, 237.35955814032968, 49.5482941787659, 24.949830746066255, 10679.158671649204, 10730.942685140943, 10751.702708762827, 0.9999950890633278, 0.9999891031031473, 0.9999970763040789, 59.96971076096602, 59.98689784064774, 59.983399545555656, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960708, 5489.842, 794.6911, 6.913494, 5494.541, 595.6887, 9.222896, 5494.148, 788.6006, 6.960985, 5489.51, 794.3152, 6.916716, 5494.293, 822.5433, 6.648391, 5468.699, 99.8988, 99.9782, 99.97715, 99.89275, 99.97979, 99.51405
33410.39768, 285.94499621961756, 285.69595976333756, 286.3931973194204, 37.40464846927967, 37.63049339551652, 37.621148153461185, 10675.174902639443, 10730.700315487378, 10745.027087533837, 236.45695427568717, 56.16843145696794, 30.993593503118973, 10674.389384327413, 10725.746723178308, 10745.54756028054, 0.9999968414061, 0.9999896199106013, 0.9999958184767389, 59.97773940062285, 59.978791806836966, 59.97993466314369, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.8977, 6.955175, 5491.132, 792.979, 6.932282, 5492.692, 592.8157, 9.26781, 5489.748, 792.7756, 6.924028, 5493.856, 788.3829, 6.964198, 5489.125, 815.0084, 6.725119, 5483.254, 99.92227, 99.95613, 99.89707, 99.96753, 99.88469, 99.77891
33412.758760000004, 285.88233445620426, 285.82375021756116, 286.39068995786226, 37.42797857932563, 37.62762155540575, 37.64028636808552, 10675.434448103517, 10739.85023986735, 10755.117381261583, 236.28807499391132, 52.589308888868345, 30.232627984938517, 10680.634025938183, 10736.030877483194, 10757.705948332172, 0.9999954027370259, 0.9999895133421155, 0.9999962850824722, 59.977590313599286, 59.97591522197329, 59.981971191028876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 790.1398, 6.952498, 5490.292, 794.6133, 6.914599, 5494.376, 595.6499, 9.22308, 5494.084, 788.5812, 6.961168, 5489.456, 794.2961, 6.916716, 5494.133, 822.5235, 6.648391, 5468.245, 99.91721, 99.98226, 99.97598, 99.89168, 99.97687, 99.51104
33415.11144, 285.98184195476676, 285.5863210920498, 286.3968575243929, 37.428143888065684, 37.630489730662795, 37.6351335089715, 10683.240211261269, 10733.55536788264, 10750.46331094317, 230.73167027515115, 58.77426715152842, 26.02396438095093, 10684.000462229846, 10735.586980604528, 10760.919018241939, 0.9999960591924014, 0.9999893435172954, 0.9999964528491506, 59.977027970203665, 59.97403915529121, 59.97292032103717, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960708, 5490.073, 794.6911, 6.913679, 5494.317, 595.6887, 9.222528, 5494.149, 788.5618, 6.961536, 5489.679, 794.2961, 6.917081, 5494.186, 822.6428, 6.64711, 5468.471, 99.90194, 99.98023, 99.97613, 99.89486, 99.97771, 99.50983
33417.516240000004, 285.94558554301994, 285.67593191790536, 286.2518555193735, 37.401211255809095, 37.63188050216584, 37.620785740156016, 10671.483754379407, 10720.323475793593, 10747.976350439176, 241.34669236040918, 43.682045597438446, 32.31643724644482, 10671.86314255335, 10726.23919777364, 10753.139982714694, 0.9999941277596897, 0.9999906009299583, 0.9999942145049028, 59.97537612024047, 59.973289155247414, 59.975353693852384, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 782.4116, 7.006039, 5481.703, 800.9557, 6.861367, 5495.773, 601.9393, 9.129387, 5495.292, 782.2896, 7.006583, 5481.48, 800.5526, 6.865032, 5495.656, 828.9849, 6.573678, 5449.907, 99.75069, 100.0, 99.99783, 99.74151, 100.0, 99.17203
33419.87988, 285.96718730964346, 285.8152548204465, 286.359754618638, 37.414950347310125, 37.66100373277536, 37.64695041828164, 10682.82855245129, 10730.617137678673, 10746.999811886064, 232.43776197074658, 47.213389188733345, 32.04252617209613, 10670.924090945313, 10736.969906881142, 10750.224822104501, 0.9999965908279929, 0.9999881351453628, 0.9999951228649903, 59.973882682220626, 59.97122572805414, 59.974360547778765, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5490.01, 794.6716, 6.913863, 5494.434, 595.6887, 9.222712, 5494.031, 788.5812, 6.961352, 5489.568, 794.2961, 6.916898, 5494.073, 822.5235, 6.648391, 5468.301, 99.9009, 99.98234, 99.97502, 99.89487, 99.9828, 99.5162
33422.24944, 286.04558148984773, 285.84590407848856, 286.4435710159565, 37.37829264159984, 37.617306706129725, 37.61696165973691, 10676.381444683597, 10733.084905473448, 10750.913311193539, 236.06015276214657, 47.41354194876271, 33.343242272000225, 10678.307774908448, 10735.133988809239, 10747.000019435998, 0.9999964109411825, 0.99998955032425, 0.9999966622483895, 59.97278371449687, 59.978680100053865, 59.97409520207477, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960351, 5489.848, 794.6911, 6.913863, 5494.429, 595.5334, 9.22492, 5493.103, 789.6492, 6.948114, 5491.79, 791.5112, 6.941918, 5491.38, 818.8057, 6.68941, 5478.185, 99.9029, 99.98226, 99.96696, 99.93423, 99.9403, 99.68667
33424.620200000005, 285.85725992967957, 285.66073877296355, 286.3024988632328, 37.43696766126183, 37.63846004478536, 37.62494236048215, 10678.88776357198, 10726.707764948405, 10757.61406323231, 235.35094830811795, 54.49291710086618, 29.35247972723664, 10680.691123229522, 10734.084856082494, 10754.630610686867, 0.9999971526612785, 0.9999867919430173, 0.9999970346890412, 59.972922716523286, 59.97249149558472, 59.97646088606696, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 793.2941, 6.925193, 5493.585, 791.1307, 6.937624, 5492.981, 593.4952, 9.253819, 5492.829, 789.6686, 6.957859, 5489.737, 794.1626, 6.917446, 5494.179, 822.444, 6.648025, 5468.474, 99.96691, 99.95049, 99.95314, 99.90208, 99.97771, 99.51306
33426.970160000004, 285.88193429827595, 285.6585490851281, 286.359109848132, 37.447888984678784, 37.67220495285981, 37.64229618628604, 10683.971693425015, 10735.100557571566, 10747.793588538669, 232.65795137424848, 46.78058704578507, 31.868086309063074, 10680.578259923317, 10743.29141042641, 10758.291640739932, 0.999996569113853, 0.999987608869872, 0.9999959979604135, 59.97034751561942, 59.97624506425014, 59.97397406280187, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5490.073, 794.6911, 6.913679, 5494.319, 595.7081, 9.222528, 5494.024, 788.5812, 6.961168, 5489.738, 794.3152, 6.916898, 5494.238, 822.5433, 6.647476, 5468.302, 99.89889, 99.9813, 99.97489, 99.89176, 99.97878, 99.51302
33429.39172, 285.9151898294716, 285.7794616710006, 286.31924620389236, 37.36879737762954, 37.61194927072907, 37.59777072443193, 10679.527249045077, 10717.411150152988, 10735.321479739796, 238.73098210197077, 48.73455318646211, 29.23955820587844, 10670.522731504234, 10723.779055760137, 10734.590047541378, 0.9999961816116018, 0.9999896161600121, 0.9999928149905837, 59.96922471822785, 59.96765326149288, 59.966974093302056, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 782.4313, 7.00586, 5481.536, 800.9557, 6.861182, 5495.938, 601.9199, 9.130307, 5495.396, 782.2702, 7.006399, 5481.141, 800.5526, 6.86485, 5495.713, 828.8855, 6.574228, 5449.849, 99.74765, 100.0, 99.99985, 99.74045, 100.0, 99.17103
33431.8426, 285.8386597447559, 285.54294718116574, 286.17978151788543, 37.457595328048846, 37.667284510204276, 37.63863643082195, 10678.466522631717, 10730.959497038304, 10746.333550795121, 237.47617674621688, 48.54115553796646, 27.744153846563677, 10678.304201440591, 10737.158851127466, 10746.783365084215, 0.9999963516380005, 0.9999892207480173, 0.9999952439371734, 59.97204872029688, 59.97032001898106, 59.97185077103185, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5490.016, 794.6911, 6.913863, 5494.376, 595.6887, 9.222896, 5494.155, 788.5812, 6.961352, 5489.622, 794.2961, 6.916898, 5494.077, 822.5831, 6.648025, 5468.302, 99.90394, 99.98021, 99.975, 99.89478, 99.97586, 99.51206
33434.2876, 285.9550647281062, 285.59785916784267, 286.2054407178409, 37.44545939420861, 37.65969420348333, 37.65011348821246, 10673.327980386248, 10738.395794957338, 10756.092394300875, 236.48213752484253, 50.43539757641224, 29.641292050821903, 10669.443766545955, 10724.563591606666, 10751.455026414556, 0.9999951357689877, 0.9999893584193699, 0.9999967083042025, 59.97002959225934, 59.96958395844956, 59.96942797666534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5490.016, 794.7106, 6.913679, 5494.542, 595.6887, 9.22308, 5494.098, 788.5812, 6.960065, 5490.306, 793.2089, 6.930412, 5492.879, 820.8137, 6.672563, 5475.274, 99.90195, 99.98032, 99.97624, 99.89485, 99.95645, 99.63369
33436.64936, 285.94737246620707, 285.6847223327506, 286.1997590597806, 37.42366698878263, 37.64316680183465, 37.64038292983946, 10673.469283606077, 10739.852828297024, 10761.014034634827, 238.94083884465613, 49.50216261949208, 30.803364822440017, 10677.311894316275, 10728.076020132312, 10746.980632608944, 0.9999967794712157, 0.9999886844986016, 0.9999971108669522, 59.96597517688386, 59.968224938094586, 59.96964567576596, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 795.0291, 6.911273, 5494.696, 789.0295, 6.953833, 5491.093, 591.0104, 9.282536, 5490.899, 791.8436, 6.941311, 5491.508, 792.8083, 6.928586, 5493.942, 822.5235, 6.648757, 5468.703, 99.98712, 99.91402, 99.90724, 99.93638, 99.9669, 99.51413
33438.96112, 285.8309236115363, 285.7079181973176, 286.397609349348, 37.43249096938337, 37.60343536152816, 37.628064231991395, 10681.214697879866, 10734.054832219917, 10748.303425501019, 225.0995271494321, 55.37329830701401, 27.732972453863454, 10681.82658234253, 10740.356119291713, 10753.421951889954, 0.9999954999572623, 0.9999861256900129, 0.999994369342858, 59.96548148475539, 59.96126886349801, 59.964926904764354, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5489.905, 794.7106, 6.913679, 5494.372, 595.7081, 9.222712, 5494.097, 788.5812, 6.961352, 5489.626, 794.3152, 6.916898, 5494.073, 822.5831, 6.647842, 5468.411, 99.9009, 99.98333, 99.97717, 99.89283, 99.97878, 99.51094
33441.335640000005, 285.81879034571557, 285.71159639387116, 286.30757231803057, 37.42273208855125, 37.59310616443713, 37.60788511368846, 10671.59702373932, 10732.46279696488, 10742.010637343024, 240.84956548673927, 49.04878330707274, 33.65716141037137, 10664.289761687753, 10720.091511089482, 10740.103080588564, 0.9999969235837239, 0.9999906703942223, 0.9999948946484712, 59.96319032954959, 59.96318651380721, 59.96330428613049, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 783.5945, 7.002291, 5482.146, 800.9169, 6.861367, 5495.94, 601.9393, 9.129387, 5495.447, 782.309, 7.006583, 5481.364, 800.5526, 6.86485, 5495.884, 828.9849, 6.574777, 5449.673, 99.75874, 100.0, 99.99798, 99.74353, 100.0, 99.16783
33443.69988, 285.8955269446609, 285.7268632848566, 286.24628217856457, 37.43825851485591, 37.64977942863764, 37.636036004058596, 10685.14783604325, 10716.194549856646, 10746.367659048236, 238.97236412299196, 47.14947011101867, 31.83246813410733, 10682.20649503843, 10738.376315888983, 10757.498874351271, 0.9999961457545291, 0.9999852951424337, 0.9999954614990412, 59.964623178725766, 59.96242925681731, 59.96502502149209, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960351, 5489.79, 794.6911, 6.913494, 5494.376, 595.6887, 9.222896, 5494.031, 788.5812, 6.960985, 5489.34, 794.3152, 6.916898, 5494.352, 822.5433, 6.648574, 5468.754, 99.89889, 99.9813, 99.97609, 99.89275, 99.97982, 99.51506
33446.10112, 285.89727230071725, 285.6925961163642, 286.2381802913019, 37.4094666971828, 37.652891351568684, 37.637169020156215, 10682.687319748542, 10730.254560609466, 10746.078524889104, 238.55576283886558, 53.12020960220616, 27.612231929719883, 10671.275843658124, 10733.118695613484, 10751.210890907563, 0.9999943053235381, 0.9999885155425176, 0.9999977434252066, 59.96222033783179, 59.96490255671079, 59.96028428623362, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960351, 5490.016, 794.7106, 6.913863, 5494.546, 595.7081, 9.222896, 5494.091, 788.6006, 6.961168, 5489.51, 794.2961, 6.916898, 5494.186, 822.7223, 6.646743, 5468.413, 99.90195, 99.98226, 99.97611, 99.89177, 99.97982, 99.50884
33448.495800000004, 285.9670778079119, 285.5594767700384, 286.28922634299636, 37.43222206076166, 37.64610166243827, 37.636589364827636, 10674.789443634087, 10734.833325200545, 10735.932527937382, 235.814570936388, 53.75019204699481, 30.105947969165754, 10678.454033028911, 10735.211029882974, 10747.087617771738, 0.9999940096479488, 0.9999892563418894, 0.9999968372414797, 59.95912416917943, 59.95988701735008, 59.971019750655785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 795.0093, 6.911273, 5494.802, 788.4459, 6.962122, 5489.222, 589.3022, 9.309226, 5486.136, 794.8923, 6.912261, 5494.196, 789.0506, 6.957623, 5490.575, 818.7659, 6.684649, 5475.617, 99.98811, 99.89168, 99.83347, 99.98113, 99.91213, 99.63994
33450.97888, 285.9568614470683, 285.6999900589548, 286.2321823271858, 37.42001896637602, 37.675978717909395, 37.59980794323027, 10681.976168968955, 10729.84830252771, 10748.572745907282, 230.41132154334525, 52.08176714739875, 30.472618048691402, 10685.333935257773, 10736.395009833857, 10755.774506270052, 0.9999941532473812, 0.9999873969376776, 0.9999961389608957, 59.95941490802009, 59.957744207221396, 59.95985174587313, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960708, 5489.958, 794.7106, 6.913494, 5494.377, 595.7081, 9.222712, 5494.09, 788.5812, 6.961168, 5489.568, 794.2961, 6.916898, 5494.021, 822.6627, 6.646743, 5468.589, 99.90194, 99.97819, 99.97502, 99.89379, 99.97483, 99.50466
33453.360960000005, 285.61042008865354, 285.7382608139981, 286.4431497681303, 37.39976906144143, 37.598771058436256, 37.61487453396921, 10677.488979454542, 10727.20898320525, 10744.598475559296, 235.67031254078847, 50.64692902118986, 37.01872260709854, 10670.481541607936, 10715.537806501085, 10729.460654843904, 0.9999956717819788, 0.999991272192978, 0.9999945008244712, 59.96027002361284, 59.95820833218702, 59.958609073186864, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 785.7236, 6.987299, 5484.996, 799.3215, 6.870576, 5496.036, 601.2017, 9.140799, 5495.547, 782.309, 7.006583, 5481.146, 800.5717, 6.865032, 5495.935, 828.8855, 6.575143, 5449.794, 99.81061, 100.0, 100.0, 99.74054, 100.0, 99.16686
33455.68024, 285.9015341730574, 285.717810662528, 286.27896466366855, 37.398411733850736, 37.65535777566384, 37.65634583623254, 10678.577418186684, 10718.376000232462, 10745.310249772667, 238.1075011471712, 53.11665936597137, 27.792696458853243, 10677.161995122706, 10741.34289828805, 10746.985340900417, 0.9999943620178094, 0.9999874004950653, 0.9999967850953455, 59.962359289644546, 59.97039993496696, 59.96458616589985, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.6808, 6.960529, 5489.848, 794.6911, 6.913679, 5494.377, 595.7081, 9.222896, 5494.091, 788.5812, 6.961352, 5489.567, 794.3152, 6.916716, 5494.187, 822.6627, 6.647842, 5468.415, 99.89793, 99.98132, 99.97715, 99.89379, 99.97786, 99.50888
33458.029480000005, 285.9536848646915, 285.6448015824041, 286.29221162691874, 37.45396036164174, 37.622442294391554, 37.638762327022874, 10670.071439344305, 10740.614185933657, 10748.9737223072, 232.82256091070053, 46.99045110928728, 33.97347290796006, 10682.922139189053, 10731.25568363081, 10749.580527699647, 0.999997758576549, 0.9999870481161532, 0.999995990395468, 59.97404055285058, 59.97198025102904, 59.96926131667763, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5489.848, 794.6911, 6.914047, 5494.372, 595.6887, 9.222896, 5494.091, 788.5812, 6.961168, 5489.567, 794.3152, 6.916716, 5494.128, 822.603, 6.647842, 5468.871, 99.89889, 99.98122, 99.97598, 99.89379, 99.97875, 99.51717
33460.4392, 285.75573166032433, 285.6685980446275, 286.2038235962765, 37.432269926327145, 37.60316542849368, 37.6212890028974, 10667.756724040551, 10730.370901681785, 10740.631075785714, 234.377078425764, 48.625404360628636, 29.536301564035966, 10683.599129333932, 10728.246131640723, 10740.438239709489, 0.9999969158781518, 0.9999888874770647, 0.9999965106764247, 59.976465886120046, 59.97794854429505, 59.976090523384855, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 795.0093, 6.911451, 5494.808, 788.4264, 6.962306, 5489.281, 589.3216, 9.30941, 5486.194, 794.8923, 6.912261, 5494.544, 788.0778, 6.965294, 5489.071, 816.4398, 6.713216, 5481.149, 99.98916, 99.88859, 99.83443, 99.98426, 99.88477, 99.74463
33462.868800000004, 285.7085027024296, 285.5952508070715, 286.2994663192247, 37.452327472708134, 37.62960138216426, 37.64011719884892, 10677.616759628272, 10732.824370515878, 10757.660727027991, 231.06542696999213, 50.68551333839969, 23.44494730230508, 10678.461590755207, 10732.66213766914, 10755.717096619117, 0.9999968164089482, 0.9999862717560045, 0.999996262489523, 59.98496515877122, 59.976245703453436, 59.97374861136549, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960708, 5490.016, 794.6911, 6.913863, 5494.43, 595.6887, 9.222528, 5494.09, 789.1249, 6.954917, 5491.62, 794.277, 6.916898, 5494.127, 822.603, 6.648208, 5468.588, 99.89889, 99.98228, 99.97621, 99.92279, 99.97676, 99.51198
33465.27504, 285.80104736365786, 285.64718278016136, 286.2143103326753, 37.42941390016963, 37.60443061139825, 37.619410226342154, 10665.31415613155, 10717.362583440867, 10741.491226596008, 234.50484955333468, 51.022612048938754, 36.57297969005094, 10673.63828516707, 10728.863055375048, 10745.368588074523, 0.9999951986995742, 0.9999886343351878, 0.9999949982292404, 59.981676881335254, 59.977408862216556, 59.97848208121395, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.2077, 6.967133, 5488.229, 796.8118, 6.896732, 5495.727, 597.824, 9.192156, 5495.415, 799.5333, 6.87034, 5495.881, 800.3237, 6.866676, 5495.767, 828.9053, 6.573862, 5449.79, 99.88471, 99.99823, 100.0, 100.0, 100.0, 99.16996
33467.719560000005, 285.8710291411152, 285.7725477859437, 286.36682391972914, 37.44192445423261, 37.60368377524315, 37.6599030503489, 10676.4959197464, 10738.458613813573, 10754.41290525308, 229.28370760566122, 59.528562510670326, 19.626400372056196, 10673.118579805401, 10724.927736967105, 10757.159251983601, 0.9999957421184141, 0.9999850883716184, 0.9999962508615907, 59.97953120788241, 59.984825033814275, 59.98018936679483, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 786.9854, 6.970345, 5489.181, 795.4304, 6.912021, 5494.433, 595.9216, 9.222159, 5494.158, 794.8923, 6.912261, 5494.485, 794.3152, 6.916716, 5494.181, 822.4042, 6.648208, 5468.354, 99.87357, 99.98233, 99.97732, 99.98328, 99.97777, 99.51413
33470.12532, 285.74390053434416, 285.64078347901966, 286.2579808517723, 37.47148608119685, 37.66123475721606, 37.63179212710933, 10680.202870479876, 10744.664705441346, 10752.060686940016, 234.8595468105732, 49.489019717570045, 22.87189107183349, 10676.733027044413, 10736.14321965964, 10748.605933177476, 0.9999959472273994, 0.9999887927371518, 0.9999961139167209, 59.986949806626875, 59.98601372042509, 59.99257790853808, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960351, 5489.958, 794.7106, 6.913863, 5494.376, 595.6887, 9.222896, 5494.09, 794.8923, 6.912077, 5494.485, 794.3152, 6.916716, 5494.238, 822.5036, 6.648391, 5468.526, 99.9009, 99.98336, 99.97609, 99.98223, 99.97878, 99.51611
33472.49912, 285.81444580763804, 285.7390501672756, 286.3843435847052, 37.40676063772258, 37.64692139130694, 37.59153826193477, 10672.82897003613, 10726.944470350216, 10736.863406848533, 237.3582465483728, 48.03951905203394, 32.204617810253694, 10682.706220337848, 10716.970724502384, 10750.552986011697, 0.9999967217553246, 0.9999886065456687, 0.9999946561881567, 59.99044728784543, 59.990352672233755, 59.990338781971275, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 795.0093, 6.911094, 5494.803, 788.4653, 6.962491, 5489.394, 589.3022, 9.309226, 5486.141, 788.6006, 6.960801, 5489.563, 788.0778, 6.965111, 5489.073, 816.3007, 6.717794, 5481.833, 99.99116, 99.89478, 99.83336, 99.89371, 99.88573, 99.75304
33474.908800000005, 285.7093910738079, 285.4799261301337, 286.14493733309644, 37.453512153963906, 37.66042938821846, 37.66229413028808, 10675.420349233986, 10728.172887363511, 10752.07029244519, 229.3979382858597, 51.29625533516719, 34.595817710348456, 10681.613328653759, 10724.885136686536, 10752.48853157188, 0.9999961379275376, 0.9999872995181401, 0.9999965179219465, 59.99046437868311, 59.99379874201035, 59.99284616779619, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960708, 5490.015, 794.7106, 6.913494, 5494.43, 595.7081, 9.22308, 5494.149, 794.8729, 6.912629, 5494.311, 794.3152, 6.916898, 5494.244, 822.5235, 6.648574, 5468.705, 99.89994, 99.98228, 99.97717, 99.98423, 99.97788, 99.50885
33477.29292, 285.99228586117107, 285.6896543886834, 286.4040053259362, 37.41948737131086, 37.615127429823005, 37.611502161320146, 10663.162148125419, 10721.763193283365, 10734.8296513387, 237.8792254906955, 50.17506231864263, 30.73845066785634, 10667.253321595837, 10724.520325348076, 10741.157715879595, 0.9999952753337428, 0.9999870155630229, 0.999995327679124, 59.987167487811696, 59.986509276489684, 59.99618662929296, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5489.958, 794.8078, 6.912757, 5494.917, 596.4263, 9.204673, 5495.208, 786.1345, 6.982129, 5485.183, 798.2828, 6.884391, 5495.94, 827.792, 6.582651, 5450.307, 99.89994, 99.98768, 99.99644, 99.83061, 100.0, 99.17937
33479.77552, 285.7768908085299, 285.6288473258306, 286.26675099497623, 37.4627894619001, 37.64661247736291, 37.6400302623827, 10671.228443724542, 10741.788901375648, 10749.190132613545, 235.37044626491104, 50.82208573844582, 34.44795671342854, 10674.990358856589, 10732.393151141314, 10756.847468329843, 0.9999963125250498, 0.9999882789783754, 0.9999963581186249, 59.984454380639704, 59.99188078338044, 59.988566215243736, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 785.2702, 6.98605, 5487.287, 796.909, 6.899311, 5494.623, 597.7657, 9.193628, 5494.412, 788.5424, 6.961352, 5489.451, 794.3343, 6.916716, 5494.238, 822.6627, 6.648208, 5468.359, 99.84306, 99.98927, 99.98195, 99.89168, 99.97682, 99.51304
33482.187560000006, 285.9457355251317, 285.7978140409039, 286.31216453627525, 37.41916174200931, 37.676889987608014, 37.62357292169932, 10676.993321202039, 10738.679416310233, 10758.020905598081, 236.70211809577972, 55.265968054010955, 32.8082064512796, 10674.83878761223, 10731.975026393817, 10755.119179989733, 0.9999967169375027, 0.9999878138511257, 0.9999959520916412, 59.99425557661295, 59.986497578538156, 59.99281868014064, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960886, 5490.073, 794.6911, 6.913494, 5494.317, 595.7275, 9.222528, 5494.149, 788.5812, 6.961536, 5489.398, 794.3152, 6.916898, 5494.016, 822.6229, 6.646194, 5468.531, 99.89889, 99.98023, 99.97513, 99.89071, 99.9799, 99.50688
33484.572, 285.90712809367903, 285.59553415910113, 286.2673600442369, 37.39691412137831, 37.62041988923889, 37.592447333228904, 10675.520449142115, 10717.539147942512, 10749.63588862563, 236.9039361107566, 50.778586934686246, 29.149418980451628, 10664.157911670178, 10722.574193123068, 10747.863933922838, 0.999996650151099, 0.99998867583696, 0.9999958795430219, 59.98799629689685, 59.99087148643409, 59.99007699214548, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 795.0291, 6.911629, 5494.918, 788.4459, 6.962306, 5489.398, 589.341, 9.309226, 5486.252, 794.8923, 6.912077, 5494.597, 788.0778, 6.964929, 5489.233, 816.4001, 6.716878, 5481.601, 99.98906, 99.88859, 99.83241, 99.98223, 99.88271, 99.74883
33486.91276, 285.85368319399333, 285.66158978510794, 286.32401794568943, 37.414549907043344, 37.6428453460394, 37.65213013703261, 10676.30470526723, 10727.776752390691, 10749.683888353193, 234.46658992975017, 52.758154942815054, 29.373655173280895, 10678.102121823506, 10735.282955275075, 10756.662873668001, 0.9999954352996987, 0.999985526598507, 0.9999963961924523, 59.98898964552221, 59.99159667879496, 59.98816177194041, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960886, 5490.01, 794.7106, 6.914047, 5494.319, 595.7081, 9.222528, 5494.142, 788.5812, 6.961352, 5489.679, 794.3152, 6.916716, 5494.13, 822.5632, 6.647842, 5468.528, 99.9009, 99.98026, 99.97515, 99.89583, 99.97682, 99.51094
33489.278000000006, 285.7377194746905, 285.53346819212754, 286.1270319915252, 37.43028602169336, 37.623034334797026, 37.6141359868154, 10661.022188605095, 10720.958299395268, 10733.894812490562, 237.3877434210808, 50.05061325283168, 28.494956950759814, 10666.744435804947, 10726.382601109832, 10744.236733957663, 0.9999959750374451, 0.9999876305016214, 0.9999963377038825, 59.98914860125766, 59.98643245703843, 59.99253848721376, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5489.958, 794.6716, 6.913863, 5494.372, 595.7081, 9.22308, 5494.091, 788.1346, 6.967052, 5487.797, 795.803, 6.901375, 5495.28, 825.4261, 6.610302, 5457.648, 99.9009, 99.98432, 99.97611, 99.87721, 99.99774, 99.34738
33491.66988, 285.7065614739301, 285.80965790043524, 286.2904308534666, 37.442121543678134, 37.6326858763082, 37.649745802857105, 10670.71711369317, 10733.886452124501, 10749.73596498487, 236.51736159594202, 52.1590405113634, 32.33144071966626, 10675.729603973274, 10729.971384043974, 10755.118970099309, 0.9999951266139776, 0.9999900324803723, 0.9999947408000233, 59.984785498242864, 59.9797599396717, 59.98161639803929, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 782.4707, 7.003183, 5482.985, 799.5744, 6.878497, 5495.636, 599.474, 9.167122, 5495.516, 786.1927, 6.97459, 5488.028, 794.9256, 6.911967, 5494.349, 822.9012, 6.647476, 5468.472, 99.76488, 100.0, 100.0, 99.86578, 99.97803, 99.51407
33494.130840000005, 285.817526840893, 285.7158686961872, 286.25314689139157, 37.40225332463342, 37.67139746878697, 37.65024655910134, 10672.603831646331, 10733.2339188161, 10753.814215180933, 231.86147265813997, 51.00437416519321, 31.290349997886096, 10678.552863736324, 10724.20304703225, 10750.054890295065, 0.9999949595813431, 0.999988289636674, 0.9999964936313955, 59.980089549615414, 59.97983433364325, 59.98072551160873, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960351, 5490.016, 794.6911, 6.913863, 5494.488, 595.7081, 9.222528, 5494.091, 788.5812, 6.960985, 5489.457, 794.3152, 6.916716, 5494.187, 822.5831, 6.648941, 5468.876, 99.90195, 99.98226, 99.97611, 99.89285, 99.97786, 99.51514
33496.51148, 285.6751654246145, 285.63010445338756, 286.37249042438737, 37.41660731676587, 37.62599551984462, 37.61329686612894, 10669.16378459182, 10727.706114603705, 10743.480935113419, 233.62069108774676, 52.500229667563644, 24.971182239460177, 10669.186993642092, 10723.86596936674, 10746.35111581777, 0.9999969301506982, 0.9999883828553849, 0.9999966202634716, 59.97901900837888, 59.97585173539526, 59.978473080520985, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 795.0093, 6.911451, 5494.75, 788.4264, 6.962491, 5489.567, 589.3216, 9.30941, 5486.247, 794.8923, 6.911893, 5494.428, 788.0778, 6.965111, 5489.289, 816.2808, 6.716878, 5482.113, 99.98906, 99.88867, 99.83025, 99.98319, 99.88676, 99.76122
33498.975640000004, 285.8239582700421, 285.6269337528136, 286.08082900565637, 37.4267546054667, 37.659577760822444, 37.66183607527213, 10683.492531112512, 10731.126846164641, 10749.447773351378, 237.4969645091497, 53.802457711849456, 32.13127889660518, 10660.260258509536, 10734.875625426124, 10751.566323131792, 0.9999961187026739, 0.9999888362815029, 0.9999959273019836, 59.972859306674316, 59.970628620874194, 59.972824489280235, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960351, 5490.01, 794.7106, 6.913863, 5494.542, 595.6887, 9.222896, 5494.037, 788.5812, 6.961352, 5489.626, 794.3152, 6.916716, 5494.13, 822.6826, 6.64656, 5468.646, 99.89689, 99.9813, 99.97609, 99.89487, 99.97985, 99.50568
33501.36312, 285.7258384381879, 285.52346563024656, 286.2798898908396, 37.4467103571067, 37.624658021053925, 37.60266385505396, 10656.995042325414, 10723.589410439861, 10746.24791719524, 236.73128243236397, 54.078471270334376, 36.14352000083181, 10665.018589261952, 10721.915520628083, 10737.441659519247, 0.9999948332357442, 0.9999888125543801, 0.9999952568760938, 59.972552638528164, 59.970267727494154, 59.97082769049408, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5489.905, 794.7106, 6.913863, 5494.43, 595.7081, 9.222896, 5494.134, 788.5812, 6.961352, 5488.944, 794.773, 6.909958, 5494.856, 824.3128, 6.628614, 5460.567, 99.89994, 99.98333, 99.97298, 99.89069, 99.98552, 99.40576
33503.69812, 285.67372181577156, 285.5993780918723, 286.26753214489264, 37.427971245789955, 37.64637741489282, 37.65405952445687, 10671.192986387821, 10739.016041099847, 10747.529741988048, 239.29157630810369, 54.74045771121109, 34.35211311305102, 10667.358296571285, 10733.270545011399, 10750.631342112007, 0.999996401067316, 0.999989446373087, 0.9999976307714397, 59.972726790845094, 59.975435751064595, 59.975422271091986, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 782.4313, 7.006217, 5481.871, 800.9169, 6.864314, 5495.74, 600.794, 9.152763, 5495.693, 784.6975, 6.986909, 5486.435, 796.6042, 6.903018, 5494.68, 824.1339, 6.635939, 5467.5, 99.75374, 100.0, 100.0, 99.83679, 99.98817, 99.49222
33506.0454, 285.88946254760964, 285.5727346167969, 286.2536395312153, 37.43774628996038, 37.63248740909705, 37.69035751507843, 10676.98730545, 10741.316952509773, 10746.056851709163, 234.15502011948865, 51.55658235235328, 26.46290181731092, 10678.640730979692, 10733.863307169297, 10749.593243822763, 0.9999945630832587, 0.999987593876972, 0.9999958310389284, 59.97453361551205, 59.98058151121434, 59.97919211400614, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7203, 6.960529, 5489.958, 794.7106, 6.913863, 5494.317, 595.6887, 9.222896, 5494.03, 788.5812, 6.961352, 5489.791, 794.2961, 6.916716, 5494.073, 822.4837, 6.646194, 5468.586, 99.9049, 99.98023, 99.97611, 99.89785, 99.97586, 99.512
33508.46944, 285.7448700972526, 285.6140818105527, 286.3366924924468, 37.42252702483446, 37.63177087525015, 37.594015756699875, 10670.999139820344, 10734.94725852157, 10752.8813973929, 235.56972597464073, 46.43644070790606, 32.14788690513069, 10668.700404727264, 10730.142936835962, 10745.831569690909, 0.9999951866497463, 0.9999907245115258, 0.9999959547179367, 59.982133176053516, 59.97620035792494, 59.974789082826305, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 793.5701, 6.918054, 5494.694, 788.6599, 6.96157, 5489.398, 589.3022, 9.309226, 5486.076, 794.8923, 6.912261, 5494.427, 788.0778, 6.965111, 5489.067, 815.9229, 6.714681, 5482.343, 99.98308, 99.89382, 99.83025, 99.98223, 99.88581, 99.75717
33510.8634, 285.71548352569454, 285.59528111077555, 286.19775928403897, 37.373688328732705, 37.666449902587345, 37.63741020949228, 10674.973958416951, 10731.242161182243, 10753.293803033705, 231.52908587914317, 51.16256331495879, 31.063027838514245, 10680.553963903682, 10722.64952284939, 10753.055044914388, 0.9999957018470973, 0.9999872794602982, 0.9999965610219866, 59.98252634314443, 59.98266116693212, 59.98456392839926, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960173, 5489.958, 794.6911, 6.913863, 5494.545, 595.6887, 9.22308, 5494.091, 788.5812, 6.960985, 5489.626, 794.3152, 6.916898, 5494.238, 822.5632, 6.646743, 5468.527, 99.90089, 99.9812, 99.97611, 99.89179, 99.97878, 99.51002
33513.363040000004, 285.8979172121378, 285.71026487245996, 286.35756413144316, 37.42975341991718, 37.62573966142046, 37.629183172717525, 10670.454382898788, 10730.695814392428, 10741.68583251041, 228.8610678838636, 53.99563714066335, 29.658068971304147, 10672.506963213518, 10720.423110199774, 10743.287888090821, 0.9999954320909196, 0.9999894998588129, 0.9999970285024533, 59.981692205681234, 59.98237812454036, 59.99159674390174, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 788.7006, 6.960529, 5489.905, 794.6911, 6.913494, 5494.429, 595.6887, 9.222896, 5493.978, 788.5812, 6.961168, 5489.456, 794.3152, 6.916898, 5494.243, 822.603, 6.646011, 5467.04, 99.89984, 99.98226, 99.97717, 99.89177, 99.97982, 99.50473
33515.73892, 285.73425133427577, 285.5904081837602, 286.1921058645713, 37.43169778072573, 37.66212241891616, 37.654673660097224, 10677.071795843274, 10731.237099579355, 10759.089661299276, 236.4158402421499, 50.84803914859458, 32.66395969579662, 10680.586738606518, 10729.559920502315, 10751.636373962301, 0.9999959758489783, 0.9999899563567162, 0.9999949210596671, 59.99111739156689, 59.98979562982171, 59.9884825713587, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 600 800 800 800], 5500.0, [], 782.4313, 7.00586, 5481.703, 800.9947, 6.861551, 5496.222, 601.9587, 9.129019, 5495.407, 783.0081, 6.997389, 5483.929, 798.092, 6.885669, 5495.185, 825.5653, 6.620008, 5463.209, 99.75174, 100.0, 100.0, 99.79119, 100.0, 99.41415
