TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35356.03196, 286.15927778631186, 285.95423359919437, 286.57449713400536, 37.36546679623828, 37.59620264191081, 37.57688701715863, 10673.33846723809, 10728.114201674362, 10744.998857683047, 234.24333058062712, 52.72500545248571, 33.428580345472255, 10665.99453790562, 10721.017469205022, 10746.681466293365, 0.9999936095928427, 0.9999907745832453, 0.9999943484550861, 60.02341481310073, 60.02113544330385, 60.01913689163657, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.063, 6.918946, 5494.195, 794.1464, 6.917915, 5494.073, 825.6611, 6.612923, 5460.348, 607.4838, 9.038641, 5490.663, 797.5961, 6.890052, 5495.534, 594.0883, 9.245584, 5492.697, 99.97801, 99.97169, 99.36208, 99.91457, 100.0, 99.95171
35358.44024, 286.1483698009105, 286.0732976914642, 286.53496474966823, 37.36658947900973, 37.559460289253124, 37.56978557666933, 10670.75372874902, 10721.1766889148, 10732.599407621989, 228.35810673637297, 51.43330603835375, 36.67882180647348, 10671.772857003472, 10718.072517115554, 10736.091941301433, 0.9999921670461992, 0.9999894851270105, 0.9999953135771716, 60.01962599621766, 60.019392921227535, 60.021037950162864, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.919125, 5494.417, 794.8467, 6.912389, 5494.813, 824.6516, 6.63133, 5467.639, 604.3185, 9.097661, 5494.608, 802.2885, 6.844396, 5495.612, 587.9648, 9.326706, 5483.5, 99.98205, 99.98881, 99.45791, 99.98552, 100.0, 99.78573
35360.77708, 286.1865558029698, 286.0552822983562, 286.55762523302906, 37.38256341378867, 37.58846876572442, 37.57301362025767, 10672.328445652649, 10732.552341997225, 10743.105835470009, 230.95426563989759, 47.07355336522323, 39.565833720132105, 10680.462124484478, 10734.145262381195, 10741.87283002857, 0.999992995467311, 0.9999891610420387, 0.9999931480409122, 60.01308180917214, 60.01688137988229, 60.016777293982685, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 797.1779, 6.897352, 5495.14, 795.6833, 6.905574, 5494.506, 825.894, 6.613475, 5459.842, 607.4838, 9.038457, 5490.657, 797.6151, 6.890234, 5495.593, 594.128, 9.245217, 5492.87, 100.0, 99.98367, 99.35588, 99.91553, 100.0, 99.95062
35363.19744, 286.2493292288438, 286.12982118676905, 286.5447940660372, 37.376570494374135, 37.60134021495978, 37.59829331291772, 10684.398004755349, 10733.598323625476, 10744.185509706143, 231.1664199198575, 44.08018389915105, 38.10737150882778, 10678.69190751933, 10735.047950161732, 10743.294484979806, 0.9999924622418256, 0.9999911139990554, 0.9999928787994815, 60.01580274166447, 60.01609974388617, 60.01719568852755, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.918946, 5494.358, 794.1269, 6.918099, 5493.901, 825.5834, 6.613844, 5459.959, 607.4838, 9.038274, 5490.605, 797.5961, 6.890052, 5495.704, 594.1081, 9.245034, 5492.751, 99.97905, 99.97265, 99.36001, 99.91575, 100.0, 99.95184
35365.637720000006, 286.1757048929357, 286.02193097412817, 286.591242206796, 37.35014432166838, 37.55528583331687, 37.53642395860963, 10665.542224420873, 10724.01829066319, 10727.917124406937, 236.55765733036014, 56.853117747975375, 36.06287370163864, 10674.214698059737, 10724.186877354374, 10740.869563186334, 0.9999954807859606, 0.9999866411071633, 0.9999942731697002, 60.0177720798446, 60.01641107432628, 60.014598694504855, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5489.068, 787.8622, 6.966543, 5488.694, 831.9893, 6.536717, 5438.767, 613.6006, 8.928691, 5478.361, 791.3586, 6.940092, 5492.021, 600.3707, 9.153657, 5495.705, 99.88069, 99.87681, 98.96535, 99.69179, 99.94543, 100.0
35368.007000000005, 286.2802858947503, 286.07296420747036, 286.6124467325866, 37.381814979231045, 37.59931108077898, 37.5605837076088, 10677.340834513343, 10727.693768914813, 10738.757599980776, 232.3470117010279, 43.8403055053966, 37.81366195619012, 10676.347048000816, 10730.32052347811, 10749.03483171819, 0.9999926824876987, 0.999988558458189, 0.9999942242381569, 60.01218727267327, 60.01116159727438, 60.013015478209276, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.063, 6.918946, 5494.138, 794.1269, 6.918099, 5494.073, 825.7387, 6.612003, 5459.449, 607.4449, 9.038641, 5490.591, 797.577, 6.890052, 5495.368, 594.1081, 9.2454, 5492.931, 99.97801, 99.97674, 99.34979, 99.91457, 100.0, 99.95074
35370.4378, 286.171289941688, 286.01757456727984, 286.5106481400825, 37.37448102613064, 37.57497461202948, 37.55715655762472, 10673.643134298394, 10719.419692256111, 10737.726648549573, 228.6241614478986, 42.068023694604506, 39.67532754761305, 10670.107208525611, 10720.935972563175, 10736.63611564887, 0.9999933465099169, 0.9999912807482796, 0.9999930815179469, 60.010879643112354, 60.010246903712094, 60.00670731646953, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.96749, 5488.79, 794.1464, 6.917915, 5494.019, 825.564, 6.613659, 5462.363, 605.8914, 9.064566, 5493.374, 800.2474, 6.86211, 5495.689, 589.9132, 9.301619, 5485.513, 99.8807, 99.97575, 99.37937, 99.95662, 100.0, 99.83107
35372.832800000004, 286.2734006453769, 286.11520821951507, 286.6107244983358, 37.37731501536699, 37.58647334458819, 37.55245494812971, 10681.184895594357, 10727.000192593141, 10745.474777913078, 232.02060623506168, 49.038980952462225, 36.818561306590254, 10668.347049728496, 10733.838760206556, 10743.630374397184, 0.9999938511545543, 0.9999895720769416, 0.9999929882052843, 60.00615358020583, 60.00933598291627, 60.00984001999235, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 783.1213, 6.996937, 5484.158, 797.3176, 6.892128, 5494.881, 824.3605, 6.600958, 5456.696, 606.9595, 9.047099, 5490.649, 797.6151, 6.890052, 5495.481, 594.0883, 9.245584, 5492.751, 99.78726, 99.99585, 99.30289, 99.91621, 100.0, 99.95279
35375.23868, 286.2773696941252, 286.07146915029335, 286.47618085899296, 37.36535895992169, 37.588730199867044, 37.570648377476466, 10672.420174935605, 10730.904817963652, 10739.760310929903, 228.5704267160936, 46.00758291220018, 39.34452111966448, 10677.511783776625, 10727.751293037425, 10738.557462997383, 0.9999928667039828, 0.9999904399559221, 0.9999941820653779, 60.00891267609515, 60.00865649604098, 60.008203249651004, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.96749, 5488.732, 800.3915, 6.86634, 5495.812, 825.6999, 6.610898, 5459.67, 607.4838, 9.038274, 5490.546, 797.5961, 6.889869, 5495.648, 594.1081, 9.245034, 5492.697, 99.8806, 100.0, 99.34975, 99.91159, 100.0, 99.95184
35377.6886, 286.23466953720765, 286.02497541308975, 286.6373072733977, 37.34208126010704, 37.53937852510135, 37.54720206838543, 10644.391376504624, 10723.621421803773, 10739.159620673534, 235.65614859081325, 61.45575461711633, 33.1567721325132, 10668.196611414935, 10717.834839968267, 10737.961877808102, 0.999995468069047, 0.9999837452937207, 0.999995195929026, 60.014893839768106, 60.01214230757389, 60.013432083789056, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.918768, 5494.253, 806.7535, 6.809423, 5493.463, 831.9699, 6.537085, 5438.543, 613.5812, 8.928323, 5478.251, 791.3968, 6.939726, 5492.354, 600.3906, 9.153657, 5495.766, 99.97696, 99.97086, 98.96331, 99.68989, 99.94449, 100.0
35380.096040000004, 286.2960500531958, 286.066885219681, 286.51814054807886, 37.40610455960368, 37.59012804634437, 37.55460373369385, 10672.949635043107, 10726.824359892282, 10744.561919795766, 232.23087827324161, 52.74315670865417, 41.003782780729125, 10681.282048933479, 10732.405404386454, 10748.932563780905, 0.9999923620438596, 0.9999876789829059, 0.9999930601228723, 60.017833711629756, 60.01678518402957, 60.01574783853798, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.96749, 5489.063, 800.411, 6.865972, 5495.811, 825.6223, 6.613844, 5460.068, 607.4838, 9.038274, 5490.605, 797.5961, 6.890052, 5495.534, 594.1081, 9.245767, 5492.756, 99.88165, 100.0, 99.35699, 99.91349, 100.0, 99.95182
35382.582, 286.1387265913711, 286.05097530820836, 286.63335718281314, 37.35620224809076, 37.59074778709999, 37.5793514408456, 10666.04073343339, 10721.069257623576, 10746.474325916628, 232.92595878055715, 54.64891089646062, 39.81491843825461, 10672.320222869555, 10733.705350819295, 10743.85053545715, 0.9999929224379875, 0.9999902261483785, 0.999992984180781, 60.022447100465776, 60.01943852367806, 60.02115833239046, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.063, 6.919125, 5494.19, 800.411, 6.866156, 5495.87, 825.6611, 6.615316, 5461.131, 606.3381, 9.064382, 5493.176, 800.2856, 6.867589, 5495.783, 590.291, 9.302351, 5485.824, 99.98201, 100.0, 99.36713, 99.94654, 100.0, 99.848
35384.95236, 286.0763463342094, 286.0918468201616, 286.5753433361258, 37.40742788396333, 37.57465078825487, 37.57351223437731, 10665.132833133346, 10728.926215886431, 10749.251585867165, 234.3659007616252, 45.496703112756904, 39.2585769204743, 10677.680810435199, 10733.41115978967, 10741.10315615908, 0.9999924260332663, 0.9999884461533365, 0.9999937308114507, 60.02182068918914, 60.0233717246318, 60.02407160182395, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 799.7606, 6.876649, 5495.917, 796.3448, 6.900232, 5495.429, 826.4375, 6.604272, 5461.971, 605.9691, 9.053902, 5491.508, 797.6914, 6.889687, 5495.642, 594.0286, 9.245767, 5492.576, 100.0, 100.0, 99.37126, 99.9291, 100.0, 99.94854
35387.34724, 286.2378289079769, 286.04066407281954, 286.60338904006863, 37.413886276741366, 37.61817656313044, 37.577425200752906, 10676.469643061007, 10733.821321273495, 10743.244973006298, 232.03229671356075, 48.303232416795254, 39.24174840401929, 10680.8573855832, 10739.711230275116, 10734.47241997643, 0.9999930387197296, 0.9999901265169695, 0.9999925638928958, 60.022662975430244, 60.0241512867558, 60.02258762404375, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.063, 6.919303, 5494.42, 794.516, 6.91681, 5494.132, 825.6611, 6.613107, 5459.954, 607.5032, 9.038274, 5490.716, 797.577, 6.890234, 5495.476, 594.1081, 9.2454, 5492.751, 99.98106, 99.97686, 99.35797, 99.9147, 100.0, 99.95181
35389.761000000006, 286.10786260676264, 286.03618947393085, 286.5768479943311, 37.36528522044732, 37.55778053224564, 37.523664029430606, 10656.161613664306, 10723.518066072897, 10733.075780678035, 239.0226750547522, 54.20075260913109, 32.76542758200367, 10664.568496759139, 10711.66631209413, 10736.198966220116, 0.9999944515293296, 0.9999864246642047, 0.9999934047351735, 60.027430467275884, 60.029129103949444, 60.027402350259955, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.967668, 5489.01, 787.8817, 6.966175, 5488.698, 832.0087, 6.537637, 5438.714, 613.5812, 8.928507, 5478.478, 791.3395, 6.940274, 5492.241, 600.3508, 9.154206, 5495.76, 99.8827, 99.87797, 98.97147, 99.69189, 99.94436, 100.0
35392.15772, 286.21513655799674, 286.056207398874, 286.4618562201996, 37.3837294869678, 37.60800847398652, 37.55804244780941, 10677.746493160788, 10734.047664951435, 10743.772816703311, 233.30535100156806, 48.62827319799453, 39.56182686259035, 10677.566331521894, 10736.109488975802, 10740.95661317145, 0.9999940075386571, 0.9999882224118503, 0.9999935379703913, 60.022908232924756, 60.023378339647714, 60.024645075180466, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.918946, 5494.253, 794.1269, 6.917915, 5494.014, 825.7969, 6.611267, 5460.006, 607.5226, 9.038274, 5490.61, 797.577, 6.890052, 5495.481, 594.0883, 9.245584, 5492.744, 99.97696, 99.97372, 99.34268, 99.91277, 100.0, 99.9516
35394.54976, 286.3364394996066, 286.1072785675322, 286.535868681233, 37.36205892363135, 37.60960146507352, 37.56183515061876, 10668.520730114218, 10732.1144064448, 10740.85114756964, 229.8664080865883, 46.383633143553254, 42.24065334399165, 10676.928889313103, 10715.161171307276, 10734.262441079543, 0.9999930117159151, 0.9999902287104296, 0.99999342813026, 60.02407679095122, 60.025428164121145, 60.02582245494929, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.96749, 5489.01, 794.1658, 6.917915, 5494.068, 825.6417, 6.612923, 5459.952, 607.5032, 9.03809, 5490.768, 797.8822, 6.887678, 5496.032, 593.0146, 9.268657, 5490.281, 99.88366, 99.97374, 99.35184, 99.91564, 100.0, 99.90678
35396.994320000005, 286.1222285165212, 286.0232242344722, 286.6126812642947, 37.388601482679604, 37.59833266207122, 37.56577058682506, 10678.381601489786, 10726.520930178693, 10736.738380913492, 231.26895360129856, 50.60050661601554, 38.36634731274853, 10680.011352827587, 10727.247963229627, 10745.531079827337, 0.9999927976026076, 0.9999908280578593, 0.9999939885103492, 60.0288473662057, 60.02857829989777, 60.02401600811215, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 781.5638, 7.01175, 5480.364, 800.4305, 6.867998, 5495.736, 820.7887, 6.661887, 5470.545, 603.9302, 9.088652, 5492.998, 799.4654, 6.877999, 5495.79, 593.631, 9.248696, 5492.615, 99.72526, 100.0, 99.54765, 99.96615, 100.0, 99.94925
35399.35188, 286.0657437761323, 286.08872113894154, 286.55893110176555, 37.40392873010295, 37.57715311201322, 37.59506754100367, 10666.276578239322, 10734.546558436337, 10745.181151010087, 235.45441376351528, 50.39328500206284, 38.77536652997378, 10676.193215168389, 10725.758484248068, 10748.39704240717, 0.9999927808196336, 0.999988641008249, 0.9999923699108738, 60.0289049053124, 60.020993801150446, 60.020938644212066, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5488.958, 798.446, 6.882733, 5495.729, 825.6611, 6.612923, 5460.234, 607.4838, 9.037906, 5490.721, 797.5961, 6.890052, 5495.539, 594.1081, 9.245584, 5492.69, 99.8827, 100.0, 99.36001, 99.91374, 100.0, 99.95062
35401.85068, 286.12643254272695, 286.0127510982985, 286.5498581888104, 37.3431230935343, 37.550474976536925, 37.51947117988826, 10658.542298153687, 10709.264332349434, 10730.121189089483, 237.63675541652788, 63.462838496055156, 35.000985646885965, 10670.777356159711, 10707.256670496832, 10728.044019506573, 0.9999946482397277, 0.9999867088782766, 0.9999948581965254, 60.02455703197832, 60.02552731330675, 60.01630931154016, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 793.649, 6.919839, 5494.195, 806.7729, 6.809423, 5493.632, 831.9505, 6.537085, 5438.715, 613.5812, 8.928139, 5478.583, 791.3968, 6.939909, 5492.131, 600.3707, 9.15384, 5495.646, 99.97905, 99.96671, 98.96844, 99.68891, 99.94146, 100.0
35404.24872, 286.0931300641463, 286.07752998911474, 286.4632786789773, 37.40731770083956, 37.59272025070263, 37.59637220493719, 10672.064604556768, 10728.858906141642, 10735.492672064356, 236.57496224700026, 53.44420051421002, 39.77939031121059, 10677.363875236206, 10729.603386456765, 10746.015583007136, 0.9999931116885249, 0.9999884541646243, 0.9999936915961228, 60.0211258354155, 60.020793408512034, 60.01914989920853, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.967133, 5488.842, 800.4305, 6.865972, 5495.699, 825.6611, 6.612555, 5460.126, 607.5032, 9.037906, 5490.546, 797.5961, 6.889869, 5495.533, 594.0883, 9.245217, 5492.81, 99.8806, 100.0, 99.35999, 99.91562, 100.0, 99.954
35406.6782, 285.8942509196238, 285.68923643557133, 286.1628201588492, 37.44718631192222, 37.65595218928484, 37.64180334652926, 10668.783713092856, 10737.310835978104, 10745.254851764817, 235.70130116106884, 50.02168514335517, 39.9618971246864, 10686.094231234629, 10730.884848598529, 10746.6598791312, 0.999994259407514, 0.9999893496535013, 0.9999930439313836, 60.02035308305422, 60.02124520723728, 60.01940494821133, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.918946, 5494.143, 800.4305, 6.865787, 5495.812, 825.5834, 6.613844, 5460.458, 607.5032, 9.038274, 5490.508, 797.5961, 6.890052, 5495.658, 593.3924, 9.255289, 5490.748, 99.97706, 100.0, 99.3631, 99.91184, 100.0, 99.92528
35409.07392, 286.12798255775795, 286.03058752472714, 286.50509416335365, 37.40394406393542, 37.59492346009521, 37.5896294564017, 10676.181138314536, 10726.436173976494, 10747.640593985065, 232.07686136486382, 46.0342392636976, 41.87146055011635, 10674.615623382206, 10727.846312495732, 10744.362550482232, 0.9999935020068208, 0.9999914738517972, 0.9999923975008294, 60.01776914907748, 60.0189005503938, 60.0164186271891, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 800.4506, 6.865942, 5496.019, 794.1852, 6.917915, 5494.25, 819.9928, 6.674404, 5471.95, 602.9398, 9.104096, 5494.407, 800.5145, 6.869233, 5495.724, 592.0405, 9.264812, 5492.377, 100.0, 99.9738, 99.58022, 99.9864, 100.0, 99.93307
35411.50196, 286.16497144565415, 285.95929797524593, 286.5027867526189, 37.37782542527481, 37.61345353415393, 37.561457615541705, 10670.198721270837, 10728.416247969444, 10736.242092128283, 231.17869106407284, 42.69549763622217, 40.66455207266699, 10671.398557970337, 10713.082561619623, 10740.660058045423, 0.9999931454574309, 0.9999920846062074, 0.9999923616288603, 60.0167438254533, 60.0182427795209, 60.01859169429211, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.063, 6.918768, 5494.363, 797.1619, 6.89839, 5494.988, 821.274, 6.669986, 5474.301, 607.6585, 9.035332, 5490.677, 797.6151, 6.890234, 5495.533, 594.1479, 9.245034, 5492.879, 99.97897, 99.99377, 99.59554, 99.91186, 100.0, 99.95405
35413.90344, 286.24267966892575, 286.0323675653311, 286.51106769095077, 37.39026712811451, 37.59461693108984, 37.58524674165607, 10658.27986124076, 10724.983192276291, 10731.580575615106, 236.3010445738064, 52.72759788553958, 33.25229887464411, 10670.155376605742, 10728.706810441974, 10730.059576399493, 0.999994669486028, 0.9999859716172458, 0.9999949171096284, 60.022986619159276, 60.02104969632289, 60.02058263308721, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 788.6414, 6.961065, 5489.179, 787.94, 6.966359, 5488.807, 813.121, 6.748217, 5487.344, 613.6394, 8.928139, 5478.362, 791.3777, 6.939909, 5492.078, 600.3906, 9.153657, 5495.767, 99.88974, 99.87897, 99.84727, 99.69299, 99.94646, 100.0
35416.39116000001, 285.5270540176071, 285.3159046617576, 285.8773943655259, 37.467632445260186, 37.64979429426269, 37.662811942190295, 10659.66818472487, 10731.628553861789, 10746.537604652038, 233.15689925251536, 51.60357911882204, 40.61222891610487, 10671.048623185268, 10724.598352920755, 10737.389950987957, 0.9999937235847483, 0.9999894327258048, 0.9999926492726725, 60.023962515079674, 60.021218011545045, 60.02125707895949, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.1024, 6.918768, 5494.416, 794.1658, 6.918099, 5493.955, 819.2551, 6.681951, 5476.646, 607.542, 9.03717, 5490.724, 797.5961, 6.889869, 5495.534, 594.1678, 9.245034, 5492.879, 99.97696, 99.97364, 99.65865, 99.91374, 100.0, 99.95292
35418.8226, 286.20304317215994, 286.0860459495132, 286.56500619106464, 37.382665418616554, 37.55586161324557, 37.56176110658015, 10672.918177144908, 10729.903242156086, 10737.9509629605, 233.94488376241043, 45.68976069816017, 41.90762851365258, 10667.27863511655, 10723.337266951383, 10731.228694706264, 0.9999932521592472, 0.9999899774862755, 0.9999932374010977, 60.02631788572441, 60.02304235542322, 60.023711383731396, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.967133, 5488.791, 794.1464, 6.917915, 5494.014, 819.2357, 6.683976, 5476.311, 607.4644, 9.038641, 5490.716, 797.5961, 6.889869, 5495.369, 594.128, 9.248513, 5491.464, 99.87861, 99.9747, 99.65148, 99.91336, 100.0, 99.93617
35421.15408, 286.2455023199826, 286.0064118440188, 286.4067275922074, 37.38396880774109, 37.609904460643, 37.59970870918134, 10675.727937099437, 10737.157027720677, 10741.888354185972, 229.05166778097828, 44.87101506061936, 41.09701170023391, 10682.917664074976, 10731.955503235686, 10732.762622762919, 0.9999923066441255, 0.9999888508390637, 0.9999933424496393, 60.024768932761525, 60.025683521428576, 60.02714102435147, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 781.5244, 7.011928, 5480.138, 800.45, 6.865787, 5496.036, 825.6417, 6.613107, 5461.635, 601.8912, 9.120645, 5494.916, 801.4301, 6.857179, 5495.873, 591.7025, 9.278179, 5490.411, 99.72221, 100.0, 99.37019, 99.99112, 100.0, 99.90914
35423.56216, 286.1824204909876, 285.94434581128456, 286.45993283096885, 37.38047446589851, 37.599750196928255, 37.56712117743995, 10677.411419142856, 10723.440831708835, 10728.176201743041, 231.20418376932366, 48.58456295455062, 35.0347470958759, 10669.698142622708, 10710.505283957762, 10737.725811760154, 0.9999940393022757, 0.9999891504494876, 0.9999931387501375, 60.02405309658431, 60.02329783921022, 60.02571551103189, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.8134, 6.96749, 5489.01, 794.1658, 6.917915, 5494.014, 825.1757, 6.626545, 5464.55, 607.5032, 9.038457, 5490.701, 797.577, 6.890052, 5495.312, 594.0883, 9.2454, 5492.696, 99.88366, 99.9758, 99.41823, 99.91361, 100.0, 99.95182
35426.0178, 286.0889755508987, 285.9856332258236, 286.3634758457543, 37.35152530528684, 37.55309870807, 37.55360508607363, 10653.62965238498, 10717.514330649867, 10734.21505483116, 238.36670255283116, 54.93708767900148, 36.72142526178641, 10669.057421782423, 10723.514397901867, 10722.233744469102, 0.9999938167893936, 0.999988065593412, 0.9999952959077456, 60.02480680661653, 60.02522224760316, 60.02213874275181, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 791.6775, 6.932867, 5493.694, 788.7183, 6.964517, 5488.754, 831.834, 6.538558, 5438.321, 613.6006, 8.928507, 5478.531, 791.3777, 6.939909, 5492.403, 600.3707, 9.153657, 5495.819, 99.96888, 99.88207, 98.96127, 99.69189, 99.94643, 100.0
35428.368800000004, 286.11019585184243, 285.9023087655479, 286.4035989541887, 37.41375282519482, 37.60032427350243, 37.5923146107018, 10670.436467547077, 10732.720963639476, 10743.877644925702, 237.25688917686966, 49.65146258593177, 34.5102651026441, 10679.38300261486, 10728.549748783447, 10737.622737967251, 0.9999937308590351, 0.9999889685015813, 0.999995092525284, 60.022123209241485, 60.02653468185599, 60.02610158822852, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.96749, 5489.12, 794.1269, 6.918099, 5494.073, 825.5834, 6.612739, 5459.672, 607.5226, 9.037538, 5490.611, 797.577, 6.889869, 5495.48, 594.128, 9.245217, 5492.756, 99.88261, 99.97578, 99.35703, 99.91495, 99.99945, 99.95181
35430.83008, 286.0423871888164, 286.0223858015242, 286.3750911564309, 37.40280737726494, 37.58397612551554, 37.59730508813724, 10680.381107701516, 10731.605506965845, 10745.149874024504, 236.10536973360104, 48.22876634123622, 38.12968991119942, 10674.29246913617, 10723.557406711043, 10740.538248809115, 0.999994006892611, 0.9999903887020184, 0.9999923241801646, 60.023553505546566, 60.025028202945315, 60.01881489412534, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.96749, 5488.9, 794.1464, 6.918099, 5493.96, 825.6223, 6.612739, 5459.954, 607.4644, 9.03809, 5490.873, 797.5961, 6.890052, 5495.591, 594.1081, 9.2454, 5492.811, 99.8827, 99.97481, 99.35492, 99.91373, 99.99934, 99.95173
35433.223280000006, 286.11544550870656, 285.8994910821058, 286.3978499508982, 37.42437516184894, 37.603862089771106, 37.5867896569179, 10667.62941558065, 10728.576485242647, 10736.415660820401, 233.79906872502943, 47.0013922754074, 36.51442171447343, 10663.234531287408, 10731.116231724704, 10735.411847912363, 0.9999926840249967, 0.9999911145595228, 0.9999931808174967, 60.024795017000294, 60.021145538631664, 60.024655441903995, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 781.5638, 7.011928, 5480.254, 800.45, 6.865972, 5495.701, 819.1775, 6.683239, 5476.195, 601.2698, 9.139766, 5495.5, 803.0515, 6.848596, 5495.606, 590.1319, 9.298871, 5489.292, 99.72526, 100.0, 99.64339, 100.0, 100.0, 99.87766
35435.64716, 286.09430794945337, 285.94369410075103, 286.44398756876967, 37.37560687082753, 37.57498267829138, 37.5569726769692, 10674.45648961009, 10726.641645694597, 10744.409475666329, 234.54803760500454, 45.8650965858908, 37.72838644857575, 10681.265679196666, 10732.208953048701, 10736.296686870935, 0.9999931565288899, 0.9999890183143484, 0.999992331446421, 60.02346570935215, 60.01994236401503, 60.01997721766935, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.967311, 5488.842, 794.1464, 6.918099, 5493.962, 825.6611, 6.612003, 5459.671, 607.4644, 9.038457, 5490.544, 797.5961, 6.890052, 5495.644, 594.1081, 9.245217, 5492.756, 99.88375, 99.97377, 99.35392, 99.91386, 100.0, 99.95169
35438.108120000004, 286.0457186670072, 285.9293909642777, 286.41967667045105, 37.34307810645808, 37.576979560207874, 37.522563970621064, 10649.622026877903, 10718.152653755833, 10730.705995580205, 236.1403124630133, 52.34644888470575, 39.66958106087657, 10664.385891026925, 10719.199286817506, 10728.324353079119, 0.9999943981778735, 0.9999882494334104, 0.9999936611456093, 60.021884342670944, 60.019701556661055, 60.020201095278885, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 790.7115, 6.940541, 5493.077, 789.7105, 6.957333, 5488.989, 831.7758, 6.537821, 5438.715, 613.5618, 8.928875, 5478.466, 791.3968, 6.940092, 5492.295, 600.3707, 9.153657, 5495.819, 99.95267, 99.89592, 98.96844, 99.68989, 99.94343, 100.0
35440.48328, 286.1026185607544, 285.9971653957879, 286.47627543538243, 37.35664054215869, 37.59918033235579, 37.563343807031984, 10666.811838689579, 10726.438504606265, 10737.919314128047, 236.22212377321875, 52.14857638757803, 42.569722280766655, 10678.145162204815, 10723.880639650599, 10737.27209267067, 0.9999930152306657, 0.9999895873476371, 0.9999939691124227, 60.02255957482868, 60.021628077065735, 60.02178545250836, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.967311, 5488.842, 794.1464, 6.917915, 5494.184, 825.6805, 6.612555, 5459.505, 607.4838, 9.03809, 5490.611, 797.5961, 6.889869, 5495.642, 594.1081, 9.245217, 5492.75, 99.88366, 99.9758, 99.34977, 99.9147, 100.0, 99.95171
35442.848640000004, 286.1154837069482, 285.98971356053335, 286.5164370689902, 37.397552035886065, 37.59025121517752, 37.56431509827702, 10681.453074456122, 10720.394682201275, 10733.730284513374, 232.84049760821426, 43.82043810373898, 37.02220190259868, 10678.359970567879, 10729.958149320108, 10739.875243638637, 0.9999929944139464, 0.9999902283908517, 0.9999934250492378, 60.023382560746775, 60.02018608955752, 60.01889804226582, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.774, 6.967668, 5488.843, 794.1464, 6.917915, 5494.073, 825.7969, 6.611819, 5460.234, 607.4838, 9.037722, 5490.775, 797.5961, 6.890052, 5495.426, 594.1081, 9.2454, 5492.643, 99.88565, 99.9747, 99.36001, 99.91482, 100.0, 99.95181
35445.22768, 286.25007154638735, 286.05420151872, 286.44828060937203, 37.40069162689002, 37.578423060704274, 37.55294535948597, 10666.310366639012, 10726.205756662166, 10745.054013602672, 235.1772717030226, 47.95501427590409, 43.10593009071545, 10677.727566457952, 10727.312463345132, 10743.669555808798, 0.9999933423904325, 0.9999907682712228, 0.9999928690044424, 60.023226574941646, 60.02323207446296, 60.01790643633556, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 781.5441, 7.01175, 5480.364, 800.45, 6.865972, 5495.978, 819.5075, 6.682503, 5476.87, 601.2892, 9.139582, 5495.641, 803.8526, 6.836177, 5495.247, 587.8853, 9.323776, 5486.153, 99.72631, 100.0, 99.64433, 100.0, 99.99509, 99.81536
35447.678, 286.16928091912024, 285.97397953654735, 286.4651126091753, 37.36887509377228, 37.57368681348995, 37.58646387735856, 10671.386598033165, 10721.360443318921, 10734.693810404251, 235.05566848498893, 45.10377759699122, 41.17431677870604, 10675.335866431984, 10732.292651462245, 10735.6822268393, 0.9999926671987895, 0.9999913398420078, 0.9999936669990287, 60.0183536071094, 60.02006864912531, 60.022358761246785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.967133, 5488.843, 794.1464, 6.918099, 5494.184, 825.7775, 6.611635, 5460.236, 607.4449, 9.03809, 5490.669, 797.6151, 6.889687, 5495.479, 594.1081, 9.2454, 5492.817, 99.88071, 99.97374, 99.36006, 99.91385, 100.0, 99.95169
35450.07744, 286.24804953364554, 286.0164163219568, 286.47448147474563, 37.33444997670267, 37.532052230042986, 37.53146554962821, 10658.878389738866, 10712.344296969757, 10730.678126442966, 237.601700812555, 52.02409584210818, 37.46098355635604, 10660.43614367499, 10715.536518612134, 10729.403581374929, 0.9999937788263367, 0.9999862392684422, 0.9999938451041095, 60.018207521499896, 60.0202692403506, 60.01957096278927, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 788.6808, 6.955889, 5490.963, 791.7339, 6.941861, 5491.404, 829.5434, 6.566721, 5445.123, 612.2996, 8.941194, 5479.305, 791.4349, 6.939909, 5492.188, 600.3906, 9.153474, 5495.766, 99.9192, 99.9357, 99.08503, 99.70705, 99.94345, 100.0
35452.50744, 286.2484530777757, 286.13729656989324, 286.5375559193327, 37.38251721256548, 37.590158906971425, 37.56254157565477, 10668.789189235782, 10721.77864759031, 10734.771477809696, 234.40035567413736, 52.94781322959625, 35.36653468503937, 10677.894741068745, 10711.353486559196, 10739.209417170452, 0.9999932517472352, 0.9999870481523098, 0.9999937005298631, 60.020944828175416, 60.021786924690275, 60.02174645151208, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 789.1146, 6.962136, 5489.233, 794.0685, 6.918836, 5494.014, 825.7193, 6.612187, 5459.898, 607.4838, 9.037538, 5490.658, 797.5961, 6.890052, 5495.648, 594.0883, 9.245217, 5492.812, 99.89475, 99.9747, 99.35288, 99.91363, 100.0, 99.95283
35454.84668, 286.21341363234825, 286.06413736639473, 286.5637368411596, 37.375750756617585, 37.58789642286367, 37.56767215600972, 10672.468880347891, 10725.970622825085, 10740.299020183313, 233.17543837558787, 50.70795609274296, 36.42476415207875, 10678.469685279633, 10727.580521884329, 10735.975362099649, 0.9999935882147072, 0.9999913893323581, 0.9999936745443565, 60.01779624843753, 60.01890619281754, 60.01746820314038, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.91859, 5494.531, 794.1464, 6.917915, 5494.073, 825.6417, 6.612739, 5460.29, 607.542, 9.037906, 5490.768, 797.6151, 6.889869, 5495.701, 594.1081, 9.245217, 5492.756, 99.98411, 99.97678, 99.35288, 99.91481, 99.99937, 99.95182
35457.1872, 286.1738432145601, 286.0959622408527, 286.6109174054574, 37.36615736720022, 37.554106933823185, 37.57620012861338, 10674.502061613375, 10726.491571174913, 10742.253556892225, 236.8641539739192, 49.89874919138788, 32.58137469661824, 10672.958689524428, 10724.766902759095, 10737.322417962614, 0.9999945481606988, 0.9999886541465585, 0.9999936259253054, 60.01724076303412, 60.019984073994564, 60.017379273560955, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 800.4703, 6.865942, 5495.961, 800.4888, 6.865603, 5495.979, 819.1387, 6.685264, 5476.593, 601.2698, 9.139766, 5495.537, 803.9098, 6.835447, 5494.974, 587.8058, 9.32872, 5483.56, 100.0, 100.0, 99.65559, 100.0, 99.99113, 99.78131
35459.53328, 286.3198217668642, 286.029460189956, 286.5795410147889, 37.37748067973596, 37.58193271958294, 37.56201671053, 10676.369380845845, 10716.837713943316, 10738.969707344806, 232.84728525656374, 52.82085829303287, 39.54887987572364, 10684.766830234965, 10718.902247936006, 10744.32668830133, 0.999992844596376, 0.9999892576654448, 0.9999928773809343, 60.02143472556384, 60.01979915222059, 60.02032626127592, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.063, 6.919125, 5494.138, 794.1269, 6.918099, 5494.019, 825.6999, 6.612371, 5460.514, 607.4449, 9.037722, 5490.716, 797.5961, 6.889869, 5495.59, 594.0883, 9.245584, 5492.81, 99.97696, 99.97684, 99.3651, 99.91375, 100.0, 99.95062
35461.98924, 286.30640984973587, 286.03726407020395, 286.58310884106595, 37.332740679158405, 37.53226281148619, 37.52054811417265, 10663.427395973205, 10715.459746171986, 10731.578940395353, 237.1378768027048, 53.69595437008229, 38.96447422534038, 10649.53947122282, 10715.442918862916, 10725.578821976293, 0.9999931558055217, 0.9999873776499231, 0.9999935999101052, 60.02207836818867, 60.02146589922107, 60.02178711816598, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 794.0827, 6.918946, 5494.195, 794.1464, 6.917915, 5493.716, 826.0104, 6.604824, 5456.474, 609.2897, 9.006833, 5486.125, 794.6586, 6.91909, 5493.251, 598.8001, 9.169406, 5495.801, 99.97801, 99.97265, 99.29159, 99.84524, 99.97027, 100.0
35464.387200000005, 286.20685570420994, 285.9729433699557, 286.5734813087873, 37.3884723229367, 37.58064057382429, 37.55910004796748, 10672.351298000469, 10726.643131914694, 10736.151278483361, 238.63405141634485, 54.87498346137818, 34.419708907339555, 10674.45396085104, 10712.813219431413, 10742.923576240466, 0.99999360499778, 0.9999881701550991, 0.9999945789856255, 60.02013266156114, 60.023504762355145, 60.01956729951488, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 789.7455, 6.947858, 5491.855, 791.3447, 6.935229, 5493.047, 827.0975, 6.595805, 5457.991, 607.6391, 9.03717, 5490.546, 797.5961, 6.889869, 5495.699, 594.5455, 9.238991, 5492.771, 99.93542, 99.94864, 99.30697, 99.91078, 100.0, 99.95468
35466.78948, 286.2186330075967, 285.98492128463516, 286.5117183605573, 37.38412919311656, 37.57321914761378, 37.549602955933075, 10679.771524013056, 10732.034877647107, 10743.127157518677, 232.4371825909011, 46.267518501498785, 36.48601901664733, 10676.154975670237, 10727.10872249804, 10731.158648667355, 0.9999934782216814, 0.9999906646677332, 0.9999921232898327, 60.019757828700065, 60.01955010955059, 60.02317191685784, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 788.0697, 6.966776, 5489.121, 794.1464, 6.918099, 5493.961, 825.6611, 6.612923, 5460.35, 607.5226, 9.038274, 5490.604, 797.6151, 6.890052, 5495.591, 594.0883, 9.245584, 5492.75, 99.88566, 99.97782, 99.36308, 99.91256, 100.0, 99.95072
35469.1958, 286.15827318463414, 286.06723606288836, 286.61167291134836, 37.35971263866943, 37.53408800165782, 37.55227606808129, 10667.5719040505, 10716.24174019359, 10728.671618038921, 230.35798910793164, 49.14656989330979, 36.076126085049964, 10661.894758128497, 10716.034707106131, 10729.177210758644, 0.9999922046128437, 0.9999918605050712, 0.9999929549631084, 60.02085664323514, 60.02188782453925, 60.018926603865694, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 781.5638, 7.01175, 5480.358, 800.45, 6.866156, 5496.154, 818.8281, 6.686184, 5476.371, 601.2698, 9.140318, 5495.541, 803.8907, 6.835995, 5495.352, 587.766, 9.329819, 5483.326, 99.72432, 100.0, 99.65365, 100.0, 99.99714, 99.78421
35471.592520000006, 286.3312013385375, 286.1036728076195, 286.558067029571, 37.372904675335036, 37.58392006172221, 37.55511239471905, 10670.85781721528, 10723.528112192498, 10734.484109023235, 230.86098791788663, 49.725315064181814, 37.96444674917916, 10679.44030234019, 10732.282061753267, 10743.978606025568, 0.9999919738209602, 0.9999906012599492, 0.9999930935370773, 60.018949406033634, 60.0150149196872, 60.022829940586576, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.8134, 6.967311, 5489.01, 794.1464, 6.918099, 5494.014, 825.7387, 6.612003, 5460.064, 607.4838, 9.03809, 5490.611, 797.5961, 6.890052, 5495.483, 594.128, 9.245584, 5492.811, 99.88461, 99.9747, 99.35902, 99.91279, 100.0, 99.95281
35473.995160000006, 286.2515716676169, 286.0215799253059, 286.54574808891033, 37.35937762170684, 37.494254989437685, 37.527914082813325, 10656.138427620896, 10716.906903601122, 10733.235214414373, 235.48729124278125, 51.85486744716491, 40.01282705912399, 10672.255415649026, 10710.102683505676, 10727.940034912417, 0.9999944918956781, 0.9999874723081154, 0.9999949349933798, 60.01895439567782, 60.01821382480418, 60.01924673275408, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 600], 5500.0, [], 787.7937, 6.96749, 5488.958, 794.1464, 6.918099, 5493.901, 825.6999, 6.612187, 5459.616, 607.7168, 9.027426, 5488.552, 795.9747, 6.906306, 5494.434, 595.4402, 9.216834, 5495.167, 99.8827, 99.97578, 99.35903, 99.88714, 99.98235, 99.98398
