TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35793.99504, 285.917846204355, 285.9431657073482, 286.41077171040314, 37.4467503072456, 37.64524253845364, 37.63096196521031, 10680.347821175841, 10744.835517572968, 10750.402792419914, 239.4458808844429, 58.91347448314673, 37.67266046021996, 10676.795021690066, 10741.179529423778, 10743.395370484854, 0.9999939102169619, 0.9999841638882982, 0.9999936433368445, 59.98648704403446, 59.988982276689974, 59.990414117386884, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 792.4464, 6.932153, 5494.084, 793.3681, 6.919941, 5494.13, 825.7387, 6.612739, 5460.066, 607.5032, 9.03809, 5490.553, 797.5388, 6.8906, 5495.426, 820.7739, 6.668168, 5473.161, 99.9689, 99.97675, 99.35599, 99.91173, 100.0, 99.59209
35796.368760000005, 285.9308656516943, 285.87210635983814, 286.4656536225832, 37.428587389157904, 37.65175211228196, 37.616281753996674, 10676.424399186235, 10734.183242670511, 10751.529148564658, 239.2345295791938, 57.97103111934325, 35.00526584515637, 10676.83192898471, 10744.68855955125, 10753.801908194388, 0.9999944791284154, 0.9999875465912553, 0.9999946776006254, 59.98598344316719, 59.98192471703997, 59.98534441108428, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967133, 5489.01, 794.1464, 6.918099, 5494.073, 825.5834, 6.61458, 5460.122, 607.5032, 9.037906, 5490.664, 797.5388, 6.890417, 5495.42, 820.6746, 6.669084, 5473.103, 99.88366, 99.9747, 99.35797, 99.91374, 99.99929, 99.59418
35798.782680000004, 285.94383162695567, 285.83844749909883, 286.3993495977731, 37.37471355851554, 37.61583589044856, 37.58767598448412, 10667.58736489158, 10728.136736040944, 10744.421794823167, 238.51531762711602, 61.456871962999514, 35.1432975325597, 10670.676713413533, 10728.65868113527, 10744.306375872771, 0.9999953640526013, 0.9999879913120864, 0.999994570550351, 59.98220553282492, 59.982468297513236, 59.983749751481014, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 781.6033, 7.01175, 5480.479, 800.4694, 6.865603, 5495.926, 819.4493, 6.682503, 5475.92, 601.2892, 9.139215, 5495.58, 803.8335, 6.835812, 5495.021, 814.3722, 6.735557, 5485.246, 99.72527, 100.0, 99.64546, 100.0, 99.99214, 99.81196
35801.148120000005, 285.89795373822795, 285.8176864997628, 286.35216629663637, 37.44667055018005, 37.63353229766426, 37.61054327330564, 10672.391264910733, 10739.942324395493, 10753.4878428728, 235.12683574621087, 57.02272249573798, 32.625927896089706, 10679.74287961206, 10736.778286980601, 10755.183551690161, 0.9999938075247807, 0.9999854602814618, 0.9999933294228224, 59.98187303359247, 59.98323163883632, 59.984501637380525, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5488.958, 794.1269, 6.918099, 5493.96, 825.6805, 6.612923, 5460.063, 607.542, 9.037538, 5490.761, 797.5198, 6.8906, 5495.587, 820.6746, 6.666337, 5472.873, 99.8827, 99.97578, 99.3569, 99.91377, 100.0, 99.58593
35803.52004, 285.94870243328404, 285.8396299371158, 286.36591805585306, 37.35379262784087, 37.586898427877394, 37.55859683270375, 10666.998203836503, 10715.92666471114, 10735.702659004895, 238.38855156790004, 55.35930837682463, 35.74550300932788, 10665.050869341929, 10713.893385053854, 10726.975705182876, 0.9999930091170581, 0.9999873284637917, 0.9999942282597211, 59.97333349778796, 59.97638606434722, 59.97528627882825, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.96749, 5488.9, 794.1464, 6.91902, 5493.83, 826.2434, 6.606112, 5455.015, 609.814, 8.998007, 5485.781, 793.9719, 6.922742, 5493.356, 825.446, 6.615796, 5457.648, 99.88366, 99.97566, 99.29063, 99.82489, 99.96822, 99.34845
35805.913160000004, 285.92648654426904, 285.964535845242, 286.3263447330186, 37.41100966256957, 37.61225163528958, 37.62116998168269, 10677.333330171989, 10733.713062248207, 10753.016569920534, 236.05256679406784, 53.38396596062648, 38.422571584279694, 10682.137932590553, 10730.48153329725, 10756.751816723507, 0.9999946875669841, 0.9999864870655756, 0.9999931908632335, 59.98423234646764, 59.978670939474064, 59.97562341785083, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 792.2493, 6.933402, 5492.692, 790.8583, 6.940755, 5492.524, 827.5246, 6.590835, 5457.256, 607.6391, 9.03717, 5490.664, 797.5579, 6.890417, 5495.48, 820.9728, 6.668717, 5473.219, 99.95065, 99.94759, 99.27019, 99.91282, 100.0, 99.5963
35808.307360000006, 285.909260240194, 285.921374807468, 286.4594631177413, 37.45216460422947, 37.63918076852567, 37.63447686265291, 10677.16101934711, 10728.663883359073, 10759.454128746002, 239.73549450845712, 57.165929519625934, 41.5661387618095, 10673.563386585996, 10734.422707632191, 10748.028136077344, 0.9999936657588245, 0.9999871609848923, 0.9999942051784336, 59.97836179946128, 59.977115341963504, 59.97514116267358, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 793.8067, 6.919303, 5494.416, 794.1464, 6.918283, 5494.295, 825.6999, 6.612371, 5460.011, 607.5032, 9.038274, 5490.552, 797.5579, 6.890417, 5495.479, 820.7342, 6.669816, 5473.448, 99.98106, 99.9778, 99.35595, 99.91469, 100.0, 99.60047
35810.95012, 286.11697848413695, 285.911072156966, 286.36428645460643, 37.41223997064917, 37.62198966560409, 37.60416648680704, 10669.985673133204, 10727.5180706778, 10745.781655912919, 238.08725979617338, 55.977198284135284, 31.381441281422667, 10682.675680522441, 10733.97383229781, 10753.248104247643, 0.9999963646854092, 0.9999860755436686, 0.9999959459502495, 59.97519172416049, 59.97520907580436, 59.97529163824101, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 800.4901, 6.865942, 5496.02, 800.45, 6.865787, 5495.983, 818.9057, 6.687841, 5476.927, 601.3087, 9.140134, 5495.482, 803.8526, 6.835812, 5495.135, 814.4716, 6.734274, 5485.181, 100.0, 100.0, 99.66365, 100.0, 99.99511, 99.81723
35813.29868, 285.9714426875368, 285.730512600319, 286.4465892497467, 37.46029074610789, 37.65437223572439, 37.613914252265445, 10672.22413217307, 10730.87237393367, 10758.308663337804, 235.08002329852252, 60.872759972287895, 38.41351998387472, 10670.335519536526, 10732.253439043989, 10742.96599116619, 0.9999940750322797, 0.9999861964734655, 0.9999944977739252, 59.980961538323356, 59.97967142224522, 59.97957042140408, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5494.248, 794.1658, 6.918099, 5493.961, 825.6417, 6.613291, 5460.065, 607.5226, 9.037906, 5490.5, 797.5579, 6.890234, 5495.588, 820.6547, 6.667619, 5473.101, 99.97907, 99.97479, 99.35292, 99.91267, 100.0, 99.59415
35815.633440000005, 285.9091119901305, 285.9239370662687, 286.3976771793259, 37.40111453673377, 37.594875111950195, 37.56937449516421, 10665.7935323505, 10720.544355532984, 10738.90229391996, 242.10848006110518, 59.17134043916576, 33.50161366539214, 10661.837573723495, 10720.672591572906, 10735.153552882533, 0.9999942571565602, 0.9999848088499853, 0.9999946808152094, 59.981490374792884, 59.98034245450956, 59.98303516604828, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.0827, 6.918768, 5494.306, 794.1464, 6.918099, 5494.132, 819.1775, 6.691339, 5477.928, 608.843, 9.014555, 5487.754, 795.0591, 6.913794, 5494.171, 824.4122, 6.62367, 5460.916, 99.98098, 99.97686, 99.68411, 99.8608, 99.97757, 99.40896
35817.98216, 286.01544782960764, 285.83451624663525, 286.4035162412845, 37.428283188523736, 37.645687578726964, 37.60063382334853, 10674.715091056793, 10733.974131294339, 10747.925423906101, 245.78389000815173, 61.21533457878468, 36.047697364446776, 10688.083150387694, 10734.707133558364, 10751.531292736603, 0.9999945846314645, 0.9999847960483463, 0.9999950157562145, 59.982430157240685, 59.98617200523512, 59.98627986813466, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 788.6611, 6.956603, 5490.848, 789.7689, 6.949044, 5492.16, 816.6345, 6.707169, 5479.493, 608.5323, 9.020071, 5490.262, 797.2908, 6.890782, 5495.369, 820.9728, 6.665605, 5472.703, 99.91005, 99.93343, 99.73592, 99.89379, 100.0, 99.58587
35820.383760000004, 286.0323237546198, 285.91741267453205, 286.4972882966337, 37.38679817979637, 37.615544220870206, 37.6065055796957, 10676.37258336903, 10727.67178134587, 10743.454077865075, 244.09970016755688, 57.06690876137054, 39.02670873580473, 10679.739679462547, 10730.43559291375, 10739.341420885707, 0.9999934719677133, 0.9999823593080243, 0.9999925240214228, 59.988241759676264, 59.98732136451162, 59.98654404240024, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 789.6075, 6.956425, 5489.234, 794.1464, 6.917731, 5494.126, 819.2357, 6.68416, 5476.587, 607.5614, 9.036802, 5490.559, 797.5579, 6.890417, 5495.371, 820.6944, 6.667985, 5473.392, 99.89687, 99.97578, 99.6576, 99.91279, 99.99939, 99.5942
35822.798200000005, 286.04672771476527, 286.0303592174141, 286.414637665993, 37.41708507026017, 37.58723400966646, 37.58888186235239, 10671.113579338684, 10728.267018648476, 10747.744488342943, 239.78045480474293, 58.26330460683039, 38.800718465574164, 10676.410572554589, 10727.221592473612, 10745.589707676954, 0.9999935431512377, 0.9999845075336666, 0.9999933912884056, 59.99119481929224, 59.99171633334893, 59.988168814496696, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 781.5638, 7.01175, 5480.196, 800.3915, 6.865972, 5495.87, 825.5834, 6.612555, 5459.843, 601.3281, 9.13903, 5495.594, 803.8335, 6.83636, 5495.079, 814.4915, 6.734091, 5485.071, 99.72326, 100.0, 99.35696, 100.0, 99.99408, 99.8109
35825.19952, 286.0852465529953, 286.01965997720924, 286.5399581046895, 37.40420323224168, 37.60909549631462, 37.61467344730513, 10677.150640608737, 10729.636815620226, 10752.780974049689, 242.0206355608525, 60.186205848222926, 36.66012996054948, 10681.620701608328, 10736.916744458653, 10749.420904878358, 0.9999936878911205, 0.9999861652024413, 0.9999949910830922, 59.99060782404863, 59.99261160253683, 59.99188873712697, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5489.063, 794.1658, 6.918099, 5494.185, 819.1581, 6.683608, 5476.195, 607.5226, 9.037354, 5490.613, 797.5579, 6.890234, 5495.423, 820.8535, 6.666154, 5472.989, 99.88461, 99.97684, 99.65046, 99.91291, 100.0, 99.58378
35827.552560000004, 286.075467403143, 285.9563333781494, 286.43927365976845, 37.378979567141826, 37.59761217189038, 37.56990324952845, 10662.696544562645, 10715.685770863607, 10740.34268633054, 240.08120190076988, 56.18697243294537, 34.8880588907607, 10663.2410212157, 10720.814178539757, 10729.936912865442, 0.9999926405196808, 0.9999854624958067, 0.9999930185219402, 59.99737279696078, 59.99438566408825, 59.99831442876733, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5488.953, 794.1464, 6.917915, 5494.073, 825.7193, 6.612003, 5460.348, 607.5226, 9.037906, 5490.664, 797.5007, 6.890782, 5495.279, 821.9668, 6.654984, 5469.329, 99.88261, 99.97481, 99.36208, 99.91374, 99.99696, 99.52551
35829.88008, 285.9514266828127, 285.87137447004733, 286.4262062524815, 37.414902417769234, 37.63736204657647, 37.605264194178254, 10677.685628666311, 10734.028334106733, 10746.194437332875, 239.21306622862176, 55.31739420565009, 37.539469633876934, 10685.217973526604, 10732.620165256187, 10753.612332378589, 0.9999932973427328, 0.9999877478616511, 0.9999938118824514, 59.99498300493758, 60.000616535409094, 59.999728211084474, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5494.138, 787.8817, 6.966175, 5488.924, 831.3487, 6.547577, 5444.002, 612.2025, 8.964911, 5484.19, 794.1817, 6.91288, 5494.83, 823.4182, 6.644729, 5470.305, 99.98001, 99.88209, 99.02263, 99.79594, 99.98414, 99.51829
35832.29004, 285.94769193902107, 285.8747502247896, 286.4070255749779, 37.41783340267143, 37.63082702044522, 37.61722357323364, 10681.695529993409, 10741.141217332144, 10750.40840615116, 239.63941998611062, 62.330009177182546, 41.426308608675356, 10684.85548621736, 10737.847056907307, 10748.340270345067, 0.9999939273290736, 0.9999841479583529, 0.9999941017622204, 60.00009554718115, 59.99984621148537, 59.996148228487954, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 789.1935, 6.951963, 5491.577, 794.1269, 6.918099, 5494.13, 825.9134, 6.612371, 5460.07, 607.542, 9.037722, 5490.723, 797.5198, 6.890417, 5495.473, 820.8932, 6.666886, 5473.104, 99.93036, 99.9747, 99.35286, 99.91171, 100.0, 99.58696
35834.71192, 285.96370309305746, 285.92943639172785, 286.3751449051769, 37.43894250133384, 37.626257685301916, 37.62850277499351, 10670.31709520412, 10734.620670447688, 10750.043127169543, 243.84017764548025, 57.81548899684367, 27.84846346316516, 10675.321405808823, 10739.243086016666, 10751.764331213191, 0.999995043868667, 0.9999855147462334, 0.9999961572582964, 60.00162241302311, 60.009033242550466, 59.99995544189515, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 798.6368, 6.875936, 5496.079, 800.1581, 6.865972, 5495.983, 817.5081, 6.695756, 5477.426, 601.3281, 9.138846, 5495.601, 803.8144, 6.83636, 5495.247, 814.5909, 6.734824, 5485.245, 100.0, 100.0, 99.67285, 100.0, 99.99804, 99.81513
35837.119320000005, 285.9791664658395, 285.9937360651129, 286.4098330209624, 37.40558164042482, 37.60772269303735, 37.58808949418655, 10672.025019171466, 10725.55729608512, 10742.278692822443, 240.178298101192, 54.68394516367425, 38.31358236787037, 10672.88527707902, 10728.875024596684, 10743.263744239714, 0.9999941689503801, 0.9999863403060641, 0.9999941564529494, 60.00470399663984, 60.00690209904499, 60.00777850090728, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1221, 6.918946, 5494.416, 794.1658, 6.917915, 5494.13, 825.6999, 6.613107, 5460.065, 607.5226, 9.036986, 5490.62, 797.577, 6.890417, 5495.588, 820.5751, 6.670915, 5474.133, 99.98097, 99.97682, 99.35695, 99.91186, 100.0, 99.59735
35839.48352, 286.0031167207301, 285.9261098625521, 286.4473422426073, 37.39027441524367, 37.644953157032504, 37.60631679316912, 10671.594409890075, 10732.205529173632, 10750.342791650073, 247.62403311016305, 59.75041083036194, 39.538210124273974, 10676.005077167085, 10727.397126991234, 10742.951895929753, 0.9999940291037368, 0.9999860597726894, 0.999992933610615, 60.005901144739504, 60.00782668751708, 60.005589187627734, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1418, 6.918768, 5494.306, 794.1269, 6.918099, 5494.125, 819.2551, 6.684712, 5476.03, 607.5614, 9.037722, 5490.658, 797.5579, 6.890234, 5495.368, 820.7739, 6.667985, 5472.82, 99.98002, 99.97674, 99.65766, 99.91363, 100.0, 99.59106
35841.87156, 286.02628941518304, 285.9956589882861, 286.3285889167722, 37.450457790684126, 37.616196051868755, 37.60793069927646, 10672.082545753943, 10739.623853219866, 10747.88373356616, 241.30188746507622, 57.304123769850776, 28.785774440770638, 10683.419874676092, 10741.894339628254, 10744.86869327179, 0.9999952505407508, 0.9999854373220137, 0.9999953518530996, 60.00878028369306, 60.00162800393668, 60.00492534873386, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5488.895, 787.9011, 6.966359, 5488.867, 813.0045, 6.748953, 5487.229, 613.62, 8.929242, 5479.292, 792.1597, 6.929317, 5493.527, 824.7899, 6.622938, 5465.156, 99.88471, 99.88104, 99.8543, 99.7068, 99.96354, 99.42452
35844.25164, 286.05118699610153, 285.953949201874, 286.41401109934037, 37.425158292926795, 37.61109898217046, 37.596246291636426, 10677.163338502569, 10736.577194853955, 10741.389073817438, 242.31295526409315, 65.60041868672852, 39.512002516322354, 10682.686954803292, 10731.278636016958, 10746.568740478988, 0.9999936417426601, 0.9999808592667131, 0.999995251362258, 60.008596360159935, 60.011295523957344, 60.009783308455916, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5493.861, 794.1464, 6.918099, 5494.014, 819.2163, 6.682503, 5476.311, 607.5226, 9.036435, 5490.619, 797.5579, 6.890234, 5495.533, 820.7143, 6.667619, 5472.992, 99.98, 99.97785, 99.65257, 99.91092, 100.0, 99.59106
35846.65612, 286.00992790076947, 286.0134768745302, 286.45254377213445, 37.397155258417655, 37.623017201028006, 37.60152377164849, 10669.506543006746, 10736.514100738426, 10745.916240999355, 243.60444294935792, 60.730541444404935, 33.019779291321356, 10674.85013173581, 10727.883198018379, 10742.731199159016, 0.9999935140410097, 0.9999852155159832, 0.9999941283544478, 60.005675644724136, 60.0054509748301, 60.00316499099433, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 785.8025, 6.982124, 5485.165, 797.804, 6.888443, 5495.872, 826.1852, 6.6155, 5461.243, 601.3863, 9.137927, 5495.602, 803.7953, 6.83636, 5495.131, 814.3722, 6.735373, 5484.782, 99.82579, 100.0, 99.37333, 100.0, 99.99708, 99.81822
35849.08116, 285.9795918485932, 285.89467382683523, 286.45055679770564, 37.43624346245166, 37.60942461599287, 37.61416004155425, 10676.386435201348, 10729.249434980733, 10747.659919887747, 243.627852571507, 55.755072476937585, 37.97961181152823, 10682.07074945419, 10735.133384275103, 10746.290172152943, 0.9999937693874981, 0.999985341015852, 0.999994470838749, 60.003117718740164, 59.99984644602729, 60.00331573957601, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.5966, 6.967846, 5489.063, 794.1658, 6.917915, 5494.185, 818.498, 6.690602, 5477.655, 607.5614, 9.037722, 5490.723, 797.5579, 6.890417, 5495.48, 820.9131, 6.666703, 5472.764, 99.88461, 99.97473, 99.67702, 99.91482, 100.0, 99.59106
35851.46108, 286.0066838350434, 285.9330983307788, 286.35384342697586, 37.41096917836835, 37.64738456154499, 37.61142113123358, 10683.495509408467, 10725.809332652663, 10752.915217703969, 244.30951928610284, 60.597102114350264, 34.323826268961966, 10679.896642748457, 10732.002155494603, 10740.007257577257, 0.9999945171263414, 0.9999854229933077, 0.9999918958928258, 60.00032459363309, 59.99925987220947, 59.99555051905874, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5488.791, 794.1074, 6.918283, 5493.958, 825.6417, 6.613475, 5460.458, 607.5032, 9.037722, 5490.599, 797.5198, 6.890417, 5495.478, 820.7143, 6.667619, 5472.878, 99.88166, 99.97578, 99.35899, 99.91267, 100.0, 99.59009
35853.907040000006, 285.9633683807225, 285.91046840279654, 286.4030433887341, 37.432705992185575, 37.62186044563907, 37.5899391299959, 10668.888465283388, 10725.640974856406, 10745.946043525857, 243.69394648810658, 58.33460421463974, 36.143045346350846, 10679.17314897784, 10732.565167549583, 10756.227244027863, 0.9999948226857014, 0.9999864638618756, 0.9999939797411905, 59.995575020939704, 59.99968034961928, 60.00280187498886, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5494.248, 787.8622, 6.966543, 5488.699, 831.9699, 6.537085, 5438.601, 613.6006, 8.927956, 5478.256, 791.3395, 6.940092, 5492.186, 826.5991, 6.605724, 5459.886, 99.97897, 99.88207, 98.96635, 99.68797, 99.94242, 99.32445
35856.314320000005, 285.8855501604223, 285.9918869575107, 286.4118669773848, 37.396933157783096, 37.65754863074702, 37.60006638567662, 10679.15062606324, 10728.879866551373, 10746.934227165464, 244.43018432205872, 54.339636955330434, 25.441835220840403, 10687.475627042648, 10733.71626644882, 10754.39398328546, 0.9999925768509452, 0.9999852088801241, 0.9999950632992839, 59.99823265157243, 59.999291792893345, 59.997888885275394, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.774, 6.96749, 5488.843, 794.1269, 6.918283, 5493.958, 825.6223, 6.613107, 5460.122, 607.5032, 9.037906, 5490.663, 794.6395, 6.919455, 5493.546, 820.7938, 6.66945, 5473.274, 99.8847, 99.97575, 99.36106, 99.91457, 99.9662, 99.5973
35858.7396, 285.93992318549306, 285.9724125794842, 286.4372547805339, 37.39992039650973, 37.61440908563666, 37.60052966941002, 10677.248796482558, 10727.142434551783, 10745.460734557168, 238.66000652611774, 60.16292789163333, 32.39425106021099, 10681.550844813324, 10728.684124976817, 10747.96864871075, 0.9999953905493529, 0.9999873904386953, 0.9999945535069449, 60.004950118761236, 60.00186221613625, 60.00022281933659, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 795.1079, 6.910737, 5494.976, 796.0919, 6.897285, 5495.362, 822.594, 6.651579, 5470.436, 602.4738, 9.120461, 5495.362, 785.1021, 6.986844, 5485.415, 814.0342, 6.737754, 5485.01, 99.99221, 100.0, 99.52626, 99.99686, 99.81423, 99.81815
35861.13648, 285.99555780055357, 285.88200970634654, 286.4830115009917, 37.4081861788414, 37.61527935429259, 37.57648588757492, 10668.241222090348, 10727.345275096142, 10742.398576264155, 235.78223455744046, 51.86484401306819, 32.606946439890635, 10673.34741244471, 10725.65868043729, 10742.731871735543, 0.9999943038688587, 0.9999849242838971, 0.9999940123599331, 60.00570278252169, 60.00392524811931, 60.004243810908235, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.8319, 6.9127, 5494.249, 794.2047, 6.917915, 5494.014, 825.5834, 6.613107, 5459.677, 607.5032, 9.037722, 5490.62, 791.3395, 6.939909, 5492.076, 820.6149, 6.6689, 5472.755, 99.97996, 99.9747, 99.3569, 99.91294, 99.94051, 99.57748
35863.510800000004, 286.0192011943311, 286.00049555008644, 286.37094318142255, 37.40727670474738, 37.64149629076163, 37.61461961603259, 10677.557903862682, 10732.532534014279, 10757.297175858092, 242.22447371349153, 57.83241701090617, 38.538876247288954, 10673.373086478307, 10736.428386535794, 10751.951867980168, 0.9999946297172284, 0.9999877351669618, 0.9999942474473444, 60.00688911755981, 60.00457601405153, 60.00297624498106, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1024, 6.918946, 5494.248, 800.411, 6.866156, 5495.922, 825.8163, 6.611451, 5459.731, 607.4838, 9.03809, 5490.657, 791.3205, 6.940274, 5492.184, 820.6348, 6.669816, 5473.447, 99.98001, 100.0, 99.35086, 99.91063, 99.94141, 99.60045
35865.85716, 286.0116825118585, 285.9087838183531, 286.39887578932723, 37.39033118187142, 37.6098717798151, 37.59585909028545, 10665.027369890744, 10726.24329108988, 10741.955441138123, 235.86179592846383, 52.30677667276336, 31.984727219700744, 10674.071801858414, 10728.37977131543, 10743.291019526443, 0.9999949090287591, 0.9999861970383915, 0.9999945098811797, 60.002364576096106, 60.00159825749513, 60.002788826940666, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5488.9, 806.7341, 6.809055, 5493.52, 831.8729, 6.537269, 5438.321, 613.5618, 8.927588, 5478.257, 797.577, 6.890234, 5495.594, 827.0962, 6.596385, 5455.585, 99.88471, 99.96468, 98.96127, 99.68895, 100.0, 99.27541
35868.24616, 286.05801808482323, 285.88370050318395, 286.45918406597156, 37.429691458016926, 37.62647680460789, 37.62339924539031, 10671.7673979485, 10734.304444918496, 10746.783766994777, 235.71529734299202, 54.91568909492162, 39.09733847614643, 10680.704944311698, 10735.661916866991, 10743.752996063326, 0.9999955005948519, 0.999985968036789, 0.9999932091455525, 59.99683987207095, 60.00484143127621, 59.998021337037656, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.0827, 6.918946, 5494.306, 800.411, 6.86634, 5495.87, 825.6999, 6.612555, 5459.901, 607.4838, 9.03809, 5490.649, 791.7974, 6.933882, 5493.128, 820.595, 6.668717, 5472.701, 99.98002, 100.0, 99.35795, 99.9147, 99.95859, 99.59838
35870.66188, 286.01977110928595, 285.9188822203936, 286.40359585744994, 37.40988609022833, 37.62136743917519, 37.60677897167027, 10678.983852479372, 10733.697031864236, 10747.381475586739, 241.37317787462325, 59.3274195167387, 35.15385290746872, 10676.37675980165, 10729.23312534075, 10746.933090749488, 0.9999959433669862, 0.999986162649853, 0.9999948826035087, 59.993787930777344, 59.99569672504848, 59.997443898412925, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.7937, 6.967311, 5488.953, 800.411, 6.866156, 5495.906, 825.001, 6.620655, 5463.039, 605.5225, 9.078172, 5493.845, 801.144, 6.856631, 5495.51, 814.7101, 6.732077, 5485.864, 99.88261, 100.0, 99.41105, 99.95869, 100.0, 99.81505
35873.08036, 285.9920839334567, 285.91161536951836, 286.4172945530875, 37.43191811657525, 37.61545783965461, 37.61914431749843, 10677.584470465887, 10733.292506895747, 10754.532913530831, 237.70022111679737, 57.36879698341863, 34.178789877902545, 10686.865247333833, 10739.509723671503, 10749.380269039752, 0.9999932725653835, 0.9999859159413433, 0.9999927120035568, 59.99287308540745, 59.99282202469998, 59.991231419015655, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 784.5802, 6.990869, 5485.497, 798.1736, 6.880155, 5495.77, 824.8458, 6.622311, 5461.022, 607.5032, 9.037906, 5490.495, 797.5579, 6.890417, 5495.59, 820.8734, 6.66652, 5472.814, 99.81973, 100.0, 99.39166, 99.91067, 100.0, 99.60038
35875.54624, 286.0603532866861, 285.82116183584475, 286.4713685573622, 37.42326483803536, 37.650593081444136, 37.63156724167908, 10674.066386429966, 10730.753306950464, 10751.325434948058, 237.2817030165861, 59.22690965853235, 39.28525782050292, 10673.530630301973, 10733.92733683199, 10745.372695112706, 0.9999931661773257, 0.9999856121710982, 0.9999940479242723, 59.98778056274622, 59.984550842988114, 59.98657060833478, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5489.016, 794.1269, 6.918099, 5494.02, 825.6805, 6.612923, 5460.292, 607.542, 9.037722, 5490.599, 797.5388, 6.8906, 5495.312, 820.754, 6.668717, 5472.876, 99.8827, 99.97158, 99.35701, 99.91471, 99.99833, 99.59006
35877.94024, 286.04321456086575, 285.93563376896424, 286.35044274673083, 37.374964503124694, 37.562622770689586, 37.59076201605556, 10668.826929671726, 10718.71652892178, 10736.802714441177, 235.19152879268677, 57.56136654146985, 32.15379228815891, 10675.094276914955, 10726.936926719538, 10739.73907943217, 0.9999953091490996, 0.9999873705430727, 0.9999949816972851, 59.98522724927011, 59.98383031119737, 59.98629103477959, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.0827, 6.918946, 5494.473, 787.8622, 6.966359, 5488.864, 831.9699, 6.538558, 5437.983, 613.62, 8.928323, 5478.309, 791.3205, 6.940092, 5492.075, 827.0763, 6.596568, 5455.929, 99.98306, 99.87906, 98.97864, 99.69189, 99.93841, 99.28167
35880.34176, 286.02208941859016, 285.9638374581142, 286.37720023766514, 37.42373584110605, 37.63735787760108, 37.60802816428765, 10677.181051767197, 10731.855535193265, 10747.741496663592, 235.74931495017927, 57.26819707524146, 39.723749037050766, 10677.98494049865, 10733.595621311008, 10753.196398926035, 0.999993449231301, 0.9999851100077496, 0.9999945700846075, 59.9867466667592, 59.985323946118974, 59.98211928951813, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967133, 5488.843, 794.1464, 6.918099, 5494.238, 825.7581, 6.612003, 5460.348, 607.542, 9.037906, 5490.658, 797.5198, 6.890417, 5495.534, 820.7342, 6.667619, 5472.878, 99.88776, 99.97372, 99.35999, 99.91363, 100.0, 99.59215
35882.72296000001, 286.01366533297346, 285.93595095355573, 286.44050335875426, 37.412841921141485, 37.5994057384539, 37.5712139511716, 10673.314359065063, 10733.347583367553, 10738.338783173447, 238.2207320767409, 58.150262661784836, 39.24612326254373, 10672.721327585672, 10729.307923077833, 10742.755067363547, 0.9999935311986912, 0.9999857229870042, 0.9999941447197244, 59.98638808591317, 59.9861179747493, 59.989623829357676, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5488.953, 794.1074, 6.918468, 5494.128, 825.6611, 6.613659, 5461.578, 606.1439, 9.060704, 5493.35, 800.0567, 6.86558, 5495.908, 815.406, 6.724936, 5484.451, 99.88566, 99.97374, 99.38446, 99.95417, 100.0, 99.79129
35885.112680000006, 286.07940234505867, 285.8208034334428, 286.4902263592022, 37.39223766794578, 37.66305566758264, 37.61805230332021, 10683.763063950664, 10737.880493495966, 10751.978650725463, 241.57997338520613, 57.565582527106926, 33.563407749678845, 10678.035465078761, 10732.317742348268, 10747.412951499882, 0.9999932243422635, 0.9999852876757698, 0.9999946011573821, 59.98785375672482, 59.98373836538074, 59.98362867277382, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 782.5693, 7.005146, 5483.491, 797.9402, 6.88697, 5495.431, 825.4281, 6.624888, 5463.933, 606.3769, 9.049857, 5490.923, 797.5961, 6.890234, 5495.809, 823.9947, 6.645462, 5470.298, 99.769, 100.0, 99.42732, 99.93143, 100.0, 99.49844
35887.637720000006, 286.06949118034186, 286.03045269090126, 286.57444866399936, 37.41640451341385, 37.59633205707609, 37.611461286759244, 10672.732643092173, 10726.441674018586, 10750.447733368675, 235.29796436853167, 56.023118173103285, 37.15923752023491, 10681.945430917984, 10737.957225783284, 10750.492355787826, 0.9999941034911641, 0.999986289880659, 0.9999950356086406, 59.99257587217675, 59.989634064087056, 59.99175148218377, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967133, 5489.063, 794.1464, 6.918099, 5494.237, 825.6028, 6.613475, 5460.234, 607.5226, 9.037538, 5490.774, 797.5198, 6.8906, 5495.587, 820.5552, 6.66945, 5473.048, 99.88671, 99.97684, 99.36202, 99.91442, 100.0, 99.59523
35890.158480000006, 286.1323795291893, 286.0197899147096, 286.5006498359381, 37.35685003619498, 37.58447769857046, 37.56038337764372, 10660.626712725869, 10723.113277484785, 10733.861348455279, 232.94629418291743, 52.62936225854628, 34.22320022040867, 10677.591943459265, 10727.234807361287, 10744.553380150262, 0.9999948452782464, 0.9999855456066506, 0.9999937875866418, 59.99326536985621, 59.99351060622004, 59.98680876221885, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1024, 6.918768, 5494.358, 787.8817, 6.966543, 5488.807, 832.0475, 6.538005, 5438.151, 613.6006, 8.927956, 5478.362, 791.3395, 6.940457, 5492.183, 827.0962, 6.596019, 5455.811, 99.98106, 99.88102, 98.97355, 99.68999, 99.94138, 99.27952
35892.60276, 285.722427279413, 285.76392121333487, 286.3399423114814, 37.470409144604645, 37.6383915021196, 37.64175634714799, 10670.16002866814, 10732.991590525857, 10754.805872206165, 234.39480875832487, 57.55652507838022, 36.56690249063081, 10680.493268800314, 10730.974081610573, 10753.95912784834, 0.9999941639472014, 0.9999854820424737, 0.9999932936051938, 59.988494639462395, 59.98985928362473, 59.994733136873606, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5489.178, 794.1658, 6.917915, 5494.126, 825.7193, 6.614764, 5460.178, 607.5226, 9.038457, 5490.605, 797.5579, 6.8906, 5495.42, 820.6944, 6.668168, 5472.76, 99.88366, 99.97575, 99.36719, 99.91564, 100.0, 99.58794
35894.980200000005, 285.80044738128544, 285.675456659258, 286.17180971586964, 37.488285374738076, 37.68395624414469, 37.67691025888868, 10671.711403061923, 10738.908027980598, 10752.329343219451, 236.43706335682418, 57.71513107683313, 41.69597403972489, 10679.715490272141, 10737.060915170056, 10748.971541295918, 0.9999930332113712, 0.9999866705564678, 0.9999935019159173, 59.989411350300266, 59.98849903346688, 59.99237667416799, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1221, 6.918946, 5494.421, 794.1464, 6.918099, 5494.374, 825.4087, 6.620102, 5463.43, 605.6002, 9.069898, 5493.696, 800.4763, 6.860649, 5495.758, 813.9745, 6.739585, 5485.586, 99.98001, 99.97571, 99.39065, 99.96099, 100.0, 99.81923
35897.348920000004, 285.8910862008431, 285.58143438734385, 286.25144158545896, 37.45412791297484, 37.65338866454706, 37.64941334889543, 10673.379402053064, 10730.369642725833, 10751.730201981216, 237.47803065744029, 56.96703517024616, 35.355918713639994, 10680.76416726675, 10732.355625455017, 10752.338348962163, 0.9999938567161376, 0.9999861812209119, 0.9999935804519156, 59.985319130705406, 59.989912291650484, 59.989732628093435, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 799.0508, 6.883431, 5495.416, 797.5511, 6.890285, 5494.889, 822.594, 6.639062, 5465.452, 606.8041, 9.049857, 5490.715, 797.6151, 6.890052, 5495.647, 821.6885, 6.631544, 5467.097, 100.0, 99.99907, 99.45497, 99.91727, 100.0, 99.44535
35899.774240000006, 285.7493652777243, 285.70332037251706, 286.3512407035186, 37.480780355202796, 37.66789702389154, 37.665416727603485, 10677.431543166982, 10738.665961943474, 10756.258973399046, 240.31555888189177, 58.54359986626241, 35.63510398842163, 10690.25203690741, 10729.436041905377, 10754.217433255824, 0.9999933587964016, 0.999985394526271, 0.9999932706348031, 59.98697222423701, 59.98690267719737, 59.98897370600082, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1221, 6.918768, 5494.306, 794.1269, 6.917915, 5494.073, 819.2745, 6.682503, 5475.922, 607.5032, 9.037906, 5490.604, 797.5579, 6.890052, 5495.371, 820.6547, 6.667802, 5472.931, 99.97802, 99.97276, 99.64549, 99.91471, 99.99937, 99.59106
35902.17472, 285.85187516717565, 285.8269184345455, 286.377566035949, 37.409199564908555, 37.618421605624555, 37.61120143690165, 10662.79279109792, 10724.742822944554, 10738.013442565993, 235.58550636450764, 60.98720125772638, 38.024684576793334, 10665.022348015113, 10722.7975646336, 10736.485431507806, 0.9999942471924753, 0.9999842818279315, 0.9999946863269575, 59.99014349331261, 59.99175778554528, 59.98684260744961, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8331, 6.967133, 5489.068, 787.9011, 6.966359, 5488.694, 813.1016, 6.750058, 5487.179, 613.6394, 8.927403, 5478.258, 791.3395, 6.940092, 5492.243, 827.0167, 6.596934, 5456.046, 99.88366, 99.87791, 99.85432, 99.69285, 99.94245, 99.27756
35904.56308, 285.9049432449256, 285.7739090015742, 286.2874517469653, 37.40928871078552, 37.61926219245777, 37.622325397792636, 10673.31908065445, 10727.833170038723, 10747.228638233984, 241.6699345211464, 57.75434250143553, 40.02815314565851, 10674.78174472281, 10729.182390380365, 10741.739885146959, 0.9999956186277379, 0.9999823664379485, 0.999994423075396, 59.991357081241475, 59.992540424777246, 59.989498119848754, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 794.1221, 6.91859, 5494.196, 794.1464, 6.917915, 5493.792, 819.2551, 6.683055, 5476.03, 607.542, 9.037354, 5490.664, 797.577, 6.890234, 5495.476, 820.754, 6.668351, 5472.647, 99.98002, 99.97374, 99.64746, 99.91374, 99.99931, 99.58589
35907.0078, 285.87614433016176, 285.8583265412008, 286.4370464243951, 37.398908342800624, 37.63169600066126, 37.59926704820402, 10672.989939803674, 10727.579521621248, 10742.819249335742, 236.2022488215316, 63.69841778077375, 32.26399260417111, 10668.363015054372, 10728.096110362252, 10747.476684516818, 0.9999944251756862, 0.999984112904511, 0.9999942874108662, 59.99711178499977, 59.9961019910349, 59.997450002605376, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.8134, 6.967311, 5488.843, 794.1658, 6.917915, 5493.903, 819.3134, 6.683424, 5475.919, 607.5226, 9.03956, 5491.776, 798.4163, 6.878364, 5495.835, 818.746, 6.694171, 5489.443, 99.88471, 99.97684, 99.64852, 99.91948, 100.0, 99.89154
35909.38364, 285.902521213971, 285.77273705402195, 286.3682449523193, 37.45482510848609, 37.66516814540717, 37.64905608777823, 10685.15161244336, 10732.49452030072, 10755.659924395399, 239.27820719831652, 58.84825388309688, 42.875384432688406, 10685.185546402246, 10730.390410568962, 10760.101827039827, 0.9999936605273724, 0.9999848456917453, 0.9999918832124046, 59.99684090752924, 59.99476227260908, 60.00088378362563, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 781.6427, 7.009251, 5482.034, 799.5939, 6.878865, 5495.635, 823.6034, 6.641455, 5468.592, 605.2506, 9.068794, 5492.269, 798.8931, 6.884391, 5495.548, 823.7164, 6.648941, 5470.7, 99.73649, 100.0, 99.48347, 99.95373, 100.0, 99.51413
35911.763000000006, 285.87108948989066, 285.78192373856456, 286.34334831205456, 37.48279703849084, 37.65074942805156, 37.66126934013413, 10677.527121744457, 10738.584778904198, 10758.214607061234, 242.1978700900454, 58.76912481214535, 38.85002510972845, 10688.112637254795, 10733.81237291231, 10754.69276419465, 0.9999943328401774, 0.9999846898716527, 0.9999939830493987, 59.99768616360707, 59.996200665259586, 60.000335415219524, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 600 800 800], 5500.0, [], 787.7937, 6.96749, 5489.01, 794.1269, 6.918283, 5494.073, 819.3522, 6.683792, 5476.085, 607.5032, 9.03809, 5490.781, 797.5579, 6.890417, 5495.531, 820.7342, 6.668351, 5473.278, 99.88366, 99.97682, 99.65043, 99.91067, 99.99937, 99.59628
