TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36554.319480000006, 285.70811346641904, 285.6879543316687, 286.2254929358957, 37.425821424740796, 37.62307508390635, 37.62573266345723, 10663.753482420687, 10728.071012960945, 10741.576542817449, 228.0830826870747, 54.21732856455128, 32.110154437776146, 10672.52113898268, 10724.508075760363, 10743.76443679568, 0.99999371859387, 0.9999867665680803, 0.9999948676157508, 60.00425875850337, 60.00725486723594, 59.999402532595994, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962314, 5489.792, 796.7339, 6.897285, 5495.348, 819.2939, 6.684344, 5476.535, 787.7268, 6.967604, 5488.655, 601.1453, 9.141649, 5495.597, 594.0087, 9.246682, 5492.616, 99.89284, 99.99899, 99.65055, 99.874, 100.0, 99.94926
36556.79064000001, 285.7673883929658, 285.69259221077135, 286.21748487216047, 37.395057484442574, 37.61931927900324, 37.6170095932696, 10663.245583155698, 10726.401012324957, 10736.444937569751, 230.75411067476261, 60.50563430621378, 40.07228557999679, 10672.751628852782, 10729.372824982054, 10742.876745232963, 0.9999928418166915, 0.9999866169066806, 0.999994119694626, 60.001743589690314, 60.00370342107929, 60.005459274208874, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 794.7333, 6.913771, 5494.58, 790.4304, 6.947386, 5491.559, 812.9851, 6.74969, 5486.46, 793.6107, 6.926786, 5492.481, 605.5897, 9.080834, 5493.935, 591.3645, 9.282574, 5490.888, 99.985, 99.92802, 99.85334, 99.95412, 99.96624, 99.89847
36559.2464, 285.81168932104265, 285.73064457178197, 286.20036035431065, 37.439593866746314, 37.626547471886155, 37.62680221990704, 10662.586343347282, 10722.470008167462, 10738.15957545532, 230.3737207424483, 54.2109503213602, 41.65740323081263, 10667.593133601935, 10724.052475123663, 10739.28780273096, 0.9999930117650905, 0.9999850547703902, 0.9999953082025622, 60.0015963589556, 60.00209699094486, 60.002935902984674, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962136, 5489.735, 796.7534, 6.897101, 5495.237, 819.3328, 6.684712, 5476.591, 787.785, 6.967236, 5488.486, 601.2026, 9.140736, 5495.542, 594.0485, 9.246133, 5492.628, 99.89685, 99.99794, 99.65353, 99.87826, 100.0, 99.95057
36561.67508, 285.7772870589388, 285.65484611784717, 286.20322300877564, 37.38328856281666, 37.626349566341766, 37.55186858647071, 10666.118821432874, 10725.879806169234, 10735.743480154395, 224.28617480166395, 36.948270854162665, 31.007644139579497, 10665.47308511146, 10717.87784950591, 10741.2197412452, 0.9999939447909532, 0.999993876060209, 0.9999939067936681, 60.00391394230255, 60.00013867068118, 60.002928272753756, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 783.8902, 6.995687, 5482.933, 802.4344, 6.845157, 5495.497, 825.4863, 6.614028, 5460.35, 781.4546, 7.01265, 5479.94, 595.0414, 9.232597, 5493.58, 600.311, 9.154572, 5495.686, 99.77307, 100.0, 99.3631, 99.71446, 99.9668, 100.0
36564.0474, 285.80359113077475, 285.73465119838374, 286.29758910677333, 37.46022755782491, 37.664393559432895, 37.66045949089941, 10678.53833925946, 10732.072173033286, 10751.43831253358, 227.85971393819364, 42.613139258222986, 33.94671652073703, 10677.018640702649, 10731.6187626971, 10749.879978999586, 0.9999946348039508, 0.999990881513568, 0.9999944095072978, 60.00599420625491, 60.00791940542537, 60.006957360403355, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962671, 5489.845, 796.7339, 6.897101, 5495.347, 819.1969, 6.685264, 5476.362, 787.7462, 6.967788, 5488.655, 601.1835, 9.141466, 5495.592, 594.0087, 9.246499, 5492.62, 99.89589, 99.99597, 99.6535, 99.87716, 100.0, 99.9483
36566.448520000005, 285.82965981001473, 285.8180888997787, 286.1912233902296, 37.42517422127163, 37.6633727135723, 37.614591913011886, 10671.470633221543, 10725.605481227241, 10740.06259218657, 226.17232571493696, 53.89158592209151, 34.60694013958528, 10663.631818568325, 10730.751538892207, 10740.55646921524, 0.9999931928596308, 0.999989173331687, 0.9999943757196945, 60.006676855596915, 60.00865413857252, 60.00777142544019, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962671, 5489.792, 796.7339, 6.897285, 5495.295, 819.2163, 6.684896, 5476.537, 787.7462, 6.96742, 5488.655, 601.1453, 9.141101, 5495.534, 593.9888, 9.246682, 5492.616, 99.89589, 99.99693, 99.65461, 99.87719, 100.0, 99.94718
36568.91332, 285.894900841487, 285.7610940556819, 286.2556543083287, 37.42660733246832, 37.62674364179666, 37.62358451831013, 10663.570895823515, 10723.024779283469, 10736.90277047951, 232.7277155543552, 62.19595388903963, 37.841622502979135, 10670.6165120922, 10725.896913911482, 10747.04651673923, 0.999992694941954, 0.9999865711884427, 0.9999933752901274, 60.00759078948262, 60.00736904807334, 60.00210548484815, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 794.7531, 6.913771, 5494.637, 790.4498, 6.947202, 5491.341, 812.8492, 6.750426, 5487.562, 793.9213, 6.922373, 5493.448, 605.9521, 9.064034, 5492.839, 590.3506, 9.291181, 5489.464, 99.98605, 99.92695, 99.8573, 99.96871, 99.95332, 99.89191
36571.262200000005, 285.70264432896397, 285.80426513367047, 286.33665442363326, 37.39884243306245, 37.60189825328547, 37.589455034580425, 10669.90114993218, 10718.994224379157, 10749.474409734517, 232.62214720790325, 57.8861042487797, 34.819910682215664, 10662.955066163782, 10715.16263756327, 10741.82293911995, 0.9999932379082241, 0.999985659549088, 0.9999938245669568, 60.0031315431673, 60.002065495049, 60.00708592818647, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962492, 5489.788, 796.7534, 6.896916, 5495.407, 819.1775, 6.68416, 5476.643, 787.7656, 6.967236, 5488.656, 601.1644, 9.140553, 5495.493, 594.0485, 9.24595, 5492.736, 99.8958, 100.0, 99.6495, 99.87721, 100.0, 99.95145
36573.64604, 285.82222592947767, 285.78389899359394, 286.31398264682804, 37.39763320662032, 37.62007201950847, 37.57457023786953, 10657.972609118158, 10721.138729612288, 10737.230285143549, 226.6481980845674, 40.68983659652531, 35.09938468187724, 10665.210421391928, 10718.219989787949, 10737.138074378996, 0.9999941069886091, 0.9999954246026475, 0.9999941787641767, 60.0042975960684, 60.003616564091466, 60.00426203023387, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 785.9799, 6.980875, 5485.941, 800.3915, 6.863208, 5495.961, 824.011, 6.622863, 5462.028, 781.4935, 7.012282, 5479.887, 595.1177, 9.232049, 5493.53, 600.3309, 9.155122, 5495.805, 99.8278, 100.0, 99.40596, 99.71562, 99.96585, 100.0
36575.98736000001, 286.06819717904875, 285.2968709619656, 286.3124637666191, 37.45073632057895, 37.644070879686325, 37.63513046223221, 10689.831064496158, 10713.496245126811, 10746.79484261175, 219.12809482559624, 41.7361250156946, 48.767472226749305, 10689.269260990679, 10715.859936797866, 10756.592141383018, 0.999989188393623, 0.9999930303042357, 0.9999901585662361, 60.00293662401846, 60.00293375624936, 60.00604771084083, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.2471, 6.963206, 5489.682, 796.7339, 6.897285, 5495.294, 819.4493, 6.684344, 5476.646, 787.7462, 6.967236, 5488.543, 601.2026, 9.141101, 5495.591, 594.0087, 9.246682, 5492.615, 99.89578, 99.99704, 99.65161, 99.87921, 100.0, 99.94925
36578.30084, 285.7283942897888, 285.73769359170706, 286.3336544153488, 37.42939316043244, 37.63971681437457, 37.618522186606704, 10676.179515908925, 10732.423447860914, 10751.667383847958, 237.41593268072893, 45.51996472619976, 34.253076551087815, 10673.777856000232, 10735.16782220534, 10750.0123279367, 0.9999936067622588, 0.9999897281872234, 0.9999934641426641, 60.00503563112759, 60.00875064304802, 60.00930473374578, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962671, 5489.735, 796.7339, 6.897285, 5495.464, 819.3328, 6.683976, 5476.54, 787.7462, 6.967604, 5488.655, 601.2026, 9.141466, 5495.589, 594.0286, 9.246316, 5492.621, 99.89684, 99.99907, 99.65673, 99.87921, 100.0, 99.94938
36580.68024, 285.7567928437959, 285.7544880011441, 286.34729995533644, 37.38976107267609, 37.62942453797887, 37.582983224371816, 10667.45635344451, 10720.02710651687, 10745.765052291294, 234.7541160480696, 59.723493366414914, 38.42630116339433, 10672.798596642191, 10730.699262035852, 10740.068265724403, 0.9999939084910164, 0.9999830908666291, 0.9999930876644325, 60.003380526324314, 60.01083364652053, 60.0110530722785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 794.7333, 6.913949, 5494.637, 790.4498, 6.947018, 5491.277, 812.8687, 6.75061, 5487.567, 794.0378, 6.919064, 5494.081, 607.5163, 9.037917, 5490.815, 587.7462, 9.329453, 5483.438, 99.98805, 99.92695, 99.85329, 99.97485, 99.91155, 99.78118
36583.07804, 285.82670107525234, 285.7262201401809, 286.1754524076086, 37.382029767347234, 37.63255903322192, 37.59489494587456, 10667.806901642109, 10723.320448814404, 10743.554198081916, 237.2754035758711, 55.91816651524459, 43.86926572111224, 10669.115103173548, 10733.406230095725, 10746.788913423561, 0.9999932998408869, 0.999984054976327, 0.9999942100843311, 60.00621123864556, 60.005141332116835, 60.00310267751106, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962136, 5489.625, 796.7339, 6.897285, 5495.466, 819.2163, 6.683976, 5476.134, 787.8821, 6.9665, 5489.739, 601.2216, 9.140736, 5495.54, 594.0286, 9.246316, 5492.682, 99.89389, 99.99707, 99.65769, 99.88954, 100.0, 99.94949
36585.46484, 285.8468443195415, 285.77388357238567, 286.2518605167611, 37.4072445101459, 37.59904650409085, 37.61366086097369, 10671.31926402035, 10732.556952345698, 10742.63920719701, 224.40835196536233, 41.313360931198986, 33.82210484427378, 10672.974613948421, 10728.161742336484, 10739.247196945635, 0.9999942366207427, 0.9999932316873339, 0.9999931268300222, 60.00279054909128, 60.001821000930114, 60.00139113632951, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962492, 5489.625, 796.8118, 6.892312, 5495.778, 821.041, 6.66428, 5469.085, 796.5817, 6.893691, 5495.523, 597.5784, 9.203742, 5494.676, 597.7265, 9.180393, 5495.91, 99.89485, 100.0, 99.56603, 100.0, 99.98801, 100.0
36587.890640000005, 285.77864289593634, 285.7088135300851, 286.29076648256586, 37.45672881318286, 37.64490454657802, 37.639057106579216, 10672.371396760664, 10733.36706661579, 10751.272326661707, 227.5354879014751, 47.68661133892374, 37.78150155649837, 10682.581440528298, 10731.870381109506, 10751.960515344605, 0.9999943432824454, 0.9999891870386359, 0.9999931328954825, 60.0040244380942, 60.00605703078041, 60.005860271206046, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 784.1859, 6.990512, 5485.777, 799.2631, 6.879234, 5495.624, 820.711, 6.668329, 5474.745, 794.0767, 6.918512, 5494.192, 601.1453, 9.141466, 5495.592, 594.0087, 9.246499, 5492.561, 99.82482, 100.0, 99.61185, 99.97795, 100.0, 99.95035
36590.291320000004, 285.7665883052779, 285.7996194565991, 286.3277243992604, 37.446377813672036, 37.65228976599928, 37.63893149047207, 10672.635032923701, 10732.11578981069, 10748.05530500098, 234.92235676816972, 51.34572885466196, 36.14440763287712, 10675.87301124027, 10738.776204145985, 10745.776585358713, 0.9999942678057865, 0.9999877617943251, 0.9999947296933643, 60.006297813108525, 60.00639670262176, 60.005764575611856, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962671, 5489.573, 796.7145, 6.897285, 5495.235, 819.2551, 6.685448, 5476.311, 794.0184, 6.919248, 5494.027, 601.2026, 9.140919, 5495.534, 593.9689, 9.246865, 5492.561, 99.89389, 99.99801, 99.65665, 99.97494, 100.0, 99.95046
36592.662240000005, 285.8183686775653, 285.80095011124075, 286.27611470933635, 37.39700847251906, 37.601077423993175, 37.60256664362789, 10662.334614256446, 10724.942801327254, 10741.404493142409, 231.90245021401006, 52.237503931947, 48.206236389189144, 10687.524362834089, 10709.080932372593, 10743.732483132395, 0.9999891308868012, 0.9999883767098978, 0.9999886653042414, 60.00301453601681, 60.00358873796874, 60.006883197067964, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 794.7531, 6.913771, 5494.863, 790.4304, 6.947202, 5491.394, 812.8687, 6.750426, 5487.284, 787.7656, 6.96742, 5488.65, 607.4781, 9.038282, 5490.759, 587.7462, 9.329086, 5483.385, 99.99015, 99.92703, 99.84922, 99.8771, 99.91439, 99.7813
36595.03876, 285.66034872071026, 285.66996806813916, 286.14955330786665, 37.4218319691548, 37.64401682919528, 37.61208972673869, 10666.131719222441, 10727.614271574152, 10739.076940404564, 230.95161305816146, 56.47715960410149, 40.716041563303406, 10666.804238935343, 10718.358982105821, 10730.968496074638, 0.9999938290176109, 0.9999863542182541, 0.9999930674212806, 60.00266851685664, 60.015068110391965, 60.007654415390604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962314, 5489.735, 796.7145, 6.897101, 5495.237, 819.2357, 6.686921, 5476.085, 794.0378, 6.919064, 5493.97, 601.1835, 9.140553, 5495.54, 594.0485, 9.246133, 5492.688, 99.89494, 99.99693, 99.65558, 99.97485, 100.0, 99.94839
36597.37152, 286.0225501473792, 285.37589496366945, 286.36045323910565, 37.44098632051669, 37.59998000457034, 37.59234621870748, 10666.442812892918, 10724.11669885881, 10738.36916910547, 222.79077461018915, 51.75854959126377, 42.01851024211783, 10669.716049840821, 10712.620521382903, 10739.781190633297, 0.9999937566896545, 0.9999905718098289, 0.9999942306806647, 60.00509677609277, 60.00416312116249, 60.0018282741571, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962314, 5489.515, 796.7339, 6.897101, 5495.178, 819.0804, 6.68416, 5476.368, 787.7656, 6.968339, 5487.913, 600.3633, 9.162469, 5495.643, 595.9372, 9.211523, 5494.839, 99.8958, 99.99589, 99.65466, 99.86368, 100.0, 99.98973
36599.803040000006, 285.82651940019247, 285.860568644327, 286.3134483916258, 37.4402947775763, 37.658152542092154, 37.60351545182982, 10678.250444984165, 10733.208339308292, 10749.00608184114, 227.10670787564777, 44.2866505708148, 33.26080509352778, 10674.793353312654, 10726.47005520921, 10745.155759216577, 0.9999947725814327, 0.9999905683285389, 0.999994641560687, 60.00676529530964, 60.00667090022701, 60.00696476188054, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.3327, 7.004432, 5482.822, 801.2865, 6.858603, 5495.861, 823.2346, 6.644952, 5468.869, 785.5325, 6.980474, 5487.231, 600.3633, 9.153885, 5495.648, 594.1876, 9.2454, 5492.621, 99.76084, 100.0, 99.51715, 99.83878, 100.0, 99.95281
36602.20384, 285.82515483162337, 285.8140974569484, 286.36077130193166, 37.439481987256244, 37.63424066126666, 37.63591972575859, 10677.332507410301, 10729.554515879845, 10745.903456108039, 230.22013886754394, 47.16941198019413, 36.08636620737502, 10672.273383505768, 10734.035574593201, 10742.499673870927, 0.9999953536008681, 0.9999910378041837, 0.9999951869782981, 60.00919465246756, 60.007722616600226, 60.00509697747117, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4443, 6.962314, 5489.677, 796.7145, 6.897101, 5495.294, 819.1581, 6.684712, 5476.591, 787.7268, 6.96742, 5488.537, 601.1835, 9.141101, 5495.592, 594.0087, 9.246499, 5492.562, 99.89579, 99.99803, 99.65766, 99.87612, 100.0, 99.95145
36604.58124, 285.8034252074952, 285.7011767752035, 286.27550532891297, 37.3901824263425, 37.62667773908583, 37.61365021209611, 10673.261267121852, 10723.468219694656, 10738.17580017914, 233.61918508026702, 59.0180310721762, 39.72128540666279, 10671.436698516389, 10724.23064953056, 10739.306420921774, 0.9999929760233986, 0.9999877665393606, 0.9999930261092654, 60.00664012646887, 60.00296585103133, 60.007484991494536, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 794.6939, 6.913771, 5494.637, 790.4498, 6.947202, 5491.507, 812.9269, 6.750794, 5487.394, 794.0184, 6.918696, 5493.964, 607.4972, 9.037917, 5490.749, 587.7462, 9.328903, 5483.325, 99.98605, 99.92909, 99.86046, 99.97391, 99.91529, 99.7823
36606.945040000006, 285.7561538213877, 285.71637688212104, 286.257610553035, 37.42987307369352, 37.614031638511236, 37.63324268365238, 10664.37328500145, 10728.928281920513, 10737.35871931265, 231.9169677280879, 60.15857971573223, 38.74655781579031, 10672.065917185546, 10731.358198976272, 10740.279489405633, 0.9999920565453065, 0.9999887583519874, 0.9999931995499886, 60.00785396802873, 60.004145206482974, 60.00080571946856, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.5034, 6.962314, 5489.793, 796.7339, 6.897101, 5495.125, 819.3522, 6.684712, 5476.591, 787.7656, 6.967236, 5488.709, 601.2026, 9.140553, 5495.645, 594.0485, 9.246133, 5492.689, 99.89484, 99.99493, 99.65148, 99.87612, 100.0, 99.95157
36609.308800000006, 285.7450926752305, 285.74730547938657, 286.2967952475624, 37.43080727007577, 37.631872465918526, 37.59935035158606, 10673.64850940436, 10730.038375335313, 10739.908277692542, 225.9572327386668, 56.84164271345617, 39.021235203651486, 10674.11601497974, 10725.391731467626, 10737.270916707259, 0.9999934924583974, 0.9999907028746051, 0.9999937688240917, 60.00456152380801, 60.004760429560264, 60.00557195998178, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962136, 5489.63, 796.7339, 6.897101, 5495.178, 819.1969, 6.683976, 5476.255, 787.7462, 6.967236, 5488.543, 601.2598, 9.140188, 5495.641, 594.0286, 9.244851, 5493.271, 99.8938, 99.99803, 99.65155, 99.87826, 100.0, 99.95085
36611.716400000005, 285.7596679513792, 285.681749478359, 286.2471931186638, 37.45757586896497, 37.656904620499425, 37.64619838739561, 10669.545800434951, 10732.051291100428, 10744.899505616979, 227.23634049372004, 36.87363125118827, 35.13377261295727, 10678.771487039221, 10735.231489462607, 10746.675527354388, 0.9999941589652644, 0.9999927974085825, 0.9999951468662404, 60.001832221410105, 60.00214400208767, 59.99843794558836, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.175, 7.007645, 5481.313, 802.9208, 6.844236, 5495.269, 825.4475, 6.616053, 5461.58, 782.4644, 7.005296, 5482.791, 596.9298, 9.205021, 5495.511, 597.2891, 9.202733, 5494.956, 99.74359, 99.99755, 99.38451, 99.76215, 99.9946, 99.99184
36614.080200000004, 285.8322325500853, 285.7231529419793, 286.29471680299736, 37.43309649933643, 37.638601423289366, 37.61431901755792, 10671.162000324977, 10738.59303382408, 10753.091548424563, 230.66900031894056, 45.05933496642865, 37.75433380822142, 10677.108546425707, 10735.54888744327, 10749.252273047661, 0.9999947881030384, 0.9999895113830258, 0.9999930220385725, 60.002970033124946, 59.998599029227165, 60.00303996569417, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962492, 5489.735, 796.7339, 6.897285, 5495.295, 819.2745, 6.68416, 5476.59, 787.7462, 6.967236, 5488.655, 601.2026, 9.140736, 5495.424, 593.9888, 9.246316, 5492.621, 99.89789, 99.99803, 99.65868, 99.87719, 100.0, 99.94936
36616.484560000004, 285.8234227986038, 285.780377202607, 286.3332782692758, 37.42978318858471, 37.59464691999512, 37.62202030403829, 10673.288969356783, 10720.354851811679, 10739.135291108862, 231.9954146666937, 60.718630512345044, 40.18556641865098, 10673.259282349665, 10719.870696548714, 10740.164864842778, 0.9999879331846674, 0.9999835628505062, 0.9999869058505035, 60.00630505242196, 60.00309960022389, 60.002745732949464, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 792.0521, 6.930547, 5493.808, 791.9479, 6.938361, 5491.455, 812.558, 6.754844, 5487.725, 794.0573, 6.91888, 5494.135, 607.5163, 9.038465, 5490.702, 587.7462, 9.329269, 5483.319, 99.96581, 99.93348, 99.8726, 99.97603, 99.91635, 99.7812
36618.88932, 286.12252044603264, 285.36268557071645, 286.31860399016205, 37.44067217326617, 37.629274506075234, 37.62302721751112, 10676.260371189117, 10701.547556810548, 10734.380668915068, 228.28065314944774, 57.84745017012392, 37.49691285796598, 10671.518414501978, 10724.999107175041, 10733.747623516982, 0.9999927147333303, 0.9999858941314506, 0.9999925686838829, 60.006420074859435, 60.003973770226246, 60.005648151524234, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962492, 5489.851, 796.7339, 6.897101, 5495.237, 819.1387, 6.683792, 5476.981, 787.7656, 6.967236, 5488.656, 601.2026, 9.140919, 5495.542, 594.0485, 9.246133, 5492.629, 99.89885, 99.99794, 99.64226, 99.87721, 100.0, 99.9494
36621.291000000005, 285.7927946049994, 285.70101895389297, 286.34589890170474, 37.399863967163625, 37.62076529010037, 37.59741320444792, 10665.67219887842, 10723.997522961889, 10743.986132016153, 230.90025327291892, 55.8457161089832, 33.6564523018269, 10673.456672355842, 10722.590492483028, 10742.693644890767, 0.9999938731163748, 0.9999866697886394, 0.9999934544017619, 60.01097055779866, 60.01015141229095, 60.00977951309204, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962136, 5489.568, 796.7534, 6.896916, 5495.126, 819.1193, 6.683608, 5476.424, 787.785, 6.967236, 5488.656, 601.2026, 9.140736, 5495.542, 594.0286, 9.246133, 5492.623, 99.8978, 99.99495, 99.64334, 99.87721, 100.0, 99.95158
36623.684720000005, 285.9235746401005, 285.8467381247042, 286.3347679627005, 37.42831137581221, 37.64331579863657, 37.58109308207183, 10678.614947127373, 10729.477474377953, 10746.26181494544, 221.05724660568694, 37.84139049581586, 34.014021783164935, 10673.97279955983, 10736.49501539223, 10745.588657058746, 0.9999957822218535, 0.9999931140274748, 0.9999950087787367, 60.01258115645483, 60.01328253105935, 60.013011217091716, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.175, 7.007645, 5481.423, 802.9597, 6.843868, 5495.499, 825.5446, 6.613107, 5460.571, 781.4352, 7.012282, 5479.771, 595.0414, 9.226753, 5494.09, 599.5953, 9.17435, 5495.319, 99.7456, 100.0, 99.36004, 99.71562, 99.97274, 99.99955
36626.11508, 285.9822311183452, 285.77688480169786, 286.307269535116, 37.372060449249986, 37.6192334827885, 37.59710648171892, 10661.507206058572, 10726.878556064274, 10740.86472422758, 234.26742601825936, 55.273950700012676, 34.84101181665301, 10669.562874694664, 10726.101139422733, 10742.963453441753, 0.9999939687673933, 0.9999870038296584, 0.9999926651735652, 60.01463751671439, 60.015627320271825, 60.014482849163876, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962314, 5489.735, 796.7339, 6.897101, 5495.52, 818.9445, 6.686368, 5476.477, 787.7656, 6.967236, 5488.656, 601.2216, 9.140553, 5495.591, 594.0286, 9.246133, 5492.628, 99.89685, 100.0, 99.65558, 99.87817, 100.0, 99.94949
36628.523400000005, 285.90026077666903, 285.81252041401007, 286.303600340339, 37.393846880353564, 37.61545502900844, 37.61645979489363, 10665.21933844618, 10723.346164582897, 10749.5791429353, 231.89765427177463, 59.4192006936737, 38.905869986420385, 10667.228001744224, 10721.712310234283, 10741.848317588121, 0.9999932119427499, 0.9999840024969471, 0.9999935999629592, 60.009473009252105, 60.00853182677561, 60.01256158688764, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 790.5932, 6.943218, 5493.026, 792.979, 6.930624, 5492.692, 813.8975, 6.74067, 5487.512, 793.8825, 6.919432, 5494.022, 607.5163, 9.037917, 5490.793, 587.7462, 9.328903, 5483.26, 99.95065, 99.96133, 99.84109, 99.97589, 99.91365, 99.78325
36630.98588, 285.758342260703, 285.8634621744228, 286.4171240407714, 37.41229590934786, 37.623802916518954, 37.60181771965921, 10660.739950521667, 10731.212035911973, 10741.189348738288, 235.75491888638953, 56.38310438522694, 36.420238237305455, 10666.161418656846, 10727.107677853277, 10738.556268290002, 0.9999932772520399, 0.9999853077279333, 0.9999939812752916, 60.01336204722248, 60.013544781880476, 60.01359709633713, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962314, 5489.793, 796.7339, 6.897469, 5495.232, 819.0028, 6.684344, 5476.479, 787.7656, 6.96742, 5488.597, 601.2026, 9.140736, 5495.592, 594.0286, 9.246133, 5492.623, 99.8958, 99.99687, 99.64842, 99.87924, 100.0, 99.94839
36633.31532, 285.929112545882, 285.87475057506816, 286.3771398456872, 37.40390444455028, 37.60990523918211, 37.59344148866011, 10663.26263810771, 10721.945874783567, 10739.265264624626, 233.51604040282973, 58.463642052510295, 38.29604094525348, 10656.95338276828, 10733.162089636484, 10741.97535197398, 0.9999933227856138, 0.9999871739013135, 0.9999926288977243, 60.016577709582556, 60.01469593805238, 60.012296712657104, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962314, 5489.567, 796.7339, 6.896916, 5495.295, 819.061, 6.686, 5476.527, 787.785, 6.967052, 5488.767, 601.2216, 9.140553, 5495.543, 594.0485, 9.246133, 5492.628, 99.89579, 99.99803, 99.65467, 99.87922, 100.0, 99.94949
36635.68688, 285.88986834919893, 285.86076195759097, 286.3804128327622, 37.42059814170167, 37.63665097423047, 37.61906821757548, 10670.16708999938, 10734.135199832417, 10746.771104618412, 225.42742504018105, 37.30355498172503, 35.673066767869386, 10676.980269807207, 10732.862574931081, 10746.748756215002, 0.9999950292274186, 0.9999942007765165, 0.9999945527845754, 60.01765114287153, 60.01514776981428, 60.01705313182326, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.175, 7.007645, 5481.423, 802.9597, 6.8435, 5495.552, 825.5446, 6.614948, 5460.686, 781.4352, 7.012466, 5479.946, 594.9842, 9.232963, 5493.511, 600.311, 9.155854, 5495.693, 99.7456, 100.0, 99.36824, 99.71658, 99.96572, 100.0
36638.08548, 286.0996172484071, 285.45170444655196, 286.3523471885947, 37.4210763220881, 37.65194248753813, 37.60738849465061, 10688.810248065713, 10724.222270918497, 10757.241981573148, 222.8417516828149, 38.93358012628141, 53.90236576334246, 10696.506347574803, 10716.879080601497, 10748.776428264822, 0.9999894341945181, 0.9999926248423804, 0.9999893622011727, 60.01448921421059, 60.01317123932606, 60.01245512412801, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962314, 5489.573, 796.7339, 6.897101, 5495.237, 819.1193, 6.684896, 5476.366, 787.7462, 6.967788, 5488.596, 601.1453, 9.141284, 5495.534, 594.0087, 9.246499, 5492.676, 99.89379, 99.99597, 99.64946, 99.87814, 100.0, 99.94936
36640.48492, 285.9239861968928, 285.80445763413144, 286.3297933116153, 37.41232007593912, 37.6243041428032, 37.581638788517964, 10665.116086947628, 10727.032756761475, 10746.4282086901, 230.08848617393414, 57.897071980982105, 36.2171058948752, 10662.993678629617, 10726.857954629928, 10743.69537369513, 0.9999908375980525, 0.9999882977098359, 0.9999898558880167, 60.015872491494434, 60.01563769631728, 60.017434969809365, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962492, 5490.239, 795.6833, 6.910731, 5494.484, 815.2563, 6.727601, 5484.845, 791.3581, 6.935428, 5493.051, 606.3527, 9.046136, 5490.813, 587.8058, 9.32872, 5483.434, 99.89984, 99.98042, 99.7896, 99.95718, 99.91646, 99.77913
36642.848560000006, 285.93881690550677, 285.8046555400864, 286.45927849815956, 37.39045806955902, 37.600348491635785, 37.56533141858027, 10663.706873969046, 10732.625107817088, 10738.255965873888, 233.63969190633634, 56.48932375942195, 40.328790113731884, 10671.18874339981, 10724.893595929972, 10740.800124677053, 0.999994330880529, 0.9999851268116022, 0.9999925227924956, 60.01130022207348, 60.01176611542567, 60.016623553004315, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 791.1255, 6.946609, 5491.355, 795.6639, 6.9006, 5495.234, 819.2939, 6.685448, 5475.971, 787.7656, 6.967052, 5488.427, 601.2026, 9.140919, 5495.542, 594.0485, 9.24595, 5492.688, 99.92633, 99.99564, 99.64637, 99.87721, 100.0, 99.95059
36645.26744, 285.81058639863414, 285.8773053955742, 286.37504340196045, 37.37350225358074, 37.59376545974718, 37.56923388540929, 10671.020173933493, 10731.475966616801, 10737.113713674202, 230.94435520172465, 51.47220126124648, 36.72012536720361, 10674.675953886954, 10726.244671637258, 10744.809724061783, 0.9999944661620831, 0.9999879207014826, 0.9999931227540405, 60.01879579513309, 60.01689491297191, 60.0153618954915, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962314, 5489.792, 796.7339, 6.897101, 5495.348, 819.3328, 6.683792, 5476.027, 787.7656, 6.967236, 5488.656, 601.2026, 9.140919, 5495.434, 594.0485, 9.245767, 5492.736, 99.8978, 99.99794, 99.6474, 99.8772, 100.0, 99.95145
36647.63476, 285.91652339849065, 285.8173846493292, 286.2668104607882, 37.39468819379971, 37.61040609798192, 37.578132944641546, 10663.37767277262, 10725.573646867846, 10741.163126548645, 220.7359552457524, 28.864981253660517, 34.706160099537556, 10673.773138191758, 10732.213087477296, 10741.778855633002, 0.9999943424188289, 0.9999956495972356, 0.999994778769066, 60.019339373109595, 60.02055181914248, 60.0197409416098, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.1947, 7.007823, 5481.313, 802.9791, 6.844052, 5495.328, 825.6223, 6.614212, 5460.288, 781.4352, 7.01265, 5479.94, 594.9651, 9.233328, 5493.461, 600.311, 9.154572, 5495.76, 99.74359, 99.99861, 99.36308, 99.7186, 99.96463, 100.0
36650.0552, 285.89872598874575, 285.8912600791521, 286.4498397196799, 37.39750466379672, 37.65149346658068, 37.597883268389296, 10682.392771670766, 10733.90833112223, 10742.393535335286, 224.40111052179645, 49.90585254676944, 34.12862079592287, 10672.885876551856, 10730.356722392899, 10739.895008628366, 0.9999949935897059, 0.9999912322516993, 0.9999955654263807, 60.017294890859006, 60.01956163492034, 60.02035794509151, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962671, 5489.74, 796.7339, 6.897285, 5495.408, 819.2163, 6.685264, 5476.366, 787.7462, 6.967604, 5488.655, 601.1835, 9.141101, 5495.591, 594.0087, 9.246316, 5492.62, 99.89694, 99.99587, 99.64848, 99.87719, 100.0, 99.94936
36652.492040000005, 285.86445044770767, 285.80414610965965, 286.4217409730119, 37.38000493284181, 37.60901881145567, 37.57113188827542, 10668.880624452166, 10723.58137434411, 10737.567754892398, 229.54888084386403, 56.10750751927981, 39.364619814016805, 10672.580643256815, 10726.917732650232, 10742.921754570614, 0.9999936594685445, 0.9999872865205905, 0.9999940912179516, 60.01825096107644, 60.013592774801324, 60.01662436735373, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962314, 5489.683, 796.7534, 6.897101, 5495.408, 818.9251, 6.694468, 5478.881, 789.3192, 6.951056, 5491.281, 604.3308, 9.081017, 5493.392, 589.1974, 9.310591, 5483.919, 99.89789, 100.0, 99.69933, 99.92498, 99.96813, 99.81452
36654.9438, 285.8128231704924, 285.79149734870987, 286.30367568731396, 37.41263700036998, 37.60674657936002, 37.610819161663834, 10663.678890298772, 10717.72669445361, 10740.50932003575, 232.36382330496417, 56.445798101563696, 34.34937351646386, 10666.379578738177, 10724.795869298936, 10734.991478519416, 0.9999946581259738, 0.9999874950181598, 0.9999907144715698, 60.01661282781986, 60.013526977931996, 60.00862825536701, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 793.1561, 6.930904, 5492.802, 793.5822, 6.917547, 5494.319, 818.1098, 6.693547, 5476.697, 787.9016, 6.9665, 5488.768, 601.2407, 9.140188, 5495.657, 594.0485, 9.246316, 5492.622, 99.95266, 99.9778, 99.6596, 99.87414, 100.0, 99.94839
36657.289000000004, 285.9106915523273, 285.7032298462623, 286.29602042326036, 37.39753837293534, 37.61877527183803, 37.59749698753809, 10657.200922150065, 10731.675150128438, 10734.570219967829, 234.7242767340822, 57.29698338665821, 34.70862289585648, 10667.69254643126, 10730.051207371738, 10738.202380074914, 0.9999938568950032, 0.9999858099171229, 0.9999921185094041, 60.00757759451583, 60.00825718860802, 60.003840458264214, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962492, 5489.573, 796.7339, 6.897285, 5495.348, 819.0804, 6.68508, 5476.703, 787.7656, 6.967236, 5488.539, 601.2026, 9.140553, 5495.591, 594.0485, 9.246133, 5492.688, 99.89684, 99.99899, 99.6597, 99.87411, 100.0, 99.94949
36659.7108, 285.82098921617114, 285.870055852719, 286.3133806915828, 37.40563335245047, 37.594124096509766, 37.56633629345635, 10660.995706381931, 10721.290163589243, 10734.571766618921, 220.71378985455976, 36.30557110988457, 37.1516991924866, 10671.500689258146, 10722.495690651946, 10741.586890626619, 0.9999936970558159, 0.9999954731912911, 0.9999936442442439, 60.00276205196926, 60.00008492960202, 60.00186900835226, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.175, 7.007645, 5481.308, 802.9597, 6.843684, 5495.329, 825.5057, 6.613659, 5460.236, 781.4158, 7.01265, 5479.829, 594.9842, 9.232597, 5493.577, 600.3309, 9.154389, 5495.697, 99.7456, 99.99756, 99.36004, 99.71658, 99.96481, 100.0
36662.1112, 285.9695098470006, 285.861937497589, 286.3865040466965, 37.398644057676236, 37.623216092475175, 37.604882548070435, 10671.540680740038, 10727.556154550046, 10744.618185085454, 232.47463697922558, 37.908219631309294, 41.62739611890561, 10671.468250900152, 10728.223161551321, 10742.989017282052, 0.9999956662851379, 0.9999950292802441, 0.9999952768758392, 60.00218805069185, 60.00263553355147, 59.998358906946194, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.4837, 6.962136, 5489.735, 796.7339, 6.897101, 5495.241, 819.1387, 6.684344, 5476.422, 787.7268, 6.967604, 5488.543, 601.1835, 9.141649, 5495.642, 594.0286, 9.246316, 5492.682, 99.89589, 99.99704, 99.65259, 99.87515, 100.0, 99.94838
36664.49276, 285.86678748100076, 285.92937485454144, 286.37365986757317, 37.38362420854079, 37.58992548345698, 37.564948016084, 10657.719284130671, 10716.955073107689, 10736.319037190353, 228.35474483015605, 52.30377039180985, 37.433200141483354, 10647.58602887182, 10722.335189098789, 10735.824814837284, 0.9999881042828306, 0.9999917266457135, 0.9999885421578332, 59.998023198055314, 59.99723485406026, 59.99939574083785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962492, 5489.735, 796.7145, 6.897101, 5495.178, 825.6417, 6.613107, 5460.461, 787.7268, 6.965949, 5489.224, 602.2135, 9.115169, 5494.962, 591.2452, 9.283672, 5487.588, 99.89484, 99.99589, 99.36099, 99.88755, 99.99415, 99.8751
36666.943040000006, 286.08793715067196, 285.43921367013075, 286.3766440715244, 37.422764699868004, 37.59327349396465, 37.606830686381535, 10678.538663878531, 10714.783963041693, 10741.57532874105, 218.5967252776909, 46.33736182268876, 52.35290261556533, 10676.692296288802, 10713.239904067892, 10741.232464499228, 0.9999875527787291, 0.9999907371730361, 0.9999851268489085, 60.00229901073425, 59.99917903448185, 59.99953834658566, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 794.4967, 6.91859, 5494.027, 792.1813, 6.933756, 5493.472, 828.9805, 6.57795, 5452.542, 789.7269, 6.955836, 5489.625, 601.6794, 9.133248, 5495.501, 593.9888, 9.246316, 5492.563, 99.98106, 99.95624, 99.18636, 99.9062, 100.0, 99.94926
36669.38644, 285.9108060289697, 285.8545054072831, 286.43573835190364, 37.38858121051805, 37.61200079410724, 37.59961137716613, 10676.013667266743, 10728.428733862307, 10742.090007424367, 221.17417849241792, 45.48416298279244, 35.998389743270934, 10674.974994630864, 10723.906442360187, 10743.712682727255, 0.999993881939687, 0.999991931715985, 0.9999933691102849, 59.9969457107381, 59.99467624432929, 59.993970206470316, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 788.464, 6.962492, 5489.625, 796.7145, 6.897101, 5495.178, 825.5057, 6.61458, 5460.574, 787.7074, 6.967604, 5488.543, 601.2026, 9.140919, 5495.585, 594.0087, 9.246499, 5492.681, 99.89789, 99.99482, 99.37019, 99.8762, 100.0, 99.94936
36671.726480000005, 285.91396722730235, 285.77796833204354, 286.42438580771034, 37.37527325220913, 37.63373391312474, 37.58949422649028, 10670.566812276671, 10729.357134719168, 10740.086624318537, 226.71619628103144, 34.06944864721663, 33.4556994065147, 10667.072243462086, 10729.814065210887, 10740.299421771557, 0.9999962852877186, 0.999994504057929, 0.9999948231930209, 59.99877793347994, 59.99760569288559, 59.99579112199862, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 600], 5500.0, [], 782.1553, 7.007823, 5481.313, 802.9402, 6.843868, 5495.269, 819.2163, 6.68508, 5476.701, 781.4158, 7.01265, 5479.833, 594.9651, 9.232963, 5493.517, 600.2912, 9.154023, 5495.639, 99.7456, 99.99755, 99.65357, 99.71666, 99.96468, 100.0
