TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36992.019120000004, 285.8600256850684, 285.722951625124, 286.3138580389985, 37.41451077084168, 37.62733847180445, 37.62477562923004, 10682.754717911665, 10735.264704437412, 10752.489356273349, 236.17471964549986, 48.852022839353594, 30.615869642097778, 10677.92207943864, 10738.264571505311, 10750.662776216584, 0.9999962097612474, 0.9999901168271512, 0.999996970194347, 60.00389912058331, 60.000653323165736, 60.00255835344705, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962314, 5489.683, 796.7145, 6.897285, 5495.235, 819.2357, 6.684344, 5476.42, 787.7656, 6.967604, 5488.543, 601.0881, 9.142562, 5495.557, 820.8932, 6.668534, 5473.219, 99.89484, 99.99801, 99.65455, 99.87815, 100.0, 99.59532
36994.40408, 285.8007751769331, 285.7013731003859, 286.2607758671791, 37.45584490094086, 37.68352527440175, 37.64632448392526, 10679.676539884385, 10733.75874073313, 10751.856686103316, 233.04287059213038, 51.18299356173611, 36.44191620945392, 10685.73974055832, 10726.297581480638, 10752.150097463025, 0.9999944769034874, 0.9999877072195159, 0.9999936432477143, 59.996845619394314, 60.00190102032584, 60.00157680428071, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 790.1595, 6.949643, 5492.352, 793.8156, 6.923625, 5492.991, 814.6545, 6.738645, 5486.171, 793.6107, 6.919432, 5494.139, 607.4019, 9.039378, 5490.684, 814.0143, 6.738303, 5485.464, 99.93647, 99.95943, 99.82198, 99.97386, 99.91518, 99.81913
36996.76664, 285.8849883842816, 285.78763192352346, 286.3064700567758, 37.449557842304294, 37.63493634939038, 37.61993842004112, 10674.121586755104, 10734.77963053655, 10746.345068103314, 240.77207000042927, 45.78098079265146, 35.43128552691968, 10680.7413535982, 10726.27939938969, 10746.635964470544, 0.9999936742552883, 0.9999889787265096, 0.999995170952617, 59.99338748241841, 59.99242998654185, 59.9992568891226, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 789.3512, 6.959102, 5489.789, 796.7339, 6.897285, 5495.237, 819.1969, 6.684712, 5476.364, 787.785, 6.967236, 5488.709, 601.1263, 9.14238, 5495.517, 820.7739, 6.668351, 5472.99, 99.89782, 99.99792, 99.65353, 99.87817, 100.0, 99.59213
36999.142920000006, 285.84333786726705, 285.7577350300449, 286.2895393383226, 37.4246212821635, 37.64680606689754, 37.63782276302128, 10670.271340716517, 10741.66501621626, 10746.645219358299, 232.67864216224098, 47.26515737754471, 32.39408094244524, 10673.984374574844, 10736.233979527828, 10746.182095268272, 0.9999948806226581, 0.9999899937466411, 0.9999955236051267, 59.994979899262994, 59.992834592071496, 59.99357394884963, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962314, 5489.735, 796.7145, 6.897101, 5495.294, 819.2357, 6.684896, 5476.981, 787.785, 6.967052, 5488.65, 601.1263, 9.141831, 5495.522, 820.8932, 6.66652, 5473.329, 99.8978, 99.99696, 99.65252, 99.8771, 100.0, 99.5911
37001.490320000004, 285.97602409621624, 285.2934502616951, 286.26293756158293, 37.43549641157837, 37.63647823722099, 37.611719714502016, 10679.787370912041, 10717.80272341773, 10745.5927280213, 210.84535812000559, 25.375177776445526, 41.77953389067113, 10681.36055735457, 10720.151795846321, 10753.975841371168, 0.9999931309929939, 0.9999962257644828, 0.9999929418346557, 59.99497818128615, 59.99557742482211, 59.996524112182186, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 782.1947, 7.007645, 5481.255, 802.9597, 6.844052, 5495.27, 825.5446, 6.613659, 5460.459, 781.4546, 7.01265, 5479.834, 594.9079, 9.234241, 5493.334, 826.9968, 6.597484, 5455.989, 99.74254, 100.0, 99.36411, 99.72064, 99.96233, 99.28475
37003.9144, 285.66223708145554, 285.58575146418207, 286.00468756095415, 37.49839553380824, 37.689509036950845, 37.67547901560345, 10675.950878293428, 10740.999477241376, 10754.66006394127, 235.92550102998575, 41.92544187660724, 29.0939537171123, 10680.173551376665, 10744.159221365513, 10752.678877985689, 0.999996651867831, 0.9999927550628785, 0.9999966391507634, 59.99511632543302, 59.99652070222326, 59.99606115306007, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4443, 6.962314, 5489.625, 796.7145, 6.897101, 5495.235, 819.2551, 6.684528, 5476.531, 787.7462, 6.967236, 5488.825, 601.1072, 9.14238, 5495.565, 820.6746, 6.669816, 5473.221, 99.89379, 99.99384, 99.65657, 99.87507, 100.0, 99.59633
37006.33688, 285.81633620333037, 285.68301799014864, 286.2266815216119, 37.43649232882243, 37.65847123191436, 37.63316178352778, 10682.088033044776, 10729.291093902733, 10751.532537759105, 232.77048547414142, 48.92873323332378, 34.140706921532455, 10685.03010125225, 10739.896809222173, 10752.949286537976, 0.9999934957486094, 0.9999898780085781, 0.9999930330546332, 59.991974654261455, 59.99735837849128, 59.99500700394071, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4443, 6.962314, 5489.625, 796.695, 6.899311, 5495.038, 813.4122, 6.74564, 5483.565, 790.0376, 6.947011, 5492.481, 605.4562, 9.072617, 5492.022, 813.7559, 6.7416, 5486.377, 99.89484, 99.99464, 99.79575, 99.9395, 99.94662, 99.83161
37008.703760000004, 285.8171810465022, 285.67441765727614, 286.1432373814171, 37.4721660850372, 37.65464116652459, 37.6490246223729, 10681.311263440944, 10735.339035586461, 10750.413215768192, 232.90321063775627, 47.70739315256651, 34.98344204641285, 10680.190588888965, 10731.3679428547, 10753.693496516964, 0.9999944184624647, 0.999988885956579, 0.9999945488657463, 59.99355617066795, 59.99303561491046, 59.99521858021603, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 792.0324, 6.940006, 5491.967, 794.3214, 6.913494, 5494.79, 818.634, 6.685264, 5476.589, 787.8239, 6.967052, 5488.767, 601.1263, 9.142015, 5495.581, 820.8336, 6.666886, 5473.214, 99.94756, 99.98882, 99.65762, 99.87828, 100.0, 99.58696
37011.10452, 285.8465638689997, 285.75349819615246, 286.2491282320699, 37.45185033589015, 37.650879611515585, 37.63069897126121, 10678.9916031171, 10734.219025081515, 10743.623228512282, 231.00690163418858, 50.30053098129065, 39.5518945007866, 10680.137591094954, 10733.250677262213, 10749.631363419338, 0.9999939429028681, 0.9999887626790708, 0.9999949951182522, 59.99452583733123, 59.998445096209615, 59.995653899637624, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.6151, 6.913949, 5494.862, 790.4304, 6.947386, 5491.388, 819.2357, 6.686184, 5476.648, 787.785, 6.967052, 5488.709, 601.1072, 9.141831, 5495.466, 820.6746, 6.668717, 5473.104, 99.98614, 99.92808, 99.64533, 99.87925, 100.0, 99.59413
37013.45724, 285.719377814284, 285.6601229719039, 286.1575356279925, 37.427482326235975, 37.62671571602712, 37.61608047282485, 10665.495409434952, 10722.581467833477, 10742.848940669113, 224.230187718078, 44.2326499855717, 33.6610305888571, 10672.623482934909, 10724.569128969993, 10746.002074572554, 0.999994324188328, 0.9999938686430344, 0.9999938788085105, 59.99298146424478, 59.993882720163306, 59.99270536705908, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 801.0618, 6.860766, 5496.021, 784.1073, 6.993804, 5484.138, 825.5251, 6.614764, 5460.405, 781.474, 7.012099, 5479.999, 594.8698, 9.234789, 5493.392, 826.9968, 6.597301, 5456.212, 100.0, 99.795, 99.36412, 99.71968, 99.96339, 99.28169
37015.846240000006, 285.7913187045901, 285.7405726462133, 286.2681454400292, 37.464732531781294, 37.683784382360585, 37.64911840701376, 10683.773438185848, 10735.206754214934, 10753.152799856976, 234.3088777543453, 56.49987119736761, 37.5761144740768, 10687.053783785255, 10739.04369488537, 10758.239178272464, 0.9999948867575535, 0.9999865763072905, 0.9999948430493923, 59.98970913895853, 59.996264954506515, 59.99632101939047, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7136, 6.913771, 5494.637, 790.4109, 6.947386, 5491.504, 819.3328, 6.685632, 5476.479, 787.7656, 6.967236, 5488.65, 601.069, 9.14238, 5495.458, 820.6547, 6.669267, 5473.328, 99.98614, 99.93108, 99.65662, 99.87816, 100.0, 99.59315
37018.24624, 285.59152317650336, 285.69328730531265, 286.20257063816814, 37.50128590048011, 37.66469019169172, 37.63445236952299, 10676.260538849448, 10736.595255646742, 10752.40036413837, 233.8046667983981, 58.24708663333581, 36.65968691548596, 10681.022794661245, 10722.945055105325, 10752.442688473137, 0.9999944368592593, 0.9999869568659111, 0.9999929222284453, 59.99682779056645, 59.99517866859382, 59.99469271929819, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7136, 6.913771, 5494.642, 790.4304, 6.947386, 5491.622, 819.2357, 6.684712, 5476.089, 787.7656, 6.965213, 5489.51, 602.2708, 9.113708, 5494.773, 818.3087, 6.694355, 5488.758, 99.98614, 99.92595, 99.64852, 99.89274, 99.99357, 99.69916
37020.56916000001, 285.7688475973647, 285.76180189896843, 286.21833542844684, 37.4470764666313, 37.6767840274235, 37.6539775352643, 10678.445094091127, 10736.289802183863, 10741.479885894043, 232.4424908582887, 53.84083269457733, 35.75656070174455, 10680.716450008877, 10740.312164247274, 10752.129821336797, 0.9999933852021967, 0.9999875340205192, 0.9999948395189202, 59.999139523187495, 59.99473571640027, 59.996583988595425, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4837, 6.959994, 5490.46, 795.5861, 6.906679, 5494.438, 815.4504, 6.719501, 5481.554, 790.7367, 6.947746, 5490.65, 602.5569, 9.125943, 5495.355, 820.6348, 6.650039, 5464.638, 99.90502, 99.98242, 99.76416, 99.91349, 99.99489, 99.44015
37022.957480000005, 285.7153500451972, 285.74842371468304, 286.11694428589004, 37.43876075651689, 37.66763622228542, 37.65288993873836, 10670.384001108025, 10736.260944125117, 10751.063768745473, 228.58651678605838, 52.32758712219902, 35.828306920941486, 10683.381624991287, 10719.355313279833, 10751.144967288003, 0.9999938386598244, 0.9999891991861947, 0.9999956396152154, 60.002816424251584, 60.00073385469777, 60.0003702014837, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 791.4015, 6.943039, 5491.521, 795.3526, 6.905205, 5495.169, 819.061, 6.683976, 5476.14, 787.7656, 6.967052, 5488.65, 601.1072, 9.142197, 5495.517, 820.595, 6.669816, 5473.333, 99.92934, 99.9933, 99.64946, 99.87828, 100.0, 99.60045
37025.33212000001, 285.7895576850466, 285.77574620440214, 286.2387819549068, 37.429133593259316, 37.61460774331193, 37.60348584447308, 10660.993388137795, 10728.856573204002, 10736.049457210218, 223.10476739400656, 32.407049571087555, 25.1769755868454, 10669.915007222602, 10717.845133116274, 10739.903784263688, 0.9999959378839339, 0.9999952473810368, 0.9999969957281266, 60.00205871252889, 60.00318560686148, 60.001619682271, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 782.6087, 7.00711, 5481.313, 802.9597, 6.844052, 5495.552, 825.5057, 6.614948, 5460.459, 781.4546, 7.012282, 5479.94, 594.8316, 9.234971, 5493.385, 826.9968, 6.597484, 5456.044, 99.7477, 99.99861, 99.36411, 99.71668, 99.96326, 99.28897
37027.759920000004, 285.73886287942753, 285.7459267653865, 286.3147300428518, 37.453405913921564, 37.649852854319576, 37.63967589325469, 10673.669874323135, 10735.664272407612, 10747.618690617155, 229.07886414449786, 49.144678382916936, 32.599872478411726, 10665.991798652665, 10729.785083348634, 10751.955275857334, 0.9999961591187141, 0.9999889968099556, 0.9999952596541439, 60.00804974768467, 60.009624432204916, 60.004391485533944, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4443, 6.962492, 5489.677, 796.7145, 6.897469, 5495.46, 819.2357, 6.683976, 5476.872, 787.7656, 6.967236, 5488.486, 601.0499, 9.142927, 5495.45, 820.7342, 6.6689, 5473.389, 99.89579, 100.0, 99.65156, 99.87924, 100.0, 99.5994
37030.13684000001, 285.94614429852646, 285.7386418485695, 286.2550687216214, 37.44649417317139, 37.66174890406712, 37.63342253301629, 10678.915503700793, 10736.137659568212, 10740.61497979671, 230.8093099235948, 48.200479044136955, 39.14651068473745, 10678.689978081493, 10732.35301646023, 10748.818855636224, 0.9999958398488012, 0.9999876933488808, 0.9999947519263557, 60.01090307800706, 60.012566732781956, 60.01066736236886, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4443, 6.962492, 5489.625, 796.7339, 6.897285, 5495.466, 819.2551, 6.684712, 5475.856, 787.785, 6.967052, 5488.656, 601.069, 9.142197, 5495.516, 820.6547, 6.670549, 5474.419, 99.89284, 99.99899, 99.65246, 99.88126, 100.0, 99.60356
37032.53396, 285.7924630961871, 285.67969750477806, 286.30316899351527, 37.43189384321058, 37.63284279028378, 37.60097651695753, 10678.058458924046, 10729.28755907428, 10750.121876560983, 233.1705340733365, 48.039950770240466, 35.957514745341314, 10686.99069382578, 10716.210258816121, 10755.720428771565, 0.999986871861971, 0.9999884966243631, 0.9999891184626916, 60.01591830664389, 60.0124729979332, 60.01116539792732, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7531, 6.913771, 5494.695, 790.4304, 6.947386, 5491.335, 812.9851, 6.746192, 5485.845, 792.795, 6.928809, 5492.479, 605.151, 9.086679, 5494.006, 818.6665, 6.686846, 5476.589, 99.985, 99.92597, 99.82605, 99.95718, 99.97457, 99.65333
37034.92504, 285.99823788786955, 285.1816677522922, 286.3076361222441, 37.45125401374732, 37.64117404280785, 37.670176473289125, 10689.055099372781, 10708.62026394996, 10752.075231337873, 224.73310106595363, 41.40140349180092, 47.44648062146962, 10692.719698289295, 10717.303345145696, 10747.84696418863, 0.9999888396344493, 0.9999922691512843, 0.9999905248806277, 60.012567996306394, 60.01912353371957, 60.015055390998405, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4837, 6.962492, 5489.62, 796.7339, 6.897285, 5495.237, 819.0416, 6.68508, 5476.313, 787.785, 6.967236, 5488.714, 601.0881, 9.14238, 5495.516, 820.7143, 6.669267, 5473.333, 99.89379, 99.99792, 99.65261, 99.87826, 100.0, 99.59837
37037.287200000006, 285.8334521487094, 285.59260295216404, 286.26659328558657, 37.38030431817587, 37.6190658944102, 37.61511789255633, 10663.823952576115, 10725.729198894665, 10736.25814271023, 227.04108306626426, 34.7773809409, 30.256409330385395, 10668.263245164328, 10723.199954579486, 10744.014577394415, 0.9999967694859423, 0.9999955203108558, 0.9999966869859261, 60.01633946421616, 60.01899404640034, 60.01800991949072, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 784.6591, 6.990155, 5483.937, 801.6367, 6.852157, 5495.492, 825.1952, 6.616605, 5461.02, 781.4546, 7.01265, 5480.058, 594.9079, 9.233328, 5493.394, 826.9968, 6.597484, 5455.811, 99.79133, 100.0, 99.37426, 99.71659, 99.96342, 99.28484
37039.666320000004, 285.8115503798808, 285.60176698114043, 286.3093723708363, 37.43897690152477, 37.63805840151499, 37.63506384964054, 10672.5533734957, 10733.554551838635, 10752.30911199587, 225.58361605213076, 46.49584791206257, 31.75835690324766, 10685.390818052723, 10731.448744534868, 10755.544263605454, 0.9999956589037627, 0.9999899258324837, 0.9999956626959828, 60.01950073800138, 60.01912503265925, 60.01999291604706, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.735, 796.7339, 6.897101, 5495.178, 818.7698, 6.688209, 5476.639, 787.785, 6.967236, 5488.603, 601.1453, 9.142015, 5495.631, 820.8336, 6.666703, 5472.876, 99.89379, 99.99589, 99.66884, 99.87816, 100.0, 99.58798
37042.068400000004, 285.793297798903, 285.72108444333304, 286.046755920242, 37.431544125873195, 37.67126729689441, 37.63645518259626, 10685.699906657506, 10732.863388785005, 10750.242950034659, 226.3399490387901, 39.003330598646244, 34.60875703121155, 10683.608804286827, 10735.995370139044, 10749.383835895673, 0.9999950467629151, 0.9999939375548348, 0.999996231868447, 60.02048630189438, 60.01376870387091, 60.014474940695585, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.683, 796.7145, 6.897285, 5495.177, 825.6028, 6.613844, 5460.463, 787.7462, 6.96742, 5488.602, 601.069, 9.142015, 5495.624, 820.595, 6.667802, 5472.934, 99.89589, 99.99597, 99.35995, 99.87622, 100.0, 99.59321
37044.478760000005, 285.6448964841415, 285.5743263585994, 286.200024219328, 37.43421772704797, 37.61941171766991, 37.619273041760025, 10667.953853040686, 10728.640277588549, 10740.770469311568, 226.83020521360504, 48.34458001704752, 37.81644404093015, 10677.75408410796, 10733.251670056936, 10753.932612649762, 0.9999952002381738, 0.9999888298452042, 0.999994497218757, 60.012074882559205, 60.00899131703868, 60.017277711071046, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7333, 6.913949, 5494.694, 790.4304, 6.947386, 5491.335, 831.9311, 6.541135, 5439.39, 794.0378, 6.91888, 5494.082, 607.3637, 9.045222, 5491.931, 815.9229, 6.719442, 5480.921, 99.9851, 99.92597, 98.99397, 99.97594, 99.93681, 99.75193
37046.8698, 285.7010497470807, 285.64732791098885, 286.21567034696704, 37.46386486942724, 37.67520358293885, 37.641953518511485, 10678.528880869811, 10731.597667798196, 10749.7271053986, 224.02296706577454, 44.705304890876505, 31.09501159339061, 10684.125411684172, 10729.044546312816, 10749.442036347109, 0.9999949828668108, 0.9999932071359428, 0.9999964535196195, 60.00737765910081, 60.004496414322006, 60.007802886999244, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.625, 796.7145, 6.897101, 5495.124, 825.6223, 6.614396, 5460.569, 787.7656, 6.96742, 5488.65, 601.0881, 9.142562, 5495.565, 820.5353, 6.669633, 5473.388, 99.89379, 99.99491, 99.36412, 99.87515, 100.0, 99.59838
37049.240560000006, 285.41657555757354, 285.32297420599775, 285.8369083755582, 37.47679159107529, 37.685923995330285, 37.66758037201957, 10667.889894369093, 10714.045469924124, 10739.858279786115, 224.9912642550862, 38.09722009727284, 29.98550021930032, 10673.271127486978, 10724.568486479167, 10746.277075850021, 0.9999962405807904, 0.99999411264373, 0.9999962617388154, 60.00728095554234, 60.00706897232238, 60.00747788060588, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 787.1234, 6.975521, 5487.007, 799.6133, 6.867814, 5495.931, 821.8951, 6.66115, 5472.732, 782.2702, 7.010812, 5479.885, 595.5183, 9.229492, 5493.494, 827.0167, 6.597484, 5455.989, 99.85837, 100.0, 99.58745, 99.72289, 99.96525, 99.28593
37051.6756, 285.68025217353335, 285.60295095001095, 286.152455663734, 37.469510301777504, 37.671253489949116, 37.677773448189605, 10674.810791674572, 10737.57926829567, 10754.905275383704, 228.6341331480818, 34.553739880639114, 24.10553377162387, 10673.87218565182, 10738.764648049615, 10747.614273185183, 0.9999951533090954, 0.9999936243916752, 0.9999974699372004, 60.00276152377605, 60.00207342587461, 60.00190323718749, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 786.946, 6.969096, 5489.18, 796.7534, 6.896916, 5495.124, 825.564, 6.614028, 5460.736, 787.7462, 6.967236, 5488.708, 601.069, 9.14238, 5495.565, 820.6149, 6.668168, 5472.935, 99.87961, 99.99696, 99.36411, 99.87612, 100.0, 99.59113
37054.093720000004, 285.71895860290755, 285.6276329637035, 286.2150182546323, 37.45769399577178, 37.66830529158839, 37.66743536981654, 10686.737621521246, 10740.532450754656, 10758.635704517375, 231.27870927251638, 47.58984796787445, 25.35465866492177, 10688.758964371267, 10735.846311254383, 10754.16374664991, 0.9999963934673005, 0.9999917347154832, 0.9999963950348825, 60.00023299277024, 60.0001859452261, 60.00294980527032, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962671, 5489.851, 796.7145, 6.897285, 5495.177, 819.2745, 6.685264, 5476.316, 787.7462, 6.967236, 5488.544, 601.1072, 9.14238, 5495.573, 820.6944, 6.668717, 5473.332, 99.89579, 99.99587, 99.65461, 99.87506, 100.0, 99.59633
37056.46676, 285.5547817737603, 285.50655346445507, 285.94615095215784, 37.47332302952911, 37.65559740015466, 37.65882779237357, 10673.692271615966, 10731.725906507114, 10741.199208313717, 233.9682336664752, 53.45234173015706, 35.121266739657585, 10675.062912447023, 10733.900175778535, 10747.106523168335, 0.9999951996659081, 0.999988086149157, 0.9999953380858843, 59.99827363960016, 60.002742828223916, 60.00248861478476, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7531, 6.913771, 5494.857, 790.4498, 6.947202, 5491.219, 812.8687, 6.750242, 5487.066, 794.0961, 6.918512, 5493.966, 607.44, 9.039013, 5490.741, 814.5114, 6.73574, 5485.355, 99.99006, 99.92597, 99.84827, 99.97499, 99.91515, 99.81718
37058.90008, 285.58430109193085, 285.52031283428, 285.9592022273741, 37.461362144203456, 37.6867846058088, 37.657584528800626, 10673.106378115608, 10731.572595522555, 10748.624081048187, 237.10825461439185, 44.10825161473531, 29.661937809062692, 10682.966219108943, 10731.062668249131, 10742.925952242751, 0.9999950052990701, 0.9999921557395063, 0.9999963600855272, 60.000141807582956, 60.004080362231385, 60.005520920189916, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.792, 796.7534, 6.897101, 5495.35, 819.4104, 6.683055, 5476.93, 787.8045, 6.967052, 5488.709, 601.0881, 9.142015, 5495.465, 820.6746, 6.669633, 5473.389, 99.89684, 99.99696, 99.65043, 99.87818, 100.0, 99.5942
37061.310560000005, 285.7394319016833, 285.7088062200313, 286.23971495828994, 37.410763351136424, 37.62169966567719, 37.59833707316881, 10670.823517023946, 10721.300853466446, 10738.793391873838, 226.91066702860212, 32.87433042259818, 30.920643069306607, 10665.530857261554, 10726.322382959102, 10742.82987545938, 0.9999964720831848, 0.999996102699653, 0.999996291139435, 60.00711878261176, 60.001104326529806, 60.00287731975642, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4837, 6.962314, 5488.679, 797.6094, 6.884944, 5495.811, 821.9922, 6.634092, 5461.413, 783.7266, 6.999228, 5481.705, 596.3004, 9.213969, 5494.0, 826.8973, 6.597484, 5456.102, 99.89077, 100.0, 99.38146, 99.76943, 99.97446, 99.28482
37063.676040000006, 285.7841824088592, 285.69635457379246, 286.1023072109372, 37.49195563341426, 37.64335268999451, 37.68084969251781, 10678.05875519958, 10743.952516822139, 10753.181942373285, 229.52449180046142, 43.936797296685654, 28.419509005818327, 10684.955449018205, 10740.210532965428, 10756.76915165251, 0.9999961428662935, 0.9999923683151337, 0.9999966244163692, 60.000228118922806, 60.00045655017151, 60.00015340899331, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 785.9208, 6.981053, 5487.954, 797.3565, 6.892128, 5495.291, 819.7016, 6.682319, 5475.753, 787.7462, 6.96742, 5488.598, 601.0499, 9.142562, 5495.501, 820.8336, 6.667436, 5473.564, 99.85729, 100.0, 99.64241, 99.87816, 100.0, 99.59314
37066.03876, 285.633715390182, 285.57385263400346, 286.1538409675025, 37.481857798859394, 37.66504163721534, 37.647102606183424, 10677.350245092604, 10729.683947179332, 10751.864963630878, 229.9359506199312, 51.25903447636051, 32.6576919799254, 10680.48484536607, 10729.126235555817, 10751.737215881632, 0.9999951559365298, 0.9999906353323499, 0.9999957629206591, 60.004015261912585, 60.00465632008843, 59.999755418984535, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962314, 5489.683, 796.7145, 6.897285, 5495.295, 819.2357, 6.685264, 5476.361, 787.785, 6.967236, 5488.768, 601.1263, 9.142015, 5495.568, 820.6746, 6.669084, 5473.559, 99.89389, 99.99897, 99.66074, 99.87816, 100.0, 99.60877
37068.4006, 285.6864970675106, 285.60863205903723, 286.17542386490567, 37.47647251931864, 37.670946561494596, 37.64897203352922, 10671.981012030816, 10735.076055036956, 10747.075518116713, 228.06481374945542, 52.40193092608729, 36.79458910594076, 10672.294108589947, 10728.007643755998, 10747.02028020957, 0.9999925381665544, 0.9999848057878252, 0.9999935984936156, 60.0061399789906, 59.99849009520058, 60.005035565724626, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7333, 6.913414, 5494.585, 790.4304, 6.947202, 5491.447, 812.9657, 6.749874, 5487.286, 794.0767, 6.91888, 5494.193, 607.4019, 9.039196, 5490.691, 814.4119, 6.734824, 5485.074, 99.9851, 99.92802, 99.85228, 99.97383, 99.91816, 99.82133
37070.775, 285.74734092336246, 285.65578808949016, 286.2200980581105, 37.459720758879264, 37.65798813619183, 37.62877979096934, 10674.723449691064, 10735.384173875565, 10755.207753338362, 224.47615240942832, 44.98210391732829, 32.38708037024571, 10676.99533759307, 10721.252192204201, 10749.939599675587, 0.9999943335318137, 0.9999917798254182, 0.9999950332887722, 60.013295511175855, 60.00769150099557, 60.00809005282707, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.4837, 6.962492, 5489.792, 796.7534, 6.897285, 5495.184, 819.2745, 6.685632, 5476.537, 787.785, 6.96742, 5488.599, 601.1263, 9.141649, 5495.522, 820.6746, 6.669084, 5472.988, 99.89579, 99.996, 99.65655, 99.87616, 100.0, 99.5921
37073.1448, 285.67535215332566, 285.53930443618293, 286.0799756403567, 37.41479303328231, 37.62375834822622, 37.63126426610025, 10664.458063827955, 10723.503625111356, 10736.545427575666, 228.23565319123554, 40.57351563655084, 29.323379085685247, 10669.35071245697, 10714.261598080979, 10741.1708397633, 0.9999957417392509, 0.9999946546944315, 0.9999960507073142, 60.01168337553186, 60.014328941050074, 60.00800624282604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.625, 796.7145, 6.897285, 5495.295, 819.1969, 6.685264, 5476.257, 787.688, 6.96981, 5487.406, 600.0009, 9.16813, 5495.482, 823.2193, 6.634291, 5464.184, 99.8958, 99.99803, 99.65348, 99.85446, 100.0, 99.45586
37075.50568, 285.69685858847697, 285.5335333717097, 286.08690994727874, 37.4835667246741, 37.70796782380551, 37.66048947485503, 10683.38850998612, 10741.400521283824, 10748.205320685376, 229.26790749217253, 37.676194347297496, 28.51164539383126, 10686.654182755517, 10740.590688201548, 10759.624719394897, 0.9999962339022214, 0.9999932984299672, 0.9999959338832647, 60.00384170121583, 60.00116819013369, 60.00317469545547, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 782.175, 7.005325, 5482.426, 801.4421, 6.857314, 5495.928, 823.5452, 6.643111, 5468.527, 785.4354, 6.984519, 5487.229, 599.9436, 9.160277, 5495.609, 821.0125, 6.666886, 5472.986, 99.75576, 100.0, 99.49172, 99.83976, 100.0, 99.59206
37077.89456, 285.6689588413247, 285.56747518352023, 286.1360092744844, 37.477782999553874, 37.682466587178254, 37.66913206714643, 10677.131231334213, 10737.494037030883, 10750.210439567045, 229.7645346499794, 44.45288645305027, 30.794693944813332, 10683.16488679901, 10731.214861386054, 10762.196262658908, 0.9999958250566827, 0.9999921308774694, 0.9999958622851486, 59.99756984967674, 60.001819066787114, 59.99934974390939, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.677, 796.7145, 6.897285, 5495.177, 819.2357, 6.686, 5476.648, 787.7462, 6.967604, 5488.708, 601.0881, 9.142197, 5495.567, 820.6746, 6.6689, 5473.45, 99.89579, 100.0, 99.65452, 99.87718, 100.0, 99.60466
37080.412240000005, 285.6528160357041, 285.5911743034558, 286.1686007775554, 37.49497230323949, 37.689728369713244, 37.64254627336287, 10678.379848074193, 10727.660558315092, 10752.77907828983, 234.3082811032682, 51.21655731696319, 35.79646099906735, 10685.150004704734, 10732.273564726, 10756.646812802333, 0.9999939504798152, 0.9999870775016181, 0.9999943784451151, 59.99360934852255, 60.00210777801034, 59.99203448228115, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7531, 6.913771, 5494.752, 790.4498, 6.947571, 5491.564, 813.0239, 6.75061, 5487.34, 794.0767, 6.918512, 5494.135, 607.459, 9.038831, 5490.75, 814.2728, 6.736106, 5485.241, 99.983, 99.92501, 99.85631, 99.97691, 99.91622, 99.81506
37082.749200000006, 285.56685822956416, 285.4744227555109, 286.1063430822981, 37.43256227755425, 37.67338022201834, 37.67505814731973, 10677.404806617784, 10729.287930319675, 10748.963194564118, 230.3040644396633, 48.41497283801709, 32.411712831729865, 10674.838135582037, 10728.794696218241, 10746.717007745567, 0.9999948115742259, 0.9999902846326717, 0.9999965083581149, 60.000443074418484, 60.00016532574574, 60.000095120048, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.568, 796.7339, 6.897469, 5495.237, 819.1775, 6.685632, 5476.143, 787.7656, 6.967236, 5488.715, 601.1072, 9.142015, 5495.525, 820.595, 6.668168, 5473.161, 99.8938, 100.0, 99.6495, 99.87924, 100.0, 99.59101
37085.14416, 285.8697857333263, 285.65830625839976, 286.26081754408995, 37.4421419898205, 37.659999265047816, 37.61120632191725, 10680.349949523943, 10729.387295812068, 10745.407250979466, 235.06483608071358, 40.43221423338309, 28.93894458106098, 10669.402929732923, 10721.59711116665, 10742.78930855361, 0.9999966260927075, 0.9999926780534703, 0.9999966677299758, 60.00190681229789, 60.00209228341875, 60.007596456500785, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962136, 5489.573, 796.7339, 6.897101, 5495.576, 819.0804, 6.684344, 5475.856, 787.7656, 6.967236, 5488.884, 601.1263, 9.14311, 5495.502, 821.3107, 6.662491, 5469.85, 99.8979, 99.99696, 99.65144, 99.88136, 100.0, 99.54529
37087.47116, 285.8085049187956, 285.6445334034455, 286.2100359742523, 37.49879873259048, 37.698233432955035, 37.677195746416096, 10683.877628102253, 10738.003806849945, 10760.093053257413, 226.45624962801685, 35.573932748829066, 30.27160529787011, 10685.269467471282, 10743.703039937247, 10753.600299663198, 0.9999973611299434, 0.9999936591146286, 0.9999979763461985, 60.00462595165986, 60.005522008403425, 60.005352253866434, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 782.1553, 7.007823, 5481.151, 802.9597, 6.843868, 5495.215, 825.3116, 6.616973, 5463.603, 782.7557, 6.999596, 5483.528, 597.1778, 9.194428, 5495.517, 822.7422, 6.646011, 5469.103, 99.74064, 100.0, 99.40803, 99.78389, 99.99806, 99.52139
37089.84436, 286.03807450326696, 285.6522576078452, 286.2602365654068, 37.473765590331986, 37.65883261779326, 37.65708013070651, 10678.598800569733, 10741.252105134805, 10762.61228135059, 229.2115876165676, 47.810763213151404, 30.102739090782507, 10691.003796693698, 10731.021604756434, 10754.446006222077, 0.9999963532148152, 0.9999924732953077, 0.9999954088719282, 60.01185050742352, 60.012771224555806, 60.0132030215424, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962492, 5489.735, 796.7145, 6.897285, 5495.294, 819.061, 6.686553, 5476.758, 787.7462, 6.96742, 5488.602, 601.1072, 9.142197, 5495.515, 820.595, 6.669816, 5473.562, 99.89684, 99.99693, 99.66071, 99.87719, 100.0, 99.59735
37092.20192, 285.7854181301691, 285.73149302267194, 286.3055195335319, 37.433916886065575, 37.68174088419818, 37.65487696688898, 10669.984622125106, 10730.18448232091, 10745.632620787825, 226.39397973482608, 56.32272782028576, 36.131702228195536, 10679.697243624081, 10732.012778938071, 10755.34853573155, 0.9999941265695321, 0.9999851369569427, 0.9999939728264333, 60.01240962447904, 60.01216441189112, 60.01314001478384, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 791.9141, 6.931261, 5493.97, 791.0724, 6.942413, 5491.521, 812.4998, 6.752819, 5487.451, 794.0767, 6.918696, 5494.023, 607.459, 9.039561, 5490.848, 814.3921, 6.73574, 5485.013, 99.96787, 99.92935, 99.86341, 99.97499, 99.91723, 99.814
37094.63696, 285.75586777517145, 285.64444386016294, 286.2053787901604, 37.4293694169127, 37.67625270922281, 37.645306146493155, 10667.817775073325, 10730.19183542388, 10751.153562643674, 227.74422812075454, 47.62654098224675, 39.09745121222568, 10673.855811789657, 10731.815974305839, 10750.843103872909, 0.9999941037710192, 0.9999891962358171, 0.999994934801782, 60.0107862541974, 60.01020737829319, 60.01049548629242, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.5034, 6.962136, 5489.683, 796.7339, 6.897285, 5495.125, 819.2939, 6.687657, 5475.746, 787.785, 6.967052, 5488.656, 601.1453, 9.141101, 5495.522, 820.595, 6.669816, 5473.046, 99.89589, 99.99493, 99.67504, 99.87615, 100.0, 99.59312
37097.05056, 285.80411517742334, 285.761744430569, 286.4427728669124, 37.46067732003626, 37.6491187157303, 37.63069765857366, 10674.211629948131, 10731.139170689086, 10744.130720964735, 238.27663464357647, 47.95241183178371, 31.046144024596288, 10683.176488533336, 10734.679284091797, 10750.37746549724, 0.9999965279124773, 0.9999902965957972, 0.9999959966317322, 60.0089443360124, 60.00126880629389, 60.00500703929773, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7333, 6.913592, 5494.695, 796.7339, 6.897101, 5495.295, 819.0028, 6.685448, 5475.859, 787.785, 6.967236, 5488.656, 601.1072, 9.141831, 5495.517, 820.7739, 6.667985, 5473.046, 99.98815, 100.0, 99.66072, 99.87817, 100.0, 99.59002
37099.45868, 285.8243788789253, 285.7342203444086, 286.2592387644989, 37.481230270338564, 37.698010325370376, 37.66003898892775, 10684.514873372194, 10741.067557089327, 10757.050594822535, 227.66657036016295, 32.06458370730479, 25.107265771458515, 10677.095968192167, 10744.112776158661, 10763.383609088789, 0.9999967820842665, 0.9999941026694988, 0.9999964902176871, 60.00925343359399, 60.00742068063865, 60.00507788004646, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 801.0618, 6.860944, 5495.905, 802.9597, 6.843868, 5495.154, 825.6028, 6.614764, 5460.628, 781.4546, 7.011731, 5480.568, 595.2894, 9.22858, 5494.562, 825.1279, 6.625135, 5463.95, 100.0, 99.99545, 99.36621, 99.71866, 99.97577, 99.41408
37101.836200000005, 285.8151369521676, 285.51242803657294, 286.21303008105787, 37.49287517335859, 37.69965525105556, 37.69706218789697, 10683.198224304142, 10740.392440096053, 10758.668802810456, 231.04453720842594, 41.7705927968359, 30.19427293285071, 10684.650723939792, 10741.755436704956, 10756.173821261544, 0.9999961225183729, 0.999989694530747, 0.9999967315614035, 60.00593725158313, 59.99580807062032, 60.004864996137506, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.7333, 6.913949, 5494.637, 796.7145, 6.897101, 5495.183, 819.0416, 6.686737, 5476.475, 787.7462, 6.967604, 5488.433, 601.1072, 9.14238, 5495.631, 820.595, 6.66945, 5473.331, 99.98605, 99.99589, 99.65554, 99.87314, 100.0, 99.58789
37104.288120000005, 285.7944872310449, 285.6179268459934, 286.211296596747, 37.43957601619908, 37.65032127212903, 37.627811791379166, 10679.92737872386, 10720.627133535045, 10747.813965186755, 230.91295353019632, 50.26430033097449, 38.18137450801078, 10673.43878832975, 10729.70445584299, 10737.75413578788, 0.9999945464415502, 0.9999897717410874, 0.9999942925828144, 59.998072393260344, 60.0045268308202, 60.0043366054189, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 792.3084, 6.937507, 5492.353, 793.1541, 6.928967, 5492.697, 813.5092, 6.747849, 5487.898, 793.8825, 6.919064, 5493.965, 607.4209, 9.039378, 5490.849, 814.0939, 6.737205, 5485.584, 99.95163, 99.95074, 99.84721, 99.97498, 99.91526, 99.81622
37106.68712, 285.73066044239766, 285.6113300015536, 286.2062708173686, 37.44051557027727, 37.678104572238404, 37.61969913879885, 10666.743910420802, 10728.474827466853, 10750.56700787057, 238.1661845146673, 49.99768662313181, 30.44951199293905, 10678.826139508035, 10731.349242359347, 10743.654017422177, 0.9999950277838519, 0.9999897361713334, 0.9999953147579428, 59.99952253578946, 59.999803426656584, 60.00060643335805, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 794.6742, 6.913592, 5494.637, 796.7339, 6.897101, 5495.178, 819.2163, 6.684712, 5476.138, 787.785, 6.967052, 5488.544, 601.1072, 9.142197, 5495.573, 820.8336, 6.667802, 5473.274, 99.98605, 99.99696, 99.65651, 99.87518, 100.0, 99.5984
37109.08832, 285.7432634355544, 285.5987680188222, 286.1083730963728, 37.45972902299825, 37.67519506351446, 37.67288976463127, 10663.844221314004, 10733.328624440663, 10741.29805372495, 234.3924875952689, 43.10627451146502, 34.6966527468262, 10679.128208589256, 10722.19949695965, 10743.774346576658, 0.9999940495923046, 0.9999890641515069, 0.999994533560574, 59.99854306274055, 59.994870474299994, 59.99635202713716, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 600 800], 5500.0, [], 788.464, 6.962136, 5489.683, 796.7145, 6.897101, 5495.178, 819.0999, 6.686184, 5476.42, 787.785, 6.967236, 5488.598, 601.1072, 9.141649, 5495.574, 820.7342, 6.668351, 5473.045, 99.89589, 99.99696, 99.64334, 99.87615, 100.0, 99.59622
