TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38188.2854, 285.72487747212455, 285.60216532775934, 286.1451401028026, 37.431045089590114, 37.733771307481746, 37.68654557699172, 10693.951464957812, 10752.078805594541, 10762.794061121022, 228.8700875916179, 43.45030304682314, 34.38872661352434, 10689.218031785784, 10746.03285561541, 10750.06125562157, 0.9999964701857539, 0.9999904610808864, 0.9999955344592252, 60.01796912073102, 60.01631190823064, 60.017895818071736, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2023, 6.971594, 5488.009, 794.0685, 6.918468, 5493.903, 820.0122, 6.677349, 5474.627, 787.4355, 6.96981, 5488.204, 795.6313, 6.906306, 5494.79, 820.4956, 6.670366, 5473.334, 99.86848, 99.9747, 99.62924, 99.86995, 99.99182, 99.60459
38190.70296, 285.66194993965473, 285.58521935298694, 285.9874908772728, 37.46884732277506, 37.659879511510916, 37.695650245457934, 10675.557361365578, 10729.025254030345, 10758.608305269729, 227.3806252170184, 50.58719134047351, 33.33632158738419, 10678.327569378409, 10743.63544226782, 10756.525552144954, 0.9999957428522497, 0.9999889059962288, 0.9999958049450881, 60.0157715927552, 60.01774469419521, 60.02024890268913, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2023, 6.971773, 5488.171, 794.0685, 6.91902, 5493.897, 819.7986, 6.678453, 5474.575, 787.9987, 6.962639, 5490.304, 797.6914, 6.885851, 5495.914, 813.9348, 6.730246, 5484.617, 99.86838, 99.97361, 99.62097, 99.89274, 100.0, 99.80371
38193.11688, 285.6762417795078, 285.6399221883758, 286.2589291341817, 37.438078653340604, 37.64345818613434, 37.63208283328165, 10678.222596910522, 10726.415089910646, 10753.194193813288, 234.32691141889336, 42.84540522997713, 32.54328989727401, 10674.630469835214, 10732.244162005692, 10745.795959630528, 0.9999945886416739, 0.9999911264273035, 0.9999946954091106, 60.021443246776386, 60.01977381698318, 60.02491503360703, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 781.5638, 7.009073, 5481.93, 789.905, 6.951439, 5491.918, 816.8869, 6.703671, 5479.048, 789.0861, 6.960249, 5488.882, 795.7839, 6.905758, 5494.845, 820.6547, 6.671648, 5473.046, 99.75482, 99.92586, 99.70238, 99.89387, 99.99184, 99.59316
38195.572360000006, 285.81526192757684, 285.62042266049406, 286.1231508007764, 37.50558341898723, 37.651462365337984, 37.65189516243728, 10678.328050620865, 10746.981654365634, 10759.17802844337, 236.6686470571658, 51.048899985224125, 34.018496205038446, 10681.594642244625, 10728.997551558405, 10759.067194615405, 0.9999955458657785, 0.9999892110086875, 0.9999937937144768, 60.026251241476075, 60.02772637568631, 60.026600632025755, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971416, 5488.339, 794.0685, 6.918468, 5493.843, 819.8958, 6.677165, 5474.574, 787.4744, 6.969442, 5488.258, 795.6505, 6.906123, 5494.626, 820.3962, 6.671098, 5473.674, 99.87249, 99.97259, 99.62095, 99.86891, 99.98781, 99.60467
38197.98472, 285.79107438892913, 285.7174225406795, 286.1800881846649, 37.432778344901294, 37.66202222737554, 37.659140262247284, 10666.685347993114, 10735.160555223461, 10751.876285746503, 239.91581797229128, 38.97104132482764, 24.08910357814375, 10686.519475838248, 10735.169702625797, 10758.873043280199, 0.99999803567386, 0.9999932582587262, 0.9999979916538569, 60.033675367657125, 60.02981096189059, 60.027225409141806, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.511, 6.923586, 5493.975, 800.3527, 6.86634, 5495.809, 826.3016, 6.605376, 5458.16, 781.1633, 7.014305, 5479.374, 789.3367, 6.955432, 5490.282, 826.9172, 6.5984, 5456.558, 99.97399, 100.0, 99.32227, 99.7083, 99.90671, 99.29001
38200.31012, 285.56812725170806, 285.56313253271287, 286.0934132230767, 37.52332306605563, 37.73357073003769, 37.71186690432884, 10684.928439164394, 10741.424084497718, 10757.67762425885, 233.8746387049, 43.92807037209877, 31.339454820229548, 10691.136917326921, 10745.050399490634, 10754.957284430408, 0.9999971788248522, 0.9999908583983657, 0.9999950579187107, 60.035276144021495, 60.02787407396342, 60.031413770213334, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5488.229, 794.0685, 6.918468, 5493.897, 819.8181, 6.678453, 5474.912, 787.455, 6.969994, 5488.311, 795.6313, 6.906306, 5494.899, 820.4757, 6.671648, 5474.019, 99.87048, 99.97163, 99.63118, 99.87304, 99.99286, 99.60979
38202.65112, 285.59679283577265, 285.63167328833117, 286.125592962328, 37.47882791319778, 37.70278346289986, 37.66337667789139, 10680.985204208782, 10740.704232872637, 10763.53002666052, 230.94808683884003, 50.5219105263875, 32.29430597954797, 10692.003293893556, 10747.073682212203, 10755.591445573647, 0.9999957149979836, 0.9999930652279168, 0.9999955473927706, 60.03639318294737, 60.03542155633916, 60.03469069016604, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.92323, 5493.917, 800.3915, 6.866524, 5495.751, 819.9152, 6.67606, 5474.575, 787.455, 6.96981, 5488.48, 795.6313, 6.90521, 5495.144, 819.7401, 6.683733, 5477.216, 99.97294, 100.0, 99.62097, 99.87198, 99.99526, 99.65554
38205.00232, 285.8953617752442, 285.2329888917443, 286.2019348602949, 37.462926610936634, 37.64839643083126, 37.67396266932414, 10676.658340581247, 10721.583833246441, 10755.392003967412, 222.20030757815448, 39.79501400833851, 46.447068947938874, 10692.591993199927, 10720.019657827599, 10752.634651456567, 0.9999902319904134, 0.9999947655690171, 0.9999896493859592, 60.03052283889458, 60.031993173681556, 60.034280837709204, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 799.8197, 6.871295, 5495.855, 806.6757, 6.809239, 5493.736, 814.3828, 6.730178, 5484.121, 791.7659, 6.936715, 5491.511, 798.7405, 6.884026, 5495.542, 819.3226, 6.678423, 5474.764, 100.0, 99.96966, 99.79468, 99.93846, 100.0, 99.63369
38207.36484, 285.5374697199559, 285.535913844104, 286.0996857990405, 37.502726962359105, 37.70346154791143, 37.67752586703728, 10680.461439271687, 10749.123379267294, 10760.67253176835, 236.0610041183403, 41.9929022464421, 37.635966201014526, 10682.864160495847, 10743.819499890027, 10756.642405852364, 0.9999952353284823, 0.9999916410335603, 0.9999964416412166, 60.03103742616771, 60.03177994545312, 60.02844937630749, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.92323, 5493.859, 800.3915, 6.866524, 5495.752, 819.9734, 6.676797, 5474.913, 787.455, 6.969258, 5488.428, 795.6505, 6.905758, 5495.015, 820.7143, 6.670366, 5473.561, 99.97494, 100.0, 99.62198, 99.87306, 99.9889, 99.60357
38209.730760000006, 285.7242556010953, 285.690633949811, 286.08257983166163, 37.40885831706945, 37.66940255399746, 37.649051842918475, 10669.024515910232, 10730.428600741421, 10744.969117634822, 234.5072099605668, 37.5997916577478, 15.569044864338139, 10675.433717496611, 10719.589083770332, 10741.809422959128, 0.9999986241462197, 0.9999931943606191, 0.9999984835245429, 60.03260908339459, 60.029593238303, 60.029119976720516, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 789.3709, 6.960351, 5489.404, 794.6716, 6.917547, 5493.901, 826.224, 6.606297, 5458.156, 781.1633, 7.014305, 5479.491, 789.3558, 6.955432, 5490.442, 826.8774, 6.598583, 5456.386, 99.89082, 99.97584, 99.3222, 99.71035, 99.90876, 99.29009
38212.099200000004, 285.9753070788632, 285.70893469670193, 286.24295898173614, 37.51758547557477, 37.70702837188529, 37.679660787222936, 10697.978285415567, 10750.087875918098, 10767.680722569447, 230.5944349231304, 40.33738721035206, 33.433133114793264, 10697.089967038391, 10747.388791270492, 10765.035476822806, 0.9999968515873524, 0.9999917783337916, 0.9999967553443777, 60.027267374667964, 60.033289709618224, 60.02922220589278, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.4913, 6.923586, 5493.75, 800.3721, 6.86634, 5495.81, 820.0122, 6.676244, 5474.911, 787.4355, 6.96981, 5488.252, 795.6313, 6.906123, 5494.792, 820.4956, 6.668534, 5473.445, 99.97094, 100.0, 99.62711, 99.87092, 99.98989, 99.60364
38214.50772, 285.8407361005246, 285.64318739667857, 286.18980712693786, 37.47376650292148, 37.673812880051436, 37.66296459418508, 10681.809061852384, 10736.816322508359, 10762.699126720789, 234.52864649977334, 52.90663036873775, 36.31162004582529, 10689.874095246338, 10729.532499850833, 10755.691622199496, 0.9999947856625137, 0.9999904360733722, 0.999995118868115, 60.03615315563907, 60.035142791564155, 60.033823681943296, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5488.171, 794.088, 6.918468, 5493.902, 820.0898, 6.677533, 5474.966, 787.4744, 6.969626, 5488.258, 795.6505, 6.906123, 5495.065, 820.4956, 6.671098, 5473.216, 99.87154, 99.97268, 99.61787, 99.87306, 99.99384, 99.60364
38216.96076, 285.74675239259403, 285.6968192827741, 286.1921036152774, 37.455362969233555, 37.61881530068087, 37.6480312163213, 10679.44791880266, 10724.648533754791, 10743.957536224067, 232.50556909197712, 50.243757093830766, 35.77694018461807, 10677.695967310638, 10733.147702805203, 10754.330939928937, 0.9999947031725167, 0.9999875798802245, 0.9999955861091678, 60.036263755088676, 60.033059342332436, 60.0376415469136, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 780.9724, 7.015854, 5479.305, 787.8038, 6.966727, 5488.466, 813.6451, 6.742143, 5486.452, 793.7854, 6.920902, 5493.339, 801.2966, 6.863389, 5495.76, 816.6387, 6.708088, 5479.611, 99.70399, 99.87688, 99.83108, 99.96863, 100.0, 99.73326
38219.41564000001, 285.67966705980666, 285.8072229995587, 286.24106175822794, 37.48259923265939, 37.65373009445535, 37.67061675109173, 10682.219394444866, 10741.710321098082, 10759.723782845227, 231.5850807033903, 49.2685284626441, 34.27240381089223, 10676.860299813728, 10744.61799335901, 10760.292817416015, 0.9999957940264413, 0.9999864765830384, 0.9999958273055679, 60.03230172062161, 60.02875062749469, 60.03108905843039, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5488.402, 794.1074, 6.918283, 5493.84, 819.9928, 6.676797, 5475.475, 787.4938, 6.969442, 5488.48, 795.6505, 6.906123, 5495.013, 821.0125, 6.666703, 5473.334, 99.87049, 99.97269, 99.62611, 99.87401, 99.99289, 99.58906
38221.77492, 285.70190098964247, 285.5905405705926, 286.13786909927734, 37.42656992288447, 37.68544613878359, 37.62906980761132, 10669.409898992082, 10738.220361398275, 10748.786061793242, 239.14070858703985, 44.073603846409696, 21.839731736767135, 10673.489287076367, 10730.827660781157, 10739.767002681168, 0.9999972953663573, 0.9999936309333323, 0.9999973303705387, 60.03596067367877, 60.0340253598426, 60.030938523814356, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 790.0018, 6.947323, 5492.021, 798.4071, 6.879418, 5495.726, 825.564, 6.614212, 5459.113, 781.1827, 7.014305, 5479.433, 789.3367, 6.955615, 5490.442, 826.8973, 6.598766, 5456.445, 99.93843, 100.0, 99.3467, 99.70937, 99.91084, 99.29106
38224.19604, 285.77797273703703, 285.606480238028, 286.0686434818911, 37.495050324177825, 37.72768040618397, 37.71205017790741, 10679.669951052543, 10748.903017298258, 10770.655707884393, 233.54837283860434, 41.41180520932039, 25.768379758350875, 10686.944998907718, 10746.46317639149, 10757.197389116363, 0.9999960218594544, 0.9999904632141446, 0.9999962216894418, 60.030291971750536, 60.03228409978681, 60.03250551370867, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 6.971594, 5488.286, 794.0685, 6.918652, 5494.066, 819.954, 6.676797, 5474.801, 787.4355, 6.969626, 5488.315, 795.6123, 6.906123, 5494.897, 820.4161, 6.672014, 5473.957, 99.87039, 99.97571, 99.63018, 99.87101, 99.98885, 99.60666
38226.57104, 285.67676190358486, 285.67329963304235, 286.0989675915893, 37.47445767869435, 37.68136564192093, 37.65895616731977, 10674.866016117783, 10740.35349843861, 10740.864314895533, 232.62073448304272, 43.184011685349105, 32.44385184289172, 10688.530326069664, 10740.950030390084, 10759.254741887005, 0.9999959075179954, 0.9999901192686167, 0.9999961698002787, 60.028180132555605, 60.02782733314711, 60.03028154024786, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2023, 6.971773, 5488.344, 794.0491, 6.918836, 5493.902, 819.7986, 6.678453, 5475.139, 787.3967, 6.96981, 5488.258, 795.6313, 6.906123, 5494.9, 820.3564, 6.670549, 5473.672, 99.87154, 99.97268, 99.63431, 99.87092, 99.99084, 99.60455
38228.92860000001, 285.6472666635851, 285.6755429880395, 286.30683334728514, 37.47205243578053, 37.67244678413054, 37.657911372831514, 10676.340908629907, 10735.656024022242, 10751.068202876717, 226.09705075589048, 52.33712859151365, 34.0442869142953, 10677.766464645572, 10734.279634089264, 10750.717290611892, 0.9999940792589289, 0.9999886226797258, 0.9999938700415175, 60.027612587275534, 60.02893020457789, 60.03005827169772, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 780.9724, 7.015854, 5479.415, 787.8233, 6.966727, 5488.638, 813.6451, 6.742327, 5486.793, 793.8048, 6.920902, 5493.739, 801.9451, 6.852979, 5495.659, 814.3126, 6.731894, 5484.164, 99.70704, 99.87376, 99.84331, 99.97076, 100.0, 99.79546
38231.30008, 285.75176878254047, 285.62421882906546, 286.113359796973, 37.43593686411628, 37.64687538982932, 37.64756440272156, 10684.470052151097, 10733.129183944598, 10734.2503394911, 236.85210451034982, 44.38438491298746, 33.01843411687332, 10672.890825475926, 10733.724290163342, 10745.776296782231, 0.9999948441851741, 0.9999917181788673, 0.9999962928394891, 60.02372355712721, 60.029028400806936, 60.02620102474956, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971237, 5488.171, 794.088, 6.918283, 5493.958, 819.7404, 6.677533, 5474.681, 787.4938, 6.969258, 5488.371, 795.6695, 6.905758, 5494.908, 820.8137, 6.668168, 5473.958, 99.86849, 99.97466, 99.6229, 99.87094, 99.99097, 99.59718
38233.70268, 285.7069911178861, 285.6843280069517, 286.17462431815596, 37.436058701297064, 37.66512099715099, 37.637056439265066, 10664.373263023259, 10737.033491014456, 10750.035770330562, 233.07941820682936, 48.001925818759446, 28.14223720253517, 10681.35338877877, 10734.798502093918, 10755.610512951413, 0.9999967855489186, 0.9999914252583548, 0.9999967618791281, 60.02725389251609, 60.0255171766715, 60.026231846214685, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5489.175, 795.4109, 6.904469, 5495.172, 823.7004, 6.604456, 5460.067, 783.144, 7.000331, 5480.795, 790.2141, 6.951962, 5490.887, 826.7582, 6.600231, 5456.387, 99.87759, 99.99231, 99.32123, 99.74975, 99.9178, 99.29627
38236.131480000004, 285.78553851347607, 285.67041929963557, 286.20146072502763, 37.50614856738992, 37.72541099603168, 37.66714173211833, 10683.765342857138, 10738.686516446913, 10759.437237861152, 228.71812678121432, 43.071767228911995, 26.215787137843563, 10692.843306157301, 10736.56716334223, 10752.913989997154, 0.9999963693100713, 0.9999911534396784, 0.9999953712825016, 60.029341866127105, 60.0256441665453, 60.03033928073335, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 789.6075, 6.956603, 5489.742, 794.944, 6.915152, 5494.131, 820.1481, 6.673851, 5474.576, 787.4161, 6.96981, 5488.316, 795.6313, 6.906123, 5494.956, 820.5552, 6.670366, 5473.501, 99.90595, 99.97684, 99.60984, 99.87102, 99.98885, 99.60143
38238.60676, 285.5698028251832, 285.5154946927675, 285.9165218474836, 37.516131084655825, 37.727886578013404, 37.716762946283815, 10680.106565250295, 10738.00117580003, 10751.838799176003, 232.8588159858291, 51.46166965527709, 34.28777756217369, 10678.293548849448, 10733.28900696454, 10747.666620245258, 0.9999941330954893, 0.9999882048231045, 0.9999953477638894, 60.02689225984792, 60.029192361908244, 60.02897575719441, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.923586, 5493.859, 794.0685, 6.918652, 5494.009, 820.0898, 6.678453, 5475.081, 787.455, 6.969626, 5488.37, 795.6505, 6.906123, 5495.015, 820.6746, 6.671281, 5473.507, 99.97189, 99.97365, 99.61893, 99.86997, 99.9869, 99.60457
38240.97324000001, 285.68792048264567, 285.7270778162905, 286.3118813938336, 37.4782490353777, 37.692754360225514, 37.68224047973924, 10686.975451100812, 10743.38327819025, 10756.364417627432, 235.5179716233397, 47.629433734227405, 28.791258173161168, 10682.220979588887, 10735.36304425852, 10744.348108856148, 0.9999932904344963, 0.9999903362773346, 0.9999954882121449, 60.027055326174185, 60.02748880186263, 60.02442724576439, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 799.8394, 6.871474, 5495.971, 787.8233, 6.966911, 5488.526, 813.7033, 6.742511, 5486.457, 793.7854, 6.921086, 5493.85, 801.9451, 6.852979, 5495.716, 814.1137, 6.738303, 5485.585, 100.0, 99.87891, 99.83813, 99.97384, 100.0, 99.82132
38243.35824, 285.8090514294694, 285.6684584830348, 286.178967437209, 37.397732283567464, 37.650308882303065, 37.64182953908381, 10685.148248759557, 10740.99947111879, 10741.453746092498, 230.20941968328498, 46.03492302406994, 30.823424985283737, 10682.153837947919, 10733.72404722231, 10752.549631145688, 0.9999948203718825, 0.9999904373126558, 0.9999956130089317, 60.031393207097764, 60.02743446784923, 60.02962619334571, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.923051, 5493.807, 794.088, 6.918283, 5494.016, 819.9734, 6.676981, 5475.474, 787.4938, 6.968891, 5488.313, 795.6886, 6.905758, 5494.954, 820.6746, 6.670732, 5473.556, 99.97094, 99.97476, 99.61996, 99.87096, 99.99089, 99.60566
38245.712360000005, 285.81455221467496, 285.7457493443364, 286.33950617342174, 37.41793224692543, 37.63143187142991, 37.608381226932316, 10663.866427770019, 10734.949680854856, 10747.845908615589, 236.80250627191072, 36.92685487700601, 27.52495121406173, 10672.44817659908, 10735.46838123191, 10740.05596218691, 0.9999972673621, 0.9999921761821619, 0.9999968119617749, 60.030897838393074, 60.02667221014603, 60.0278802932818, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.92323, 5493.807, 794.088, 6.918468, 5494.436, 820.8663, 6.65931, 5469.99, 785.2218, 6.985622, 5483.987, 791.8164, 6.936439, 5492.29, 825.1279, 6.611767, 5458.735, 99.97094, 99.98012, 99.53754, 99.80563, 99.94333, 99.33274
38248.21516, 285.65414086399835, 285.60919342711406, 286.10857264206396, 37.49742764948636, 37.73219816077491, 37.696995068093024, 10691.307720859739, 10746.581834052104, 10750.959494333103, 233.6094341154958, 47.24429645038549, 27.831946921943654, 10686.358100285737, 10744.445537196483, 10753.629643023818, 0.999995782964529, 0.9999879658077058, 0.9999953089962388, 60.0292375917389, 60.0273187549506, 60.03073206273243, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 789.1146, 6.954283, 5491.632, 796.5199, 6.898758, 5494.626, 821.3128, 6.668513, 5473.738, 787.3967, 6.96981, 5488.316, 795.6313, 6.906306, 5494.958, 820.5155, 6.670732, 5473.562, 99.92624, 99.99134, 99.60575, 99.86888, 99.98893, 99.60359
38250.599160000005, 285.0116889965832, 285.2263538546132, 285.629931067174, 37.5186171810043, 37.73111537810127, 37.71235358316007, 10679.246961329238, 10736.717463897508, 10753.82487574461, 230.1532364605855, 46.592766845064034, 29.046595527796967, 10679.10638196252, 10740.05700259413, 10757.376776527377, 0.9999964819560802, 0.9999882187659507, 0.9999960579232317, 60.019583044954544, 60.02284822238649, 60.02710858517335, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 6.971416, 5488.344, 794.0685, 6.918652, 5494.015, 819.9346, 6.67606, 5474.577, 787.4744, 6.969442, 5488.37, 795.6695, 6.905941, 5494.737, 820.6149, 6.669816, 5473.331, 99.87154, 99.97261, 99.62102, 99.86892, 99.99086, 99.59004
38253.004400000005, 285.732609467458, 285.6329956605004, 286.03723786424615, 37.50066727998235, 37.69341390502913, 37.674375006504334, 10681.322795860051, 10733.636271867035, 10747.872884609298, 229.15238923941547, 47.24424339476809, 34.35368839973762, 10686.403428638607, 10735.697612393966, 10747.814427698428, 0.9999941392813912, 0.9999886772572495, 0.9999942151835923, 60.02706268477101, 60.02729078435854, 60.02688420691838, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 780.9724, 7.015854, 5479.472, 787.8233, 6.966911, 5488.579, 813.7033, 6.742695, 5486.289, 793.8048, 6.920902, 5493.909, 801.9451, 6.852796, 5495.611, 814.233, 6.737571, 5485.646, 99.70694, 99.87581, 99.83413, 99.97173, 100.0, 99.81917
38255.4692, 285.6234971722689, 285.78849101708784, 286.1695364091875, 37.453037807329686, 37.699224739441824, 37.662013568468474, 10685.931940773216, 10738.9839946852, 10749.47378136422, 237.10602324004594, 50.092783503392525, 32.05168065408634, 10688.05572837779, 10744.552408999161, 10755.62748313618, 0.999996228891416, 0.9999899040133149, 0.9999939475641709, 60.033909987342184, 60.032070108451, 60.036398797706234, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5488.177, 794.0685, 6.918652, 5494.074, 819.9928, 6.676797, 5474.74, 787.4744, 6.969442, 5488.201, 795.6505, 6.906123, 5494.85, 820.595, 6.670732, 5473.615, 99.86638, 99.97261, 99.62819, 99.87094, 99.98991, 99.60253
38257.89128, 285.7232064629001, 285.8228218622228, 286.16344737547337, 37.44727930084537, 37.64956407232887, 37.64768959223946, 10680.544619480339, 10734.700864300921, 10742.82386628612, 229.77792467121162, 46.99644650499795, 30.440608208834078, 10676.564919387565, 10738.348734598556, 10749.02175658302, 0.9999964972248876, 0.9999916346298601, 0.9999968236843942, 60.02816556599453, 60.03413451820759, 60.03539076159746, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 6.971773, 5488.287, 794.088, 6.918652, 5494.483, 821.1575, 6.664096, 5470.493, 785.5908, 6.986542, 5484.496, 792.1597, 6.936987, 5491.844, 825.2274, 6.618176, 5458.336, 99.87039, 99.97271, 99.55996, 99.80151, 99.93522, 99.35157
38260.286640000006, 285.59670738478013, 285.4905647248623, 285.967654729994, 37.555730779023015, 37.696642586362316, 37.720781158222756, 10692.766830658044, 10753.740557674511, 10766.798949687294, 238.37482808407464, 47.21642184225311, 28.674985288486823, 10669.354985130743, 10753.254939142715, 10755.120151530287, 0.9999959864616506, 0.9999912210744266, 0.9999956728688694, 60.03485120248563, 60.0337731342647, 60.032272145445596, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 791.5789, 6.941612, 5491.685, 796.909, 6.895443, 5494.945, 822.0698, 6.658206, 5472.285, 787.2025, 6.971281, 5488.198, 795.6123, 6.906306, 5494.79, 820.5353, 6.672197, 5473.956, 99.94256, 99.99166, 99.55179, 99.86895, 99.98989, 99.60882
38262.766760000006, 286.00138571543545, 285.1598729402503, 286.0569745214195, 37.52442306091558, 37.7308667074358, 37.70161972250243, 10696.761416376658, 10723.768054733398, 10762.16478434644, 224.83468813721538, 38.756797737046696, 46.82111499734947, 10701.784366752398, 10734.711418886565, 10769.118437417912, 0.9999933371663663, 0.9999906387916855, 0.9999960037798642, 60.03637403353191, 60.03662047111501, 60.03727709507702, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.511, 6.92323, 5494.137, 794.0685, 6.918468, 5493.902, 819.8569, 6.677349, 5474.861, 787.4355, 6.96981, 5488.252, 795.6313, 6.906306, 5494.956, 820.6348, 6.67, 5473.735, 99.97694, 99.97269, 99.62618, 99.86997, 99.99185, 99.59935
38265.15252, 285.51439578678395, 285.52371924323256, 286.00032754025676, 37.507888756920615, 37.71079598489766, 37.68212723273214, 10683.483562608872, 10744.005370948817, 10754.513671205143, 232.721262107626, 50.34578369965311, 37.60557694095829, 10689.439315689202, 10736.193098188387, 10757.65144099078, 0.9999955647747825, 0.9999910450693831, 0.9999950147046418, 60.033607658800506, 60.032355092531375, 60.034246790904405, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 799.8394, 6.871295, 5496.028, 787.8233, 6.966911, 5488.639, 813.7228, 6.742327, 5486.343, 793.7854, 6.920902, 5494.02, 801.9451, 6.852796, 5495.829, 814.3523, 6.737571, 5485.702, 100.0, 99.8769, 99.8331, 99.97481, 100.0, 99.82017
38267.602640000005, 285.62804504707935, 285.6087537189327, 286.26577140638204, 37.47094296996759, 37.683242539581926, 37.67620478580367, 10673.13770436836, 10737.513487575969, 10747.99241023441, 236.4593550380132, 48.95710052065806, 35.76738417510933, 10677.69836193469, 10743.78091166594, 10750.847540528272, 0.999995192752807, 0.9999889637014242, 0.9999956186719241, 60.03174868062781, 60.036210950619854, 60.03327939692901, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.92323, 5493.912, 794.088, 6.918283, 5493.898, 819.8375, 6.676428, 5474.915, 787.455, 6.969442, 5488.258, 795.6505, 6.906123, 5494.958, 820.5353, 6.670366, 5473.391, 99.97189, 99.97569, 99.62716, 99.87094, 99.98783, 99.5983
38270.00476, 285.8817009684664, 285.63816950047107, 286.0798562810204, 37.455392616098635, 37.65059505833991, 37.6542592017045, 10679.671059719269, 10726.722485682056, 10741.837400202608, 231.06936513506025, 50.271261778674955, 27.66742555489145, 10668.980961713309, 10729.419250647441, 10743.741527369852, 0.9999964754545984, 0.9999919380137481, 0.9999967796100205, 60.0319116947893, 60.03307159045803, 60.03467185578508, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.923408, 5494.085, 794.0685, 6.918652, 5494.125, 819.8958, 6.668697, 5472.396, 786.1539, 6.979187, 5485.407, 793.1326, 6.929499, 5492.53, 824.0742, 6.623853, 5461.605, 99.97399, 99.97673, 99.59249, 99.82635, 99.95003, 99.40894
38272.351800000004, 285.64095240145843, 285.5302133022617, 286.1683019466551, 37.502612767989945, 37.720061009970564, 37.718795350070415, 10691.322849772077, 10745.689304512456, 10758.749233968165, 233.7760353715039, 43.558456690637286, 33.05937085550211, 10689.20917885625, 10748.363630871312, 10760.675585046765, 0.9999957284078899, 0.999991889380803, 0.9999965462332178, 60.03239001224347, 60.02849888640781, 60.03564594831332, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 788.2077, 6.964456, 5490.519, 798.232, 6.887891, 5495.25, 823.0405, 6.646793, 5469.817, 786.2316, 6.978635, 5488.086, 795.3452, 6.906488, 5494.899, 820.5552, 6.670915, 5473.558, 99.89888, 99.99721, 99.5039, 99.8554, 99.99081, 99.60569
38274.857840000004, 285.7141544757269, 285.77856400668236, 286.0697285574604, 37.49780612130922, 37.71921596144471, 37.71175497910397, 10690.650013824717, 10747.422467922224, 10762.512859455986, 235.93606369237511, 51.83038119412686, 26.04828591901878, 10686.336618879635, 10753.852879114178, 10767.642087716426, 0.9999961877083187, 0.9999912382081725, 0.9999939442726554, 60.035743497272335, 60.036949831071375, 60.03521913200504, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.9711, 6.965883, 5488.288, 794.0685, 6.918652, 5493.902, 819.7986, 6.676981, 5474.688, 787.4355, 6.969626, 5488.369, 795.6313, 6.906123, 5494.734, 820.6149, 6.670915, 5473.961, 99.87453, 99.97475, 99.62304, 99.87198, 99.98781, 99.6046
38277.29496000001, 285.5249745290037, 285.67451555366733, 286.00915910153265, 37.44094058539717, 37.68303914856705, 37.667974182274094, 10683.739760409242, 10744.084068806504, 10755.618384103376, 227.83808801819305, 49.30909930351754, 38.46281000130648, 10676.655544631261, 10737.714802611248, 10750.21576461726, 0.9999937339785859, 0.999992194972922, 0.9999947401697322, 60.03852692671714, 60.04041284755977, 60.04002539251698, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 780.9921, 7.015676, 5479.247, 787.8038, 6.966911, 5488.695, 813.7033, 6.742143, 5486.063, 793.8048, 6.920902, 5493.966, 801.9069, 6.852613, 5495.497, 814.2529, 6.736472, 5485.011, 99.70799, 99.87792, 99.83608, 99.97288, 100.0, 99.81088
38279.78788, 285.76786530082865, 285.7213916024353, 286.1483209087801, 37.47206267752949, 37.67798187449831, 37.66166078307963, 10678.985602062014, 10743.35718296368, 10751.25107368736, 230.03770235427555, 48.954638021910796, 32.90173632645792, 10662.05053581285, 10733.908181734694, 10757.039926452378, 0.9999941324957111, 0.9999881969330339, 0.9999961926658295, 60.03819121984781, 60.036842646258364, 60.036899501452005, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5488.344, 794.088, 6.918468, 5494.068, 819.8181, 6.67919, 5475.531, 787.4744, 6.969258, 5488.312, 795.6695, 6.905941, 5494.794, 820.6944, 6.669084, 5473.563, 99.87154, 99.97464, 99.61685, 99.87094, 99.98983, 99.59422
38282.152480000004, 285.64829920391435, 285.5127805631719, 286.1201111062121, 37.4721949133484, 37.71890628256101, 37.65388139422001, 10672.306331643511, 10731.112130774567, 10748.063659378595, 236.26646290152576, 50.3081093952469, 27.77944770879094, 10667.998272307226, 10730.050546642513, 10755.090316237882, 0.9999952464770585, 0.9999907991448352, 0.9999974136780139, 60.03555241604439, 60.03836347359555, 60.03715896467574, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971416, 5488.234, 794.088, 6.918652, 5493.839, 819.8375, 6.677717, 5474.633, 787.0277, 6.976797, 5485.635, 793.6857, 6.926942, 5492.547, 823.7561, 6.627882, 5462.581, 99.86954, 99.97472, 99.62204, 99.83473, 99.96243, 99.42659
38284.54796, 285.40624636448865, 285.4855515620371, 286.0301968765501, 37.53813756345097, 37.715433413431185, 37.7174955667492, 10681.089942213679, 10744.10044974118, 10764.102919412826, 232.42415405568408, 43.71836279162426, 27.5760998797889, 10688.475671776529, 10737.328622889543, 10769.660325081006, 0.999996537662352, 0.9999911772959263, 0.9999965518108379, 60.03457970216279, 60.03218447481088, 60.03336624480018, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 792.4661, 6.931439, 5492.859, 798.2125, 6.888443, 5495.365, 822.924, 6.644032, 5469.711, 785.7267, 6.978084, 5488.135, 795.4025, 6.906671, 5494.847, 820.6547, 6.671281, 5473.389, 99.95369, 100.0, 99.50077, 99.86159, 99.98986, 99.60774
38286.98528, 285.7150612044028, 285.55775179206006, 286.03173060894113, 37.48206684349312, 37.710110865720566, 37.69763485964012, 10674.22675719901, 10731.62314066196, 10756.968466037622, 230.59049074423683, 50.21837473448795, 31.65894268135753, 10679.16721193693, 10733.53585420314, 10750.029452040106, 0.9999961987116668, 0.999991787349944, 0.9999939441811588, 60.0313432045848, 60.032955805434476, 60.03348588049909, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.222, 6.971594, 5488.171, 794.0491, 6.918652, 5494.01, 819.7986, 6.676612, 5475.027, 787.4161, 6.969626, 5488.258, 795.6313, 6.905941, 5494.85, 820.6547, 6.66945, 5473.851, 99.86734, 99.97365, 99.62515, 99.86996, 99.98887, 99.60779
38289.38552, 285.69113136508923, 285.5814367917211, 286.0831443200032, 37.47493343021303, 37.70003929347993, 37.66646620362489, 10669.172505276958, 10726.211756160961, 10744.412723839632, 230.44099463668636, 49.36289717619093, 35.13225149446953, 10683.744137559175, 10734.973966066262, 10752.78025109989, 0.9999951555580271, 0.9999896004300604, 0.9999925800512287, 60.02326659437403, 60.02554194578352, 60.02503465846133, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 780.9921, 7.015854, 5479.305, 787.8233, 6.966727, 5488.637, 813.7422, 6.741959, 5486.059, 793.7854, 6.920719, 5493.797, 801.926, 6.852979, 5495.61, 814.2529, 6.736289, 5485.065, 99.71115, 99.88095, 99.82995, 99.9697, 100.0, 99.81817
38291.779440000006, 285.56062554729215, 285.5416588595163, 285.87841576661015, 37.51804849096537, 37.71773569723304, 37.6783458732667, 10675.855403911679, 10731.703375024395, 10752.752931190575, 232.5031269497722, 50.00301036796691, 34.568191699031104, 10681.054083903164, 10736.453842875002, 10757.703812876507, 0.9999940712848903, 0.9999904688698964, 0.99999494781328, 60.028100537126136, 60.02631181182163, 60.02517902758639, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 6.971416, 5488.396, 794.088, 6.918468, 5493.897, 819.7404, 6.678269, 5475.866, 787.4744, 6.969442, 5488.254, 795.6505, 6.905941, 5494.958, 820.7143, 6.668351, 5473.5, 99.87249, 99.97368, 99.64446, 99.86989, 99.99086, 99.60141
38294.180400000005, 285.9142555669575, 285.23195544982156, 286.16289044397166, 37.46323124622469, 37.69071414749727, 37.679419536139996, 10688.740405698372, 10715.860698298482, 10733.228212493257, 233.66534691827655, 45.03357706913812, 33.80090123890989, 10674.22910971515, 10731.986343355118, 10747.479119959247, 0.9999962057654728, 0.9999927384602827, 0.9999966614609787, 60.031193056644504, 60.02759942005725, 60.02766558029859, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 787.2417, 6.971773, 5488.339, 794.088, 6.918468, 5494.01, 819.8958, 6.676797, 5474.799, 787.4744, 6.969442, 5488.142, 795.5551, 6.911237, 5494.004, 821.8276, 6.652237, 5468.359, 99.87154, 99.97475, 99.61793, 99.87201, 99.98008, 99.50787
38296.50512, 285.7893775881267, 285.58621069292815, 286.08698975155903, 37.51317485997062, 37.695647980378126, 37.71544851394085, 10692.380626854118, 10750.66083980527, 10756.664097366805, 238.5541250715471, 43.901252944262524, 30.512011857549624, 10695.678528760774, 10743.961575636373, 10760.778852934514, 0.9999964998952557, 0.9999920585971973, 0.999996443740219, 60.02900767666306, 60.028656939210194, 60.028972491522325, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.92323, 5494.137, 800.1192, 6.871682, 5495.886, 825.5057, 6.620655, 5462.982, 783.9208, 6.992609, 5485.402, 793.4187, 6.92402, 5494.357, 822.0264, 6.656631, 5472.363, 99.97695, 100.0, 99.41003, 99.80246, 99.97661, 99.54529
38298.92716000001, 285.7357939645652, 285.792321492804, 286.24061732344484, 37.45277582585894, 37.71030711660076, 37.69756166339815, 10690.473788351183, 10738.334796178511, 10754.61649963992, 233.42027623270133, 53.99118269289579, 36.901572853783364, 10674.533210716487, 10738.804761010366, 10744.974404864048, 0.9999945319628897, 0.9999880473865078, 0.9999942688765305, 60.03470318650253, 60.0339355927091, 60.03160529971492, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 789.4103, 6.952141, 5491.742, 794.0491, 6.918836, 5494.185, 819.6628, 6.679926, 5474.573, 787.4744, 6.969442, 5488.312, 795.6505, 6.905575, 5494.902, 820.4558, 6.673112, 5473.45, 99.93336, 99.97364, 99.62606, 99.87297, 99.98991, 99.6005
38301.295840000006, 285.53317906714506, 285.61045284496726, 285.9923219750549, 37.506079121419546, 37.69770426104893, 37.71437911859142, 10690.409417227853, 10743.806042280057, 10756.246630802374, 228.06156190506863, 51.82331435749984, 30.827342370748624, 10674.54868842034, 10733.789583052334, 10756.521471240856, 0.9999947180574381, 0.999990673859332, 0.9999944123238629, 60.034404530445045, 60.03049303785213, 60.03182488663014, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 799.2677, 6.876293, 5495.969, 787.8622, 6.966727, 5488.75, 813.6645, 6.743063, 5486.512, 793.8048, 6.920902, 5493.856, 801.9451, 6.852613, 5495.721, 814.3722, 6.734824, 5485.24, 100.0, 99.87893, 99.83106, 99.97183, 100.0, 99.81818
38303.72372, 285.5582203334588, 285.39587930499385, 285.82457336778316, 37.483803153993065, 37.73615722712323, 37.693102276691846, 10667.989983493897, 10747.014627059014, 10767.768296808725, 230.13949678799202, 47.91895333808043, 36.94618171297316, 10689.022301456545, 10730.199375127419, 10750.278568399679, 0.99999494518077, 0.99998854743343, 0.9999946269956562, 60.03318343128117, 60.03168696301773, 60.03141543350254, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5701, 6.923051, 5494.138, 794.1074, 6.918099, 5494.011, 819.9346, 6.677165, 5474.239, 787.5326, 6.969258, 5488.424, 795.7076, 6.905575, 5494.684, 823.7164, 6.638869, 5469.727, 99.9719, 99.97472, 99.63222, 99.87096, 99.98988, 99.53276
38306.14964, 285.72055008083487, 285.56896962321883, 286.0838152141237, 37.47897465298682, 37.72559508661051, 37.6611290616034, 10683.779662055676, 10725.917836887837, 10744.010462299244, 238.0881777948407, 52.35077671543161, 33.663923965932554, 10681.845988490428, 10738.561765979213, 10743.700433793341, 0.999995936028285, 0.9999909181972022, 0.9999953592491595, 60.03228719882013, 60.031889109029684, 60.03312912140529, None, None, None, 0.0, 0.0, n_derated=0_strings=[800 800 800 800 800 800], 5500.0, [], 793.5307, 6.92323, 5493.802, 794.088, 6.918468, 5493.898, 819.8181, 6.675876, 5474.296, 787.4744, 6.969258, 5488.313, 795.6695, 6.905941, 5494.792, 820.595, 6.67, 5472.361, 99.9739, 99.97677, 99.62915, 99.87307, 99.99086, 99.59418
