TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
38626.9158, 285.0458903258821, 285.1877842687912, 285.65623989424455, 34.381096628717636, 34.58242917841814, 34.57996521365486, 9771.29206121606, 9829.040662628011, 9845.0088919722, 207.56377575122497, 42.25940182616114, 20.096208265825226, 9769.179569004611, 9817.315556151674, 9839.285716316519, 0.9999984257006966, 0.999992037309141, 0.9999980808551366, 60.02797555364786, 60.029889154146375, 60.02758804255309, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 601.5678, 4.567992, 2748.054, 608.9492, 9.012969, 5489.385, 590.1951, 9.293212, 5489.273, 606.7653, 9.039376, 5490.23, 594.164, 9.232963, 5493.856, 591.3645, 9.289716, 5488.58, 100.0, 99.89048, 99.88844, 99.91646, 99.97183, 99.87695
38629.346840000006, 285.0065074980809, 285.14537817727614, 285.52935834143005, 34.38357559220611, 34.60390184797016, 34.58336959208844, 9761.307555207277, 9829.296356003722, 9844.771514431934, 202.29342410524896, 43.813819384590715, 19.13069630130849, 9780.099169694287, 9832.309863228935, 9842.955968969478, 0.9999985873228506, 0.9999875351776666, 0.999999012115558, 60.021539575814025, 60.02142834686638, 60.025033934472724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8569, 4.516058, 2745.211, 603.2293, 9.108935, 5494.777, 594.9705, 9.233204, 5493.517, 603.736, 9.100971, 5494.476, 597.0824, 9.202646, 5494.927, 590.6289, 9.291547, 5488.264, 99.91529, 99.9886, 99.96566, 99.98312, 99.99041, 99.87434
38631.71184, 285.0790683587508, 285.09560256451437, 285.5089481407896, 34.39467253647855, 34.57243864989059, 34.5603248198857, 9773.591910817251, 9826.35268920799, 9840.872471349221, 207.32896417037614, 39.57322209213544, 13.769665977260956, 9773.766674972016, 9824.427049087126, 9835.381335108683, 0.9999986147315364, 0.9999921838375249, 0.9999987709439174, 60.02279335439057, 60.02254173339192, 60.020606145745454, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 613.9684, 4.459662, 2738.709, 597.0425, 9.204165, 5494.799, 601.0076, 9.142456, 5495.611, 597.522, 9.196764, 5495.021, 603.3961, 9.106768, 5494.839, 584.3464, 9.371204, 5476.035, 99.6788, 99.989, 100.0, 99.99304, 99.98762, 99.64758
38634.1074, 285.12357597547356, 285.0424967252187, 285.42398727570117, 34.40312500126475, 34.61498355629321, 34.55501413805464, 9769.231097188142, 9831.585645388066, 9844.36107791095, 213.12402209981246, 42.07894836521882, 17.404104652617207, 9770.15692810435, 9825.297963187426, 9850.764268181762, 0.9999987725058858, 0.999989562835543, 0.9999970504101118, 60.02310067851668, 60.02185368250953, 60.02278377058382, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.7189, 4.516058, 2745.436, 603.2293, 9.108935, 5494.872, 594.9705, 9.233204, 5493.465, 603.7554, 9.100419, 5494.587, 597.0443, 9.202099, 5495.061, 590.6488, 9.291913, 5488.324, 99.91527, 99.98938, 99.96794, 99.98513, 99.99361, 99.87214
38636.50808, 285.04560436987475, 285.1332668626197, 285.59982888392926, 34.38833579911366, 34.57042501398947, 34.55678525159313, 9761.606662990416, 9829.903080820783, 9836.838701123734, 210.654782838782, 44.652384739979425, 24.619706958424104, 9765.90264280726, 9820.823844413531, 9839.135721539984, 0.9999974477525788, 0.9999916561396022, 0.9999984682704207, 60.02426648896899, 60.02371482822061, 60.022143483572826, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8963, 4.516415, 2745.484, 603.2293, 9.109119, 5494.999, 594.9899, 9.233204, 5493.522, 603.7166, 9.100971, 5494.522, 603.3961, 9.106402, 5494.683, 590.6289, 9.291547, 5489.309, 99.91544, 99.98936, 99.96579, 99.98395, 99.98776, 99.87708
38638.889800000004, 285.2119722117942, 284.5726899036598, 285.41577523827857, 34.40475067047289, 34.61008599026768, 34.56906553702733, 9778.978776729777, 9810.274934869016, 9843.49024223322, 201.24255396261606, 38.9640431711714, 32.929694197988965, 9778.29921260191, 9814.895438517695, 9843.62508240171, 0.9999930858941699, 0.9999920010806405, 0.9999919686464899, 60.02515531070499, 60.0253023211978, 60.02638118630936, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 601.5284, 4.568706, 2748.278, 609.4551, 9.003759, 5487.63, 588.6228, 9.316588, 5486.29, 608.8625, 9.014555, 5490.028, 607.6117, 9.045953, 5491.75, 594.5455, 9.238808, 5490.922, 100.0, 99.85867, 99.83416, 99.8912, 99.9335, 99.93044
38641.2614, 285.3233269165368, 284.75757120933275, 285.63508382814274, 34.38228185643357, 34.57611841489521, 34.588039133566355, 9781.487687845944, 9801.872807754127, 9844.718052731567, 203.23283567040536, 44.44591498068621, 37.26350143351647, 9789.161959697669, 9812.444575115534, 9834.75227100289, 0.9999934659373838, 0.9999911127921572, 0.9999930816010335, 60.03092684762508, 60.03005563665932, 60.02921963764882, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8569, 4.516415, 2745.378, 603.1515, 9.109857, 5494.762, 594.9705, 9.233388, 5493.589, 603.7554, 9.100787, 5494.521, 603.3961, 9.106219, 5494.731, 596.1957, 9.211889, 5494.697, 99.91351, 99.99113, 99.96698, 99.98394, 99.98776, 99.98714
38643.6258, 284.98429069390215, 285.16344011830944, 285.54263582227037, 34.400904466276984, 34.619254618081754, 34.57369373402602, 9766.718980274118, 9825.033987442297, 9845.40520771001, 212.27150691383304, 44.518415057725406, 23.707482721899396, 9782.534614879209, 9825.665000230323, 9843.642871488213, 0.9999977830289162, 0.9999898465698797, 0.9999977479578176, 60.034882645978826, 60.033619040205686, 60.031278641303054, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 611.6421, 4.479115, 2740.856, 598.6768, 9.18814, 5495.13, 600.2505, 9.151291, 5495.68, 597.5803, 9.195845, 5495.068, 597.1015, 9.202646, 5494.871, 603.2734, 9.106961, 5494.913, 99.76987, 99.99502, 100.0, 99.99389, 99.99145, 99.99106
38645.996040000005, 285.10687254761154, 285.077537780642, 285.64749943369713, 34.38532693454059, 34.575529299726824, 34.56410194473358, 9772.29131080307, 9826.383096820959, 9842.73256386885, 212.07851454281763, 43.58899095166544, 23.983271880126836, 9777.731123229283, 9837.741323311317, 9838.888238407111, 0.9999975501666147, 0.9999886416897364, 0.9999975472044845, 60.03452883847998, 60.03340380187755, 60.03505527699762, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8569, 4.516772, 2745.379, 603.1904, 9.110041, 5494.82, 594.9705, 9.233204, 5493.583, 603.7554, 9.100603, 5494.535, 603.3771, 9.106585, 5494.566, 597.0306, 9.203465, 5494.842, 99.91545, 99.99116, 99.96576, 99.98419, 99.99069, 99.99172
38648.34676, 285.04684334321763, 285.026839949999, 285.6883393890595, 34.39533024758288, 34.579711360543094, 34.57848134268769, 9766.96683211837, 9832.638271988979, 9849.484918126602, 206.0328246622696, 46.83585498526281, 22.390397238677906, 9774.409784770618, 9830.490264600568, 9848.902368710447, 0.9999976408887289, 0.9999884385760686, 0.9999975652125006, 60.025073504322705, 60.02648518179311, 60.02832990886053, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8569, 4.516593, 2745.493, 603.1515, 9.109673, 5494.695, 594.951, 9.233388, 5493.412, 603.736, 9.100787, 5494.468, 597.1015, 9.202829, 5494.978, 597.0108, 9.203282, 5494.834, 99.91318, 99.9871, 99.96698, 99.98297, 99.99224, 99.99089
38650.75780000001, 284.966029200516, 285.00817442765623, 285.57121164380044, 34.37293778866098, 34.596109224523644, 34.57578033266946, 9766.891658694276, 9826.803644717147, 9838.470895653852, 206.63013035971744, 48.85466011339463, 19.932091231729828, 9776.916183500243, 9830.600165136944, 9843.937822007987, 0.9999983851594104, 0.9999883333370015, 0.9999978647348355, 60.02227819331335, 60.02243604586712, 60.026737882352265, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 601.6862, 4.568349, 2748.067, 609.4356, 9.004496, 5487.638, 588.681, 9.317693, 5485.037, 609.8917, 8.995985, 5486.729, 590.8068, 9.289759, 5488.537, 590.9072, 9.288617, 5490.079, 100.0, 99.85568, 99.81135, 99.84404, 99.87494, 99.88812
38653.10372000001, 285.01203802685416, 285.11967229485543, 285.60579945742666, 34.361026652660506, 34.57007837377891, 34.55507157138389, 9776.025290089883, 9835.254733857808, 9841.856277373636, 203.37958128955142, 46.07171487688311, 20.531391080865887, 9757.360930367533, 9826.570558200205, 9842.600548487468, 0.9999979126398605, 0.9999881998835289, 0.999998385781897, 60.020293382385496, 60.02546839402942, 60.028668100809185, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8174, 4.516415, 2745.322, 603.1904, 9.109303, 5494.82, 594.9705, 9.23302, 5493.581, 603.6777, 9.101707, 5494.476, 597.0824, 9.203195, 5494.927, 594.0883, 9.245217, 5490.722, 99.91143, 99.98938, 99.96683, 99.98408, 99.99132, 99.92771
38655.532600000006, 285.17992228034416, 285.09713053682606, 285.6842530474335, 34.32185630964548, 34.56174291010882, 34.511821247978396, 9767.612924804991, 9820.174900773742, 9839.166411865683, 208.85065213240705, 44.260660287356586, 16.974975522872683, 9768.075519386115, 9831.061920155951, 9843.595178249347, 0.9999989680659546, 0.9999911733110879, 0.9999985358475816, 60.02304758299184, 60.02477310296944, 60.02477021618283, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8569, 4.514452, 2744.506, 601.5756, 9.134907, 5495.607, 597.6299, 9.189946, 5495.566, 599.7746, 9.170839, 5495.472, 602.9002, 9.114073, 5494.722, 584.426, 9.370105, 5476.097, 99.89854, 100.0, 100.0, 100.0, 99.99107, 99.64867
38657.903920000004, 285.08576407720903, 285.16539006046867, 285.5995869088591, 34.356876530953706, 34.5580967220294, 34.572043792562894, 9769.40854687114, 9827.629658060348, 9841.58143528301, 212.55529093450357, 43.52703825606659, 21.40918477042578, 9775.813862794303, 9826.846458972845, 9841.34422600577, 0.9999984282709578, 0.9999919449794782, 0.9999981905313348, 60.01634626373872, 60.022418776786715, 60.02520879269255, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 609.8283, 4.504101, 2744.738, 602.6456, 9.118329, 5494.951, 595.0093, 9.23302, 5493.525, 603.736, 9.100787, 5494.475, 597.0443, 9.203195, 5494.878, 590.6686, 9.29173, 5488.324, 99.87155, 99.99175, 99.96581, 99.98301, 99.99033, 99.87115
38660.30352, 285.0672633955104, 285.2069196440773, 285.59275877972885, 34.3778144854651, 34.52876856678243, 34.55411536096473, 9762.485829167665, 9832.838471449533, 9845.086926550852, 207.06472014738165, 46.771727925477535, 18.757125977037504, 9769.45872481366, 9822.34380109555, 9835.498170855808, 0.9999977395720819, 0.9999919862698986, 0.9999978747428834, 60.02609604950213, 60.02305125102748, 60.02130940388575, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8372, 4.515345, 2745.484, 597.0035, 9.204165, 5494.927, 594.9705, 9.23302, 5493.464, 603.7166, 9.100971, 5494.469, 603.3389, 9.106585, 5494.617, 590.6686, 9.29173, 5488.316, 99.91129, 99.99133, 99.96674, 99.98298, 99.98765, 99.87005
38662.674000000006, 284.9833887178212, 284.82532463808593, 285.60857926794256, 34.375192661178986, 34.53637058387086, 34.53987116450503, 9772.673402417204, 9818.425643537816, 9839.710888482505, 206.22090487279092, 40.669024501500644, 35.91217199290986, 9780.309744330338, 9808.568677380938, 9841.295305937241, 0.9999948548776351, 0.9999899134209612, 0.9999938390914394, 60.03030598142771, 60.029696477, 60.02583233916075, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 601.4692, 4.568885, 2747.952, 590.6027, 9.29258, 5488.24, 588.6034, 9.317693, 5485.03, 609.9305, 8.995433, 5486.67, 609.481, 9.003584, 5487.594, 597.0704, 9.203099, 5494.836, 100.0, 99.86963, 99.80908, 99.84417, 99.85788, 99.99308
38665.1002, 285.3468386155287, 284.88076175154, 285.6379727812785, 34.36944177080169, 34.56634823973921, 34.56357172533985, 9785.798676930977, 9816.3957383489, 9849.609173113682, 201.957397711265, 45.655205954548364, 31.37619367295156, 9778.989801221382, 9812.330778567733, 9846.133349082076, 0.9999941277549483, 0.9999934367618316, 0.999995486001342, 60.02893568811176, 60.0285868042243, 60.033624979184964, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8766, 4.516593, 2745.329, 596.9257, 9.205086, 5494.798, 594.951, 9.233572, 5493.412, 603.6971, 9.101154, 5494.365, 603.4534, 9.105489, 5494.793, 590.6488, 9.291364, 5488.385, 99.91364, 99.99077, 99.96672, 99.98206, 99.98705, 99.87216
38667.505000000005, 284.99090486369255, 285.21839136556895, 285.6058301106199, 34.36859855868225, 34.542126217913406, 34.54259913133639, 9767.530443926837, 9824.60133063679, 9834.464944153864, 210.37184088501317, 41.977582400036226, 19.621404370181153, 9773.383006271946, 9819.02817047405, 9837.882736377387, 0.9999979703086205, 0.9999918506914885, 0.9999984677530092, 60.033305595377676, 60.03272903851968, 60.02934541664793, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8174, 4.516237, 2745.326, 596.9841, 9.20435, 5494.959, 595.6304, 9.217005, 5494.765, 601.697, 9.142157, 5495.58, 599.5812, 9.165573, 5495.643, 585.8176, 9.360034, 5477.178, 99.91355, 99.99118, 99.98838, 100.0, 100.0, 99.68242
38669.876800000005, 284.93112464662215, 284.96515909353116, 285.4146534943875, 34.383985478598234, 34.57873397666677, 34.55866662758652, 9772.884770787978, 9836.42205102942, 9837.30520693797, 206.6689773580274, 46.127595493999024, 22.92815319733745, 9770.65745908918, 9831.712820338078, 9833.956794559612, 0.9999987766630825, 0.9999924974724241, 0.9999984430713228, 60.02059401143034, 60.02977144304475, 60.03138607038935, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 612.3321, 4.481257, 2742.005, 599.883, 9.161063, 5495.499, 597.261, 9.211115, 5493.721, 603.2894, 9.103912, 5494.582, 603.4343, 9.106768, 5494.784, 590.6289, 9.29173, 5488.312, 99.79267, 100.0, 99.97834, 99.98437, 99.9897, 99.87094
38672.286, 285.1254642788838, 285.0844402204396, 285.69091750767035, 34.37519729731033, 34.58567742102797, 34.53899410631906, 9764.940162555817, 9824.335942205173, 9845.430944834807, 205.56044526204096, 48.34835230273893, 19.254615042384785, 9769.917851365875, 9823.2659425763, 9840.59548164564, 0.9999991536121547, 0.9999916279064351, 0.99999908502358, 60.01885080417008, 60.022510448173215, 60.02355396569663, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.9357, 4.517486, 2745.656, 603.2098, 9.108935, 5494.926, 594.951, 9.233572, 5493.464, 603.6777, 9.101338, 5494.535, 597.1015, 9.202829, 5494.945, 590.6289, 9.292096, 5488.263, 99.92555, 99.98735, 99.96375, 99.98418, 99.99165, 99.87216
38674.73332000001, 285.11352150375444, 285.1412255078448, 285.69607998405513, 34.321928694817714, 34.54599076437323, 34.532841719108475, 9771.110830745693, 9823.545901739642, 9829.6109074679, 205.61933925142682, 52.4322084663163, 21.499682351592128, 9765.827403208736, 9824.227568942675, 9841.438893217359, 0.999995586822988, 0.9999884624870312, 0.9999970902278444, 60.0217795330085, 60.0195449427598, 60.02055908231203, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 601.4298, 4.569242, 2748.058, 609.4551, 9.004312, 5487.794, 588.6422, 9.317877, 5484.97, 609.8723, 8.997087, 5486.788, 590.8068, 9.289942, 5488.537, 597.0704, 9.202916, 5494.963, 100.0, 99.86042, 99.81123, 99.84713, 99.87494, 99.99198
38677.11144, 285.05421263414513, 285.13633443604124, 285.6592100595386, 34.35164080140883, 34.56380059285417, 34.52076037347796, 9770.517288141822, 9827.401518059089, 9832.822499951932, 207.06001413998524, 47.10714617943813, 19.007969326014972, 9773.128054487437, 9826.847391506779, 9838.450728847478, 0.9999993663809419, 0.9999894758516388, 0.9999970816476321, 60.0170357887339, 60.020190542712825, 60.01690771572911, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8963, 4.516058, 2745.383, 603.2098, 9.109119, 5494.768, 594.951, 9.233204, 5493.582, 603.7166, 9.100603, 5494.417, 597.0824, 9.202829, 5494.93, 590.6488, 9.291913, 5488.089, 99.91337, 99.98842, 99.96685, 99.98418, 99.99014, 99.87314
38679.5014, 285.1291567621929, 285.2936720887401, 285.6398782673913, 34.33964667612475, 34.53938926381715, 34.50613305658134, 9762.657961310273, 9823.241476935069, 9828.834201252925, 206.73727647159603, 48.9078738260082, 15.498606705523343, 9767.93100339451, 9812.63359996299, 9839.818642057042, 0.9999972632879264, 0.9999882185940396, 0.9999980066985354, 60.016122512697784, 60.017957695918184, 60.01706136146008, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.7977, 4.515523, 2745.427, 603.1904, 9.109303, 5494.828, 594.9705, 9.233388, 5493.41, 603.6777, 9.101522, 5494.832, 598.0934, 9.188219, 5495.731, 588.2829, 9.328171, 5481.388, 99.91128, 99.99037, 99.96576, 99.9852, 100.0, 99.76013
38681.92016, 285.1069391292582, 285.1549447142108, 285.5652039287792, 34.37047551896772, 34.58046860947077, 34.55466428363942, 9768.1842459711, 9820.945865849188, 9841.919928952957, 210.72401876295044, 44.835850740680144, 16.81073886832519, 9772.139097884065, 9824.46227322795, 9843.951906666525, 0.9999991318493154, 0.9999903845455754, 0.9999990168053119, 60.02194857838745, 60.0253161028161, 60.02383260838246, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 613.7713, 4.46573, 2740.465, 598.4432, 9.182982, 5495.739, 598.8723, 9.176141, 5494.832, 601.5805, 9.124321, 5495.259, 597.5784, 9.195341, 5494.952, 590.5892, 9.292279, 5488.318, 99.71153, 100.0, 99.99503, 99.99737, 99.99364, 99.87106
38684.251000000004, 285.266067286402, 285.22830627555345, 285.63244545746244, 34.33152718585759, 34.53969117166051, 34.53921254946652, 9771.653110055966, 9835.006021986308, 9837.68941577138, 208.93755126027145, 43.8843557659975, 19.21700905337707, 9766.650298369843, 9821.85977988836, 9839.9487204517, 0.999998923994116, 0.9999924315286479, 0.9999985248834692, 60.02465088198147, 60.02414735146501, 60.0249935142972, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.9752, 4.516951, 2745.321, 597.879, 9.190903, 5495.09, 594.951, 9.23302, 5493.521, 603.7166, 9.100971, 5494.469, 603.3961, 9.106768, 5494.949, 590.6885, 9.291547, 5488.438, 99.91541, 99.99429, 99.96581, 99.98191, 99.99172, 99.86887
38686.61656, 285.24660714594864, 285.19377941915513, 285.7073053518866, 34.330298562879506, 34.51083274442334, 34.512605393423925, 9754.107823724848, 9822.898083386985, 9842.617804748921, 212.06842886339246, 46.34679100805215, 19.653813177702432, 9768.68103574497, 9812.25120250516, 9823.159727416962, 0.9999971449948405, 0.9999881439175664, 0.9999978770323127, 60.02731104337924, 60.03017968220414, 60.03031134974093, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 601.6073, 4.567457, 2747.9, 590.6805, 9.292212, 5488.35, 588.6616, 9.317509, 5485.089, 609.8917, 8.996536, 5486.721, 609.4619, 9.003401, 5487.546, 597.0108, 9.203649, 5494.828, 100.0, 99.87164, 99.81025, 99.84105, 99.85701, 99.98868
38689.01916, 285.0844646573769, 285.16077506041506, 285.8530687594139, 34.37113273064334, 34.528329993330054, 34.56053846520297, 9773.213082920305, 9832.174144781626, 9836.61788859101, 205.86084867130103, 42.98862503303394, 18.208504916181028, 9770.525599783303, 9824.975693119817, 9839.764979480076, 0.9999979875877992, 0.999988766159418, 0.9999982912258818, 60.03047569068926, 60.03054132486596, 60.03663872046892, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8372, 4.517129, 2745.599, 596.9647, 9.20435, 5494.806, 594.9899, 9.233756, 5493.524, 603.7554, 9.100603, 5494.417, 603.4152, 9.105489, 5494.733, 590.6289, 9.292096, 5488.318, 99.91163, 99.98911, 99.96776, 99.98312, 99.98959, 99.87106
38691.48044000001, 285.1683530982438, 285.0668271168536, 285.8057599368865, 34.342841167157, 34.541176327241764, 34.51114464947787, 9758.05302234282, 9818.086174155838, 9835.03979782926, 205.9324843079612, 42.38228224181967, 18.040474664005842, 9754.989373105498, 9822.651255572124, 9831.689315341655, 0.9999991517774333, 0.9999897692826633, 0.9999991016113343, 60.03598441662019, 60.036801323632794, 60.03641882375554, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8372, 4.516951, 2745.212, 597.0035, 9.203796, 5494.814, 594.9705, 9.23302, 5493.41, 609.8334, 8.997087, 5486.839, 603.4343, 9.106219, 5494.788, 589.8535, 9.302351, 5485.946, 99.92362, 99.98911, 99.96468, 99.84415, 99.98779, 99.8279
38693.86108, 285.2024005154868, 285.13788035130216, 285.5667026383349, 34.34820336251342, 34.55544882170042, 34.536057443966655, 9757.272343784041, 9830.594011181784, 9847.738181437173, 205.5977602495102, 47.22885251921389, 15.454875632928633, 9764.343060284813, 9820.630314765907, 9839.123400815728, 0.999998933744361, 0.9999884827382389, 0.9999981151646353, 60.03372506127672, 60.03012749668984, 60.03765548203463, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 613.9882, 4.460198, 2738.709, 603.2098, 9.109303, 5494.955, 601.0852, 9.148162, 5495.664, 614.1249, 8.918211, 5479.558, 599.8864, 9.155346, 5495.686, 588.8595, 9.309492, 5487.285, 99.68278, 99.99116, 100.0, 99.68219, 100.0, 99.83328
38696.248120000004, 285.1571822645024, 285.2777135393499, 285.8281275958209, 34.376061011325774, 34.533334921557355, 34.51966302105586, 9767.707816559341, 9821.663948052095, 9842.622167118836, 203.75730935358297, 45.39165354681086, 22.853717380584385, 9757.669396356947, 9810.340424783115, 9844.144253042354, 0.9999984018169767, 0.9999899992913661, 0.9999974653419597, 60.031480637485004, 60.032907750939465, 60.02660156717093, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.7386, 4.517308, 2745.374, 599.6689, 9.155353, 5495.753, 594.9705, 9.233204, 5493.522, 609.8528, 8.996352, 5486.781, 603.4152, 9.106219, 5494.617, 590.609, 9.292279, 5488.205, 99.91529, 100.0, 99.96576, 99.84213, 99.98675, 99.87106
38698.622800000005, 285.19161443607766, 285.33949678514216, 285.7131484591466, 34.35491566649265, 34.53603340047246, 34.51552901420872, 9761.494221893381, 9822.370764860652, 9838.562579895864, 213.11126320894073, 43.90841135721621, 20.778067041172562, 9775.661447777233, 9829.521407438138, 9840.7625191283, 0.9999985383803173, 0.9999897368492214, 0.999998573941964, 60.02955439385215, 60.02815798783942, 60.02500248809387, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 603.1844, 4.555321, 2748.043, 608.7742, 9.008548, 5487.577, 588.6422, 9.317877, 5485.022, 603.7166, 9.100971, 5494.403, 609.481, 9.003584, 5487.597, 596.9909, 9.203833, 5494.957, 100.0, 99.86779, 99.81215, 99.98179, 99.85701, 99.99186
38701.02212, 285.30218030936805, 285.1821690649896, 285.71758405791115, 34.34588426895249, 34.559397749216814, 34.54206048033851, 9772.24479622613, 9823.96569133042, 9839.932673113937, 205.72354369031746, 47.5890407845377, 19.3875581950806, 9770.614991467648, 9826.914432335954, 9831.233875230848, 0.9999976868821879, 0.9999881222320143, 0.999998291289551, 60.02936959248801, 60.024926453615244, 60.02708742038226, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.916, 4.516058, 2745.598, 603.1904, 9.108935, 5494.761, 594.9316, 9.233572, 5493.522, 609.814, 8.996352, 5486.774, 603.3961, 9.105672, 5494.742, 590.6885, 9.292279, 5488.433, 99.90743, 99.99047, 99.96576, 99.84297, 99.98886, 99.86985
38703.38588, 285.18202008582296, 285.20874821084954, 285.6877975545772, 34.38277076323407, 34.561378798829274, 34.544240113479674, 9764.303834641065, 9828.758835404587, 9841.54099493381, 212.3593191159025, 46.01964961889587, 23.303746487589706, 9775.378807679455, 9815.836868142227, 9839.354635506374, 0.9999985749062145, 0.9999908546249506, 0.9999979505210791, 60.03051871339378, 60.02955862155952, 60.027472672648, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.916, 4.516237, 2745.431, 603.1904, 9.109303, 5494.805, 594.9316, 9.233388, 5493.463, 603.7166, 9.100971, 5494.475, 603.4152, 9.105854, 5494.792, 590.6488, 9.292096, 5488.319, 99.91143, 99.98831, 99.96687, 99.9831, 99.98896, 99.87107
38705.76324, 285.210218799973, 285.25432743196825, 285.8015259171441, 34.36122186622979, 34.54700712440101, 34.53301737866831, 9763.800360056517, 9829.877021212375, 9841.249399015756, 209.19594152528225, 41.934880566639094, 15.525392690778972, 9779.511860302777, 9829.760410255676, 9843.895097328568, 0.9999982116042925, 0.9999923512375196, 0.9999985482416722, 60.025377456166225, 60.022605392404586, 60.02325053136593, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 614.1262, 4.459662, 2738.876, 596.9257, 9.205639, 5494.785, 601.1823, 9.140615, 5495.562, 597.4249, 9.197683, 5495.134, 597.1396, 9.199542, 5495.377, 585.8176, 9.348314, 5481.568, 99.67879, 99.98773, 100.0, 99.99197, 99.9944, 99.72172
38708.15924, 285.1235441164863, 285.17168134348645, 285.85782746518777, 34.36215725624082, 34.561186468453066, 34.54303705773162, 9769.51367813596, 9834.274908095444, 9841.346520318086, 209.5732737283099, 41.92192067275391, 21.678316691965847, 9772.91306955224, 9827.684699702091, 9847.584305460245, 0.9999987978276927, 0.9999907516884786, 0.9999983694719927, 60.02399691478785, 60.02038694914996, 60.02306008472181, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.9554, 4.515523, 2745.541, 603.171, 9.109303, 5494.752, 594.951, 9.233388, 5493.583, 603.736, 9.100971, 5494.476, 599.4477, 9.173426, 5495.332, 590.6686, 9.291547, 5488.323, 99.91128, 99.98815, 99.9647, 99.98216, 99.99869, 99.87009
38710.5566, 285.28270458059956, 285.2910023306352, 285.8975844242166, 34.329723531464424, 34.551011810913565, 34.52182034513806, 9764.405408101456, 9823.34000109311, 9834.48654224672, 207.40821571780225, 48.746925920485864, 18.07432985595551, 9771.76817888899, 9818.518999648002, 9835.437630353827, 0.9999969365878504, 0.9999851583936493, 0.9999972395276318, 60.01849833697786, 60.0174630926863, 60.01767703739156, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 606.2402, 4.535333, 2747.031, 606.1282, 9.049809, 5491.095, 590.4475, 9.294684, 5486.388, 609.1149, 8.999478, 5486.944, 591.0739, 9.286289, 5488.657, 596.8517, 9.206213, 5494.951, 99.97452, 99.93218, 99.84683, 99.85066, 99.87967, 99.99024
38712.956320000005, 285.1244044082355, 285.3146112035917, 285.76563078013504, 34.37793026268998, 34.537872630903884, 34.54342677248323, 9754.251159550844, 9829.452239570452, 9839.29232354081, 209.12292189983464, 50.45484339676716, 19.948453038316984, 9769.105033037024, 9832.518211344262, 9840.93623197553, 0.9999982374875125, 0.9999861075640528, 0.9999976073048457, 60.02077225530284, 60.01625244337475, 60.02129739579718, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.226, 4.518022, 2745.436, 603.2098, 9.109488, 5494.812, 594.951, 9.23394, 5493.463, 603.6971, 9.101154, 5494.475, 597.0634, 9.202099, 5494.822, 590.6686, 9.291913, 5488.438, 99.9175, 99.98923, 99.96766, 99.98205, 99.98941, 99.86897
38715.33644000001, 285.3529239692559, 285.2356788022437, 285.7488759236491, 34.366805448010616, 34.56418382662936, 34.54287614414183, 9773.871587253425, 9814.5090823957, 9844.639831211145, 200.78525208474457, 46.39160834933273, 19.826539503075765, 9769.624945443606, 9827.900552128107, 9844.47775601688, 0.999997918199273, 0.9999877487177257, 0.9999982713766759, 60.0226469674395, 60.02025308785198, 60.019569126892335, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8372, 4.516415, 2745.269, 603.2488, 9.108935, 5494.982, 594.951, 9.233572, 5493.463, 603.6583, 9.100971, 5494.469, 597.0634, 9.203012, 5494.877, 590.6885, 9.291364, 5488.324, 99.92134, 99.9874, 99.96468, 99.98299, 99.99044, 99.87117
38717.69836, 285.201390687433, 285.2482148999752, 285.71487370055866, 34.357841984427694, 34.551042177326686, 34.531312532497765, 9771.131191591245, 9827.63348647917, 9836.490141228138, 211.20913854407672, 40.61492825282312, 21.88678237381407, 9775.65440245037, 9824.300270803333, 9828.608514690133, 0.9999985935574832, 0.9999920109823236, 0.9999986190301091, 60.02069482366332, 60.01995031741757, 60.01784056728027, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 614.0473, 4.459484, 2738.709, 596.9841, 9.204534, 5494.858, 601.1823, 9.141535, 5495.679, 597.4832, 9.196764, 5494.962, 603.3389, 9.106585, 5494.782, 584.3265, 9.371204, 5476.218, 99.67078, 99.99006, 100.0, 99.99197, 99.98973, 99.64549
38720.15892, 285.0824010585278, 285.16788075595707, 285.5268764605535, 34.37947019208328, 34.56274422383379, 34.56418918108554, 9765.86795915105, 9827.623281438857, 9833.893486798877, 214.35556382186599, 45.157877592440855, 20.290427081989947, 9770.82207376372, 9832.442453377273, 9841.45316265713, 0.9999986706579822, 0.9999910704308037, 0.9999982196802976, 60.01914303028371, 60.02136221745076, 60.019607247027686, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.7977, 4.516772, 2745.211, 603.2488, 9.108567, 5494.761, 594.951, 9.233572, 5493.524, 603.6971, 9.100971, 5494.411, 598.9136, 9.169044, 5495.893, 590.6488, 9.291913, 5488.377, 99.91351, 99.99142, 99.96579, 99.98299, 100.0, 99.87005
38722.555640000006, 285.0278988785385, 285.1788597026992, 285.57226835338787, 34.36467377578584, 34.54624088616362, 34.54647852542033, 9764.033889743036, 9828.35641891532, 9836.42935469448, 208.19794761639696, 45.33008738169519, 20.79798603492054, 9766.760512883058, 9824.754817735915, 9832.290540626704, 0.9999969296018483, 0.9999885091609929, 0.9999969956054027, 60.01630370550367, 60.018412521998386, 60.01888668463012, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.916, 4.517843, 2745.676, 604.027, 9.096226, 5493.576, 592.9322, 9.266889, 5489.438, 607.2119, 9.032022, 5489.472, 608.3556, 9.01655, 5488.047, 595.3607, 9.219581, 5494.629, 99.92625, 99.97244, 99.90343, 99.90693, 99.88142, 99.98327
38724.9556, 285.20297201247917, 285.3163993209667, 285.87045973027523, 34.368398346743405, 34.544250582696144, 34.52591061846567, 9772.47866824769, 9828.454394593553, 9835.738759506266, 212.16328499567862, 48.40127250322297, 20.01231976390318, 9768.529807341343, 9821.348157384125, 9843.797191432386, 0.9999981238099374, 0.9999862877520562, 0.9999973657570588, 60.0191217114747, 60.017217229987835, 60.01175938822099, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 605.2151, 4.534083, 2746.08, 604.4161, 9.099173, 5494.836, 594.8346, 9.233388, 5493.632, 603.736, 9.100419, 5494.352, 603.3961, 9.106585, 5494.722, 590.6686, 9.291547, 5488.264, 99.95752, 99.9839, 99.96776, 99.98192, 99.98759, 99.87313
38727.31252000001, 285.23889918880826, 285.42599502875186, 285.84689041069095, 34.34780680591875, 34.55585735504695, 34.52572780789113, 9770.919078856336, 9825.783043360776, 9838.955323070622, 209.16252526959397, 47.667868013390944, 21.725842788687714, 9769.436536816875, 9825.29889293995, 9845.575920232126, 0.9999976203676677, 0.9999898659381119, 0.9999983915028352, 60.01079154421671, 60.01496118094067, 60.01864785656356, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8372, 4.516593, 2745.541, 603.171, 9.109488, 5494.819, 594.9899, 9.233388, 5493.508, 603.6777, 9.101522, 5494.358, 603.3008, 9.105672, 5494.734, 590.6488, 9.292096, 5488.257, 99.91352, 99.98936, 99.96576, 99.98098, 99.98899, 99.86995
38729.698280000004, 285.19614015591577, 285.3578801577813, 285.7150569486427, 34.34142108002836, 34.542271993241, 34.551877974230656, 9766.7611280063, 9824.641945353202, 9837.430608231312, 207.75017829906665, 39.03713591182168, 16.334993386537036, 9769.244402673568, 9827.31075338731, 9835.272617193024, 0.9999989730454264, 0.9999917799831757, 0.999999019021943, 60.00706255083919, 60.00868654478138, 60.01010786062228, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 614.1064, 4.459841, 2739.042, 596.8674, 9.205086, 5494.851, 601.1823, 9.141167, 5495.611, 597.4249, 9.197131, 5495.014, 597.0634, 9.20356, 5494.868, 584.3464, 9.370654, 5475.982, 99.68279, 99.98887, 100.0, 99.99269, 99.99025, 99.64449
38732.032640000005, 285.2751024018207, 285.2955307358746, 285.678430780915, 34.35162340236433, 34.57301339412459, 34.534693772785836, 9772.977315080925, 9824.925093895105, 9836.693221559553, 210.78150087878612, 46.00034554159174, 23.02691310481896, 9769.269730767068, 9831.197530905381, 9838.872629648951, 0.9999979264237225, 0.9999920074258108, 0.9999984292966085, 60.01250459900153, 60.011023660682945, 60.01029573019422, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8963, 4.516415, 2745.598, 603.1904, 9.109488, 5494.864, 594.9316, 9.233572, 5493.403, 603.7166, 9.101338, 5494.417, 603.4343, 9.105672, 5494.74, 590.6488, 9.291547, 5488.377, 99.91738, 99.98819, 99.9667, 99.98297, 99.98807, 99.87214
38734.37588, 285.1400957104199, 285.29461520274805, 285.70719965594446, 34.336132726016665, 34.54941317629932, 34.52703320099992, 9754.896774984754, 9827.583425319319, 9834.830950265663, 211.55905837116234, 44.46955568703652, 22.809429838214783, 9761.587721432981, 9817.13980201696, 9831.599790427745, 0.9999975420508448, 0.9999887121202484, 0.9999979252944242, 60.01570319339749, 60.010082929556056, 60.011578489779396, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.778, 4.515345, 2745.431, 603.1904, 9.109673, 5494.812, 594.951, 9.233388, 5493.395, 603.9302, 9.093432, 5493.843, 604.8077, 9.083574, 5493.006, 593.5912, 9.252176, 5492.682, 99.92169, 99.98923, 99.96576, 99.9787, 99.96229, 99.95046
38736.797560000006, 285.1667217181755, 285.28945724510555, 285.7303725683169, 34.338461604122166, 34.56407039991104, 34.531141770741286, 9770.50516625515, 9820.969455378356, 9836.482569934831, 215.1114153217569, 46.50992443462337, 22.080003081384348, 9773.130977134197, 9833.89962703566, 9840.718144425975, 0.999997580362712, 0.9999868623961878, 0.9999976719865549, 60.01356458285046, 60.01223691770611, 60.01487495994938, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 602.1396, 4.563352, 2747.682, 607.9181, 9.038572, 5491.364, 591.7093, 9.277933, 5491.094, 605.9302, 9.071369, 5493.425, 604.0828, 9.094897, 5494.752, 590.6686, 9.29173, 5488.095, 100.0, 99.92649, 99.91091, 99.964, 99.98377, 99.867
38739.19932, 285.1526055591704, 285.2812052315217, 285.7974213727421, 34.35803151724221, 34.56827874747836, 34.54000295848384, 9762.557809116479, 9828.16670292589, 9839.310012709495, 203.48080492519603, 51.84536685451121, 18.619124706488037, 9769.110235384234, 9825.01798016907, 9832.198929755925, 0.9999981261965676, 0.9999888443245756, 0.9999985705643303, 60.01334373607162, 60.01455285006001, 60.01502430366835, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.8963, 4.516237, 2745.432, 603.1904, 9.109857, 5494.925, 594.9316, 9.233572, 5493.405, 609.8528, 8.997087, 5486.891, 603.3771, 9.106219, 5494.676, 590.6488, 9.292096, 5488.377, 99.91559, 99.99128, 99.96457, 99.84508, 99.98899, 99.86798
38741.56944000001, 285.2808121030056, 285.34093281022916, 285.7301241953334, 34.27354057927801, 34.50478331562011, 34.49800444875019, 9761.96859707584, 9817.523364633282, 9824.512708384042, 203.16157560338524, 48.55887230623789, 20.43982351851264, 9750.171124866602, 9814.172618584927, 9829.128429152654, 0.9999986562384064, 0.9999871131923314, 0.99999874980545, 60.01239500317372, 60.01423091445249, 60.01512509417407, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 614.0867, 4.460376, 2738.713, 596.9841, 9.204718, 5494.86, 601.124, 9.142088, 5495.554, 616.125, 8.8796, 5471.254, 597.0443, 9.203195, 5494.919, 584.3663, 9.370837, 5476.042, 99.67287, 99.989, 100.0, 99.55766, 99.99118, 99.64756
38743.925200000005, 285.3041557270078, 285.3510621366089, 285.7829376721489, 34.34309884730545, 34.520655007766045, 34.52415654093377, 9769.145133138496, 9821.823850776489, 9829.774077879983, 209.7701735638584, 42.02790051675538, 21.093066414680834, 9773.841013126937, 9832.066647636115, 9830.734475241845, 0.9999989104530634, 0.9999911481836616, 0.9999984309084328, 60.01656869512352, 60.00890543546726, 60.00710008304394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 600 600 600], 5500.0, [], 607.9357, 4.516058, 2745.431, 603.2098, 9.109673, 5494.982, 594.9316, 9.233572, 5493.516, 609.8334, 8.997272, 5486.847, 603.4152, 9.106585, 5494.725, 590.6289, 9.291913, 5488.319, 99.91525, 99.98923, 99.96468, 99.84428, 99.98462, 99.87107
