TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
42219.725080000004, 284.9873398930332, 285.10625730636986, 285.55418974017476, 34.40497626771567, 34.61184206106846, 34.5964702697096, 9776.354747461348, 9837.641592202235, 9847.071733281105, 209.18110068944998, 47.922362611615426, 24.539189593831452, 9768.601540616468, 9845.804771978335, 9844.407596373361, 0.9999966277967776, 0.9999910266578136, 0.9999968535296806, 59.99480033276656, 59.996099726681436, 59.99361405828435, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 611.2478, 4.491073, 2743.317, 599.8052, 9.162353, 5495.68, 590.991, 9.293212, 5487.973, 785.9209, 6.980842, 5486.601, 796.3943, 6.899914, 5494.933, 594.4858, 9.24009, 5493.069, 99.82752, 100.0, 99.8683, 99.83778, 99.99539, 99.95738
42222.247160000006, 284.8902430253802, 284.94041929362345, 285.4501975659696, 34.4148617174264, 34.61662899747108, 34.60458840149166, 9782.234656436996, 9838.36617098938, 9849.067363144362, 210.56422822794275, 38.81079910170138, 26.41490340026462, 9783.991907335454, 9833.394017578501, 9850.73061540981, 0.9999968713185114, 0.999988299190222, 0.9999970596995958, 59.99577366829066, 59.995383561569994, 59.99732629283645, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.1526, 4.512489, 2744.865, 601.3227, 9.138775, 5495.449, 596.6205, 9.209826, 5494.824, 785.9597, 6.980658, 5486.602, 796.4325, 6.899731, 5495.21, 594.4262, 9.241372, 5492.987, 99.90685, 100.0, 99.98944, 99.83983, 99.99244, 99.95603
42224.66124, 284.94530609744163, 284.9535895254544, 285.4701755531935, 34.45318468568783, 34.63700456373351, 34.60743312253155, 9781.573208085687, 9844.98940543881, 9853.987254703037, 199.70595018650147, 40.166651939654, 23.19291451785898, 9780.436985792428, 9843.652096173046, 9849.378427973747, 0.999997764050755, 0.9999930968815054, 0.9999970808942277, 59.99979306601229, 60.001429387834236, 60.00063076077553, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 601.9622, 4.565672, 2747.77, 607.7625, 9.033967, 5490.273, 603.1234, 9.110611, 5494.995, 792.2708, 6.932854, 5492.935, 802.6318, 6.847135, 5495.69, 600.7485, 9.147431, 5495.725, 100.0, 99.91042, 99.99256, 99.95507, 100.0, 100.0
42227.0774, 285.1301402055519, 284.5595562851948, 285.4556463832753, 34.4506995067461, 34.62451366055464, 34.620449860301136, 9781.425051155305, 9840.775946071863, 9845.964703808333, 207.48282662232896, 41.51603383531619, 23.38788647355659, 9781.1481608054, 9849.342669940224, 9847.358328711915, 0.99999702301764, 0.9999914467885455, 0.9999964669406964, 60.00766024316752, 60.00769553915827, 60.00750448933871, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3892, 4.51356, 2744.979, 601.3422, 9.138407, 5495.451, 596.7758, 9.207434, 5494.791, 785.9597, 6.980658, 5486.943, 796.3752, 6.899914, 5495.318, 594.466, 9.239907, 5493.062, 99.91291, 100.0, 99.99003, 99.84603, 99.99345, 99.95752
42229.47948, 284.85894381647586, 284.77905241780667, 285.208381415048, 34.405855455916864, 34.65090679844081, 34.6094499720672, 9769.43099127379, 9829.477669566542, 9842.983063550259, 204.6169180492767, 45.251454617962736, 28.935684987478453, 9777.106583373037, 9829.60169374552, 9838.647798669175, 0.9999947902580395, 0.9999897098352306, 0.9999973406321915, 60.00575660109065, 60.006812351177636, 60.00785072293989, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.51356, 2744.923, 601.3616, 9.139696, 5495.455, 596.4846, 9.212587, 5493.827, 794.4456, 6.912261, 5494.94, 792.6176, 6.933334, 5492.527, 589.2173, 9.310408, 5484.342, 99.89885, 100.0, 99.98425, 99.99156, 99.95212, 99.80851
42231.8758, 284.7276391584556, 284.82285651136453, 285.3994802734893, 34.46463940691822, 34.63930057915471, 34.62815937456735, 9778.308953253141, 9842.901119962944, 9857.362882363184, 207.37411547866049, 52.8464859338992, 25.431832119876162, 9776.855730675657, 9849.419037269072, 9853.363486836939, 0.9999958504366656, 0.9999919133670724, 0.9999970111592745, 60.00468949025665, 60.00428267342506, 60.00958198211636, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 612.2532, 4.481971, 2742.344, 598.8129, 9.177273, 5495.718, 595.0675, 9.224184, 5494.308, 792.3484, 6.932486, 5493.104, 796.3943, 6.899914, 5495.205, 594.3666, 9.241006, 5493.116, 99.80498, 100.0, 99.98006, 99.95199, 99.9914, 99.95616
42234.25284, 284.89546916782643, 284.83165411866185, 285.28892127186407, 34.41665570147889, 34.665805805054255, 34.607459428617126, 9772.818615655253, 9831.023777728726, 9848.968396736747, 209.81746091575542, 45.261717351413154, 23.678199300396045, 9783.236804467715, 9835.009271174215, 9844.931817720959, 0.9999953509448468, 0.9999910495285548, 0.9999970642639815, 60.00792714633769, 60.00851318982413, 60.00531363976107, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.4089, 4.512667, 2745.199, 601.3616, 9.138591, 5495.517, 590.4475, 9.294868, 5488.197, 792.2513, 6.933037, 5492.875, 796.3943, 6.899731, 5494.991, 594.466, 9.24064, 5493.055, 99.90892, 100.0, 99.86572, 99.94994, 99.99047, 99.95726
42236.653280000006, 285.11132660975164, 284.5567102746036, 285.56290620610883, 34.42778661815592, 34.59028912111594, 34.591272342933685, 9784.270957437942, 9817.644879087893, 9852.410238032455, 197.07881668814753, 34.408060114791624, 41.93447541431851, 9793.496504412406, 9816.31153405926, 9850.413159536098, 0.9999906231189046, 0.9999924130961418, 0.9999928953636072, 60.002293585888005, 60.004734134981355, 60.00446284848207, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 602.0607, 4.564423, 2748.108, 607.743, 9.033415, 5490.488, 584.1386, 9.373283, 5475.568, 785.9209, 6.980658, 5486.49, 802.6318, 6.846587, 5495.414, 600.7286, 9.148164, 5495.67, 100.0, 99.90663, 99.63781, 99.83779, 99.9992, 100.0
42239.102600000006, 284.92671832525207, 284.9102634901644, 285.46054611569684, 34.409483263959075, 34.623818858086565, 34.63023402965202, 9779.64128922164, 9830.085423401082, 9850.67730944091, 209.89845062039876, 41.432683751509785, 23.19956478383847, 9780.125233507102, 9826.689419831582, 9852.053924829035, 0.9999958651890206, 0.9999902289540602, 0.9999970762925283, 60.002606308451966, 60.000826720393086, 60.005958199932024, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.513203, 2745.085, 601.3616, 9.13896, 5495.561, 590.4281, 9.295053, 5488.077, 792.2319, 6.933037, 5492.766, 796.3752, 6.899731, 5495.042, 594.466, 9.240457, 5493.123, 99.90477, 100.0, 99.86585, 99.95101, 99.99454, 99.95946
42241.503560000005, 284.9545666469446, 284.83434385169164, 285.5261156293328, 34.40216287821139, 34.64345350190239, 34.604326661431145, 9769.976107606977, 9837.429468807168, 9850.664697960809, 207.31784529060724, 43.25414525867677, 27.551276939391755, 9777.886547909558, 9835.739385968995, 9841.55136255331, 0.9999966034811573, 0.9999912045547085, 0.9999962111899738, 59.99698984557511, 59.997077555360214, 59.99575284202814, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512489, 2745.204, 601.3032, 9.138775, 5495.569, 590.4475, 9.295053, 5488.531, 792.8145, 6.924028, 5493.856, 794.6586, 6.917446, 5493.713, 591.3645, 9.291181, 5487.67, 99.91531, 100.0, 99.87493, 99.96656, 99.96923, 99.8723
42243.88268, 285.01320326488184, 284.9924513168492, 285.40382511366437, 34.4310443797769, 34.64305851199955, 34.598275368060854, 9779.902662309145, 9834.1536097096, 9851.69657667278, 211.3956272787882, 43.441640363804936, 26.021946621262032, 9781.543789571953, 9842.495424877518, 9844.939862469455, 0.999995462879737, 0.9999904776990883, 0.9999974035461208, 59.99159044499312, 59.997683155214524, 60.00116451426988, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 613.9093, 4.461626, 2740.171, 596.6728, 9.19956, 5495.383, 593.5534, 9.252531, 5491.62, 794.232, 6.920902, 5493.225, 795.9747, 6.903201, 5495.095, 594.2672, 9.241738, 5493.063, 99.72592, 99.99153, 99.93114, 99.96035, 99.99332, 99.95834
42246.2946, 284.93163714409036, 284.8993630664222, 285.4454897970759, 34.45132476618734, 34.65805261987171, 34.615589937913974, 9786.56709743112, 9835.047297880095, 9848.691111947617, 202.9639301554662, 48.40984550758162, 30.131678130802356, 9780.658583085016, 9838.810318503456, 9855.394175595224, 0.9999965991928762, 0.9999894760141828, 0.9999963262590202, 59.999625441325136, 60.00110938089268, 59.99545833931131, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2314, 4.513203, 2745.252, 601.3227, 9.138039, 5495.391, 596.2516, 9.213508, 5494.59, 792.2513, 6.933037, 5492.707, 796.3943, 6.899731, 5495.103, 594.466, 9.24064, 5493.123, 99.90892, 99.99976, 99.9852, 99.95092, 99.9935, 99.95737
42248.68492000001, 285.1956072676342, 284.45802800354124, 285.42896072380785, 34.471310221299255, 34.63139273661065, 34.63963571201775, 9791.582734413678, 9827.00909361574, 9855.953319050619, 193.57082409513077, 32.08668899183908, 32.62788901298791, 9788.142317092124, 9825.953238818576, 9859.65755123828, 0.9999922208383146, 0.9999953489516828, 0.9999938635378061, 59.99751020021588, 59.99528629269608, 59.99899371434602, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 601.9622, 4.564959, 2748.104, 607.7625, 9.033783, 5490.495, 603.0846, 9.109875, 5494.832, 785.9403, 6.980658, 5486.49, 802.6699, 6.847318, 5495.414, 600.649, 9.147431, 5495.677, 100.0, 99.90636, 99.9907, 99.83779, 100.0, 100.0
42251.03128, 284.8186105420471, 284.80741875782525, 285.2693796988369, 34.45331238027467, 34.64044652952231, 34.620957703244, 9780.383385136025, 9838.728774288833, 9854.62725278661, 206.50490554999442, 43.97812549294633, 28.308857292247012, 9788.148692567556, 9843.980084838719, 9846.011509334443, 0.9999958402236544, 0.9999896179771839, 0.9999942673517901, 60.00040374657128, 59.99998084343941, 60.00159022066643, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512311, 2745.366, 601.3616, 9.138407, 5495.437, 596.7175, 9.207066, 5494.849, 792.2513, 6.933221, 5492.711, 796.3752, 6.899914, 5495.098, 594.4858, 9.239907, 5493.123, 99.90494, 100.0, 99.98896, 99.95196, 99.99452, 99.9586
42253.49312000001, 284.8727375792667, 284.74477819422356, 285.2491478334715, 34.407428058652165, 34.54278896396728, 34.60628599499482, 9765.418349048741, 9825.384301405244, 9842.295007741235, 203.47963269012598, 42.02597660366939, 25.12736312202196, 9770.192843232877, 9821.272473244764, 9835.995816652747, 0.9999966109938402, 0.9999913553544509, 0.9999976833559875, 59.99862203759559, 60.00072425914083, 59.99925150619851, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512667, 2745.252, 601.3422, 9.138775, 5495.376, 596.7369, 9.20817, 5494.789, 785.9209, 6.980842, 5486.431, 796.3752, 6.901557, 5494.56, 593.6509, 9.259867, 5490.931, 99.90494, 99.9995, 99.98961, 99.83567, 99.9889, 99.92869
42255.87844, 284.70473906227664, 284.86443457567776, 285.2078045621159, 34.444732071919404, 34.64357366258936, 34.61756571212499, 9779.065573905433, 9836.96808152149, 9850.247950830553, 205.68875264016742, 41.68080790236189, 28.402629408949906, 9777.924849128525, 9837.146529461834, 9848.299341655424, 0.9999963050081077, 0.9999901833577193, 0.9999955267670716, 59.996454033889655, 60.000287799387486, 60.003211370430684, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 614.4219, 4.455022, 2738.643, 595.0775, 9.228295, 5494.16, 591.5928, 9.279774, 5491.116, 781.7847, 7.007134, 5481.99, 793.8765, 6.917446, 5494.596, 593.1936, 9.250344, 5492.676, 99.67032, 99.97737, 99.9102, 99.75591, 99.9853, 99.94724
42258.269080000005, 284.98678141607536, 284.7783313820589, 285.4389707069271, 34.43354105823659, 34.60763965673582, 34.59383448148507, 9782.838946067466, 9832.103438146656, 9839.686348581577, 205.6638597970973, 46.635980975096345, 24.52385501666049, 9771.82753550236, 9828.175079683371, 9849.993095567812, 0.9999971708208921, 0.9999891644927035, 0.9999953383425059, 59.99804734768801, 59.99511805111539, 59.99651537921537, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512489, 2745.256, 601.3227, 9.139144, 5495.616, 592.0587, 9.281431, 5488.945, 785.9403, 6.980842, 5486.489, 796.3943, 6.899914, 5495.103, 594.466, 9.24009, 5493.061, 99.90685, 99.99974, 99.89254, 99.83575, 99.99337, 99.95849
42260.6506, 285.0150324219978, 284.95715265930744, 285.4719054700718, 34.41968545213961, 34.614885793470926, 34.59872916036279, 9780.925002655904, 9828.708251367156, 9852.265648253904, 204.98944885457786, 39.49568395719143, 28.671995512834656, 9780.666247667623, 9833.514025854332, 9843.437782982388, 0.9999958214567519, 0.9999916815284011, 0.9999957519823011, 59.99540424239723, 59.99761904713652, 59.99610334902367, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 602.8099, 4.561567, 2748.156, 607.6458, 9.033967, 5490.443, 584.158, 9.373283, 5475.613, 792.2513, 6.933037, 5492.766, 802.6127, 6.846952, 5495.528, 600.6888, 9.148164, 5495.672, 100.0, 99.90648, 99.63987, 99.94994, 100.0, 100.0
42263.080760000004, 284.9267776188798, 284.8846535413311, 285.46567557547564, 34.432461010784756, 34.61739734516322, 34.60012820223874, 9773.970336549119, 9837.346911337267, 9852.544575152513, 205.39958680804193, 48.29347174882355, 22.9943185649754, 9774.209168944833, 9836.767306793472, 9842.092846605077, 0.9999970644743353, 0.9999908379219848, 0.9999976426084867, 59.988974950019056, 59.989826983135956, 59.98675338366885, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.1723, 4.514095, 2745.313, 601.3032, 9.138223, 5495.449, 590.4475, 9.2945, 5488.084, 785.9209, 6.980658, 5486.378, 796.3752, 6.899914, 5495.042, 594.5256, 9.240273, 5493.183, 99.90683, 100.0, 99.86478, 99.83575, 99.99246, 99.95738
42265.48668, 284.90515400612026, 284.9360533299154, 285.4722863089476, 34.445082945565986, 34.632190045185006, 34.61702931238189, 9769.786417163717, 9837.25041249627, 9850.729525301389, 204.24738266456143, 46.30546071289564, 27.407755395811364, 9783.613880871779, 9827.683906801421, 9848.241368117104, 0.999995479285771, 0.9999878408990179, 0.9999968378103313, 59.98786717556555, 59.989924457330005, 59.98926033070949, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.512489, 2745.146, 601.3616, 9.138407, 5495.503, 590.4475, 9.294684, 5488.085, 792.2513, 6.933037, 5493.046, 796.3943, 6.899731, 5495.042, 594.466, 9.240457, 5493.04, 99.90685, 99.99979, 99.86681, 99.95709, 99.99341, 99.9585
42267.93864, 284.9473513109115, 284.96916006773876, 285.5448281023004, 34.43723220556647, 34.62988965982767, 34.600902529977255, 9781.291140823441, 9833.259405609355, 9852.951754032729, 209.20013469732635, 42.44700831162709, 28.47999158966286, 9777.566840787336, 9838.793561210836, 9851.915997346094, 0.9999974790362344, 0.9999892417960906, 0.9999974742319284, 59.984275221863456, 59.98610916562354, 59.988467473063345, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 614.6387, 4.456272, 2738.419, 595.0775, 9.231058, 5493.508, 596.6011, 9.210011, 5494.832, 797.8633, 6.892587, 5495.124, 792.217, 6.928769, 5493.531, 591.8814, 9.275616, 5491.637, 99.65816, 99.96574, 99.98847, 99.9949, 99.96592, 99.91402
42270.285520000005, 284.75966680125447, 284.79370209850913, 285.32193662783294, 34.456724167015345, 34.670818274074136, 34.62803946376826, 9778.390326189667, 9836.521278393342, 9845.342108365217, 207.19684635964273, 42.29771993591112, 21.761716917259946, 9775.803941590964, 9837.144236897198, 9852.59997361047, 0.9999955288092099, 0.9999916856479986, 0.999997023671401, 59.98304221396337, 59.981294146261554, 59.986826893259604, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.512311, 2745.256, 601.3616, 9.138407, 5495.562, 593.631, 9.246273, 5493.649, 792.2319, 6.933221, 5492.711, 790.3286, 6.947945, 5490.867, 594.3865, 9.241006, 5493.054, 99.89883, 100.0, 99.96123, 99.95507, 99.9235, 99.95833
42272.68552000001, 284.89025221430825, 284.8357233620941, 285.30348084349015, 34.44164516292127, 34.62669384209642, 34.61570450015236, 9777.23344205293, 9827.71399470712, 9850.884907003965, 207.79306026070526, 36.97184026818377, 21.304426647139735, 9787.010179554763, 9833.216386447115, 9837.923221439134, 0.9999971023598875, 0.9999934252797923, 0.9999971931026123, 59.979133343995684, 59.974649997155694, 59.97833086845473, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 604.4462, 4.550146, 2747.453, 606.8091, 9.041519, 5490.736, 602.774, 9.113372, 5494.87, 785.9015, 6.980658, 5486.601, 783.8241, 6.995975, 5483.649, 600.7286, 9.147981, 5495.726, 99.99094, 99.92311, 99.99065, 99.83673, 99.78613, 100.0
42275.11088, 284.85286372886105, 284.9647234617471, 285.3225821377653, 34.447397735648636, 34.61042235535579, 34.61009239030207, 9783.84232983232, 9838.152420828526, 9855.38064696282, 208.65376329197534, 39.66850566668518, 28.15828589414241, 9780.307064142478, 9837.823326770624, 9857.361857649734, 0.9999973830819159, 0.9999918723592827, 0.9999960061739084, 59.98147724504624, 59.98156248769953, 59.98197814722237, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.33, 4.512846, 2744.984, 601.3227, 9.139144, 5495.622, 596.7952, 9.207066, 5494.803, 792.2319, 6.933037, 5492.823, 790.1569, 6.949588, 5490.975, 594.5853, 9.241006, 5493.188, 99.90492, 100.0, 99.99124, 99.954, 99.9194, 99.95969
42277.5334, 284.95590164932696, 284.82937920625034, 285.2226378534381, 34.396972654083946, 34.66479949219298, 34.62172102249617, 9779.906179178855, 9835.246636400898, 9845.196634582719, 206.26317895956436, 44.57965416461275, 24.16160658403669, 9783.079968294382, 9833.465154646488, 9846.792655644023, 0.9999965558067507, 0.9999901603074981, 0.9999956014244137, 59.97913749990245, 59.98159386139441, 59.98078109000583, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2512, 4.513916, 2745.141, 601.3422, 9.138775, 5495.56, 596.7563, 9.207802, 5494.85, 792.2513, 6.933221, 5492.765, 790.176, 6.949406, 5491.083, 594.4063, 9.241189, 5493.184, 99.90104, 100.0, 99.98991, 99.95198, 99.92448, 99.95834
42279.916840000005, 285.08253242679757, 285.04402086698116, 285.55695597626413, 34.440437497963856, 34.63964887541963, 34.613820884035924, 9775.930739008529, 9829.664308206173, 9847.028740361826, 207.31317658102262, 43.412539288835774, 30.51750603086839, 9787.57893290944, 9834.793521577434, 9853.530715523475, 0.9999952269592531, 0.9999907504560225, 0.9999964417458295, 59.9838906784505, 59.98549500057697, 59.983226168288596, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 614.481, 4.455558, 2738.147, 595.0969, 9.231794, 5493.514, 590.4087, 9.295053, 5487.965, 798.4847, 6.882475, 5495.76, 796.2418, 6.905575, 5494.559, 589.7542, 9.303633, 5488.572, 99.65226, 99.96441, 99.86652, 100.0, 99.98884, 99.85535
42282.31884, 285.11119946934906, 284.9914195124289, 285.4934525348648, 34.43759102861244, 34.60633169145262, 34.61377025104277, 9785.516758155432, 9832.057183759385, 9849.416862024338, 208.77383062014178, 44.05875073130255, 25.15856153462937, 9783.78694674618, 9834.54822199058, 9849.863241307614, 0.999996301172512, 0.999992217515687, 0.9999971445874377, 59.984312843724425, 59.98358353601538, 59.98116190906018, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.513024, 2744.979, 601.3422, 9.138591, 5495.503, 596.2711, 9.222343, 5492.9, 792.2319, 6.933221, 5492.77, 794.2389, 6.912333, 5494.833, 594.4063, 9.241921, 5493.055, 99.90089, 100.0, 99.97313, 99.95207, 99.98525, 99.9559
42284.773760000004, 285.02775589154567, 284.98970781113013, 285.49199112115866, 34.40509113496156, 34.62376431470534, 34.5741506030017, 9771.836148526247, 9822.182680839776, 9840.37838355834, 205.85760209776237, 41.67086373504617, 25.66955152009541, 9769.9035969108, 9837.746459216656, 9844.310743809505, 0.9999964220927363, 0.9999927998298942, 0.9999971403831004, 59.986426007060004, 59.986793998507466, 59.98535343799662, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 606.0431, 4.536404, 2747.132, 604.6301, 9.078543, 5492.947, 585.5945, 9.360582, 5476.328, 786.1151, 6.980106, 5486.374, 802.6127, 6.846952, 5495.583, 600.7286, 9.148347, 5495.738, 99.96639, 99.9553, 99.65288, 99.83674, 100.0, 100.0
42287.20068, 285.0780843377705, 284.9190199394888, 285.52951871253765, 34.43833511823249, 34.644957325709235, 34.580866473136226, 9786.576475895405, 9834.412824893509, 9855.178153150033, 214.0547719602074, 42.4340771361376, 24.615856235579486, 9776.903990105551, 9836.161983304428, 9847.093309425754, 0.9999963551646611, 0.9999903749676564, 0.999997275915002, 59.99045626543449, 59.98830305454814, 59.98870523816008, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2314, 4.513024, 2745.252, 601.3616, 9.138775, 5495.448, 590.4087, 9.294868, 5487.965, 792.2513, 6.933221, 5492.823, 796.3943, 6.899731, 5495.104, 594.466, 9.240457, 5493.122, 99.90075, 100.0, 99.86463, 99.9541, 99.99445, 99.95847
42289.56784, 285.1286926833152, 284.54653819204947, 285.45021154783734, 34.44057023058151, 34.6353404785217, 34.61449379019224, 9790.550751074188, 9814.881889914457, 9850.423438197666, 199.81289935425457, 38.159244610468704, 37.306199388335244, 9791.503053653663, 9820.82098479151, 9848.005428944694, 0.9999914720100428, 0.9999934659926678, 0.9999931318667954, 59.98773608766889, 59.98853048478169, 59.99188397951708, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.512846, 2745.256, 601.3422, 9.138775, 5495.44, 590.4281, 9.294684, 5487.966, 792.2513, 6.932854, 5492.707, 796.3943, 6.899731, 5494.99, 594.466, 9.240273, 5493.123, 99.89885, 100.0, 99.86466, 99.95612, 99.99246, 99.95738
42291.91128, 284.79868745742476, 284.98633040723536, 285.33802611028904, 34.44057270325059, 34.622428346235836, 34.59831100986514, 9774.334594268608, 9840.461378525406, 9847.652452759963, 212.94890177877824, 40.07142582192773, 25.57817083532609, 9773.564753709592, 9836.1629952585, 9842.160498175926, 0.9999963992543772, 0.9999904328388644, 0.999996644081797, 59.993884195640554, 59.989819692934454, 59.989288267459195, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 614.5007, 4.455201, 2738.367, 595.0775, 9.23161, 5493.573, 596.7369, 9.20817, 5494.772, 798.4847, 6.882107, 5495.643, 790.1569, 6.949406, 5491.195, 588.0642, 9.32579, 5484.28, 99.65401, 99.96452, 99.98851, 100.0, 99.92342, 99.79757
42294.3364, 284.9203213690408, 284.87271493193634, 285.3149320367149, 34.447379139146875, 34.61375969953354, 34.641569620243054, 9786.749835947336, 9841.377660215474, 9848.531075243767, 209.69702133252576, 40.33411328921011, 32.54084088195481, 9780.464054978314, 9840.440079362015, 9852.254522372803, 0.9999963486776305, 0.9999907663206903, 0.9999969333298515, 59.988371625074166, 59.99199499843349, 59.99417252028985, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.192, 4.513738, 2745.037, 601.3616, 9.138223, 5495.57, 590.4281, 9.294868, 5489.028, 792.2513, 6.933221, 5492.935, 796.3943, 6.900279, 5494.933, 594.3666, 9.241555, 5493.049, 99.90698, 100.0, 99.86941, 99.95507, 99.99948, 99.95616
42296.774280000005, 284.90853889954286, 284.8814951318169, 285.2356203752599, 34.445951876348474, 34.64295522804272, 34.626435354672495, 9786.402441943548, 9826.367196627447, 9850.73456532139, 200.03173630663605, 30.32660831930616, 25.676799926341346, 9782.29077779762, 9844.60139192135, 9846.654695852034, 0.9999976762498676, 0.9999936254969257, 0.9999965820666837, 59.991929152719806, 59.99175197551918, 59.994207345844856, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.514809, 2745.444, 602.6068, 9.112251, 5494.688, 599.0663, 9.167306, 5495.773, 788.0569, 6.968155, 5487.634, 802.2122, 6.850788, 5495.689, 600.6093, 9.148164, 5495.672, 99.91781, 99.98698, 100.0, 99.87306, 100.0, 100.0
42299.14428, 285.08092765235403, 285.02698685216467, 285.50090885518745, 34.444767489742866, 34.61416148117034, 34.60053131141409, 9785.97121115945, 9838.184637420218, 9845.98637010565, 208.9270055978268, 38.70970255593966, 28.540671646786564, 9781.757850928587, 9839.640682980622, 9850.317992186121, 0.9999955034222586, 0.99999010078956, 0.9999968219498837, 59.997591876224526, 59.999473199208495, 59.99670514594293, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 606.3585, 4.525339, 2745.949, 601.9064, 9.129934, 5495.569, 597.1058, 9.203568, 5494.829, 792.2319, 6.933221, 5492.823, 796.3943, 6.900096, 5495.317, 594.6449, 9.238075, 5493.264, 99.93619, 100.0, 99.98954, 99.95304, 99.99842, 99.96106
42301.51784, 285.04811839412935, 284.92896585136964, 285.61370086023464, 34.438933687084706, 34.605940269464114, 34.618693612767814, 9780.864385600054, 9840.339933481848, 9857.411620922598, 207.55812303541552, 47.49243947734794, 24.369321161937705, 9781.79980268077, 9831.417682820758, 9851.760097746564, 0.9999963866028841, 0.99999059397889, 0.9999966432472839, 60.00022455426243, 60.00184982341045, 60.0011315846233, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.1329, 4.512311, 2744.927, 601.42, 9.137671, 5495.613, 596.6981, 9.207434, 5494.722, 792.2513, 6.933405, 5492.882, 796.3752, 6.899914, 5495.263, 594.4063, 9.241006, 5493.056, 99.90476, 100.0, 99.98744, 99.95411, 99.99651, 99.95629
42303.932960000006, 285.01534390554605, 285.03483484098956, 285.4828589950696, 34.38642081924954, 34.61633383021816, 34.57874528222527, 9768.887125052113, 9830.104697273917, 9841.685478253617, 213.87371109081414, 41.08917652315267, 26.647600603462593, 9781.841268925287, 9832.508814193514, 9850.788527475012, 0.9999953233786926, 0.9999877724763283, 0.9999971354840985, 59.99639699894886, 59.99665191903408, 60.00013684233635, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 614.5402, 4.456093, 2738.147, 595.0386, 9.23161, 5493.515, 590.3699, 9.295421, 5487.965, 798.5041, 6.882291, 5495.756, 790.1378, 6.949406, 5491.195, 588.0444, 9.325607, 5483.904, 99.65226, 99.96764, 99.86463, 100.0, 99.92344, 99.78979
42306.40112, 284.94293941686993, 285.08735432298494, 285.46229723823643, 34.439471419879105, 34.60258194624653, 34.613598662697825, 9776.152587276194, 9836.979452050882, 9850.21194710897, 207.30343756116235, 42.47716967463293, 25.457882902154324, 9778.566825514352, 9838.821322044181, 9847.357619100878, 0.9999969920024966, 0.9999914786242768, 0.9999964188983779, 60.00311204061064, 60.00296717118719, 59.997784158704526, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512846, 2745.257, 601.3422, 9.138223, 5495.561, 596.6593, 9.20817, 5494.67, 792.2319, 6.933405, 5492.881, 796.3752, 6.900096, 5495.21, 594.5853, 9.238625, 5493.211, 99.89883, 100.0, 99.98866, 99.95408, 99.99637, 99.9601
42308.7418, 285.2284851218393, 284.66117896330167, 285.5022606434484, 34.42699208754866, 34.5888969963861, 34.566038236018, 9792.960968115924, 9812.13257663804, 9849.410747539328, 204.70885742882228, 43.59149972111754, 36.651248501226355, 9787.41832097074, 9814.609010401444, 9843.607220597443, 0.9999908766620103, 0.9999915503305089, 0.9999914176580943, 60.00535709562094, 60.00849504321523, 60.00822458159471, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2512, 4.512667, 2745.081, 601.4005, 9.134907, 5495.432, 589.7098, 9.308674, 5484.993, 790.1153, 6.952895, 5490.025, 799.4844, 6.868685, 5495.991, 598.6609, 9.167941, 5495.827, 99.9046, 100.0, 99.81056, 99.91347, 100.0, 100.0
42311.143000000004, 285.02297760542314, 284.98256288691977, 285.3834404217251, 34.442795463598706, 34.61731282562112, 34.558586465984206, 9787.066445368684, 9835.680200067396, 9843.301388258835, 210.5510673169265, 44.057572043728214, 22.018626512434594, 9780.391974819999, 9837.308455200759, 9850.38470218149, 0.9999969146912441, 0.9999896972564905, 0.9999966003599284, 60.009971230644105, 60.008255597650425, 60.01092271445015, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 604.2293, 4.543542, 2747.059, 603.9881, 9.09641, 5494.858, 588.9333, 9.309226, 5487.195, 792.0571, 6.933589, 5492.711, 796.3943, 6.900279, 5494.938, 594.5853, 9.239724, 5493.123, 99.9815, 99.98702, 99.85063, 99.953, 99.99151, 99.95849
42313.48116, 284.6818948606393, 284.75846621459186, 285.39277702833846, 34.415370989895806, 34.64489347359065, 34.62027090619087, 9777.80302511759, 9831.20597058313, 9841.231132254034, 208.33439132459353, 46.60917484521815, 27.31334179048872, 9778.024103902842, 9838.885682891918, 9843.314450063865, 0.9999958799187487, 0.9999910158532197, 0.9999960664050763, 60.011921792938544, 60.013867477793745, 60.007746566046066, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.1723, 4.512489, 2745.151, 601.3616, 9.138223, 5495.621, 590.4281, 9.294684, 5488.025, 785.9403, 6.980842, 5486.654, 796.3752, 6.899731, 5495.096, 594.4063, 9.241006, 5493.124, 99.90716, 100.0, 99.86572, 99.83885, 99.9944, 99.95845
42315.8726, 284.9822668782636, 284.95506780695973, 285.35695444766174, 34.402720254704874, 34.61078642858294, 34.57009284386114, 9774.831610078274, 9823.828404709413, 9836.004280668965, 208.08488570862687, 39.86433210087489, 24.662400645152957, 9775.536166533526, 9829.137676623412, 9844.793587400949, 0.9999967965279577, 0.999991222328753, 0.9999967404832455, 60.00750853405231, 60.00372735349763, 60.006719724866706, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 614.5599, 4.456093, 2738.137, 595.0969, 9.231242, 5493.512, 596.6787, 9.208722, 5494.773, 779.6099, 7.025153, 5476.867, 790.1378, 6.949588, 5491.03, 588.0642, 9.325424, 5484.024, 99.64583, 99.96671, 99.98757, 99.66278, 99.92041, 99.79174
42318.22196, 284.9832083624195, 284.92269170177025, 285.45522718549717, 34.44207112104412, 34.63214394397175, 34.60024788030752, 9778.614443577291, 9833.232630241757, 9844.518524942048, 211.25848726338154, 49.34390016520683, 22.73659926608525, 9773.627463462117, 9834.626651683717, 9845.073136866626, 0.9999953904854534, 0.9999907394945758, 0.999996974544049, 60.00054993864988, 60.011637844679804, 59.99894297547577, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2906, 4.512667, 2745.032, 601.3422, 9.138775, 5495.39, 590.4087, 9.294684, 5488.026, 785.9209, 6.980842, 5486.659, 796.3752, 6.899731, 5494.933, 594.466, 9.240273, 5493.123, 99.911, 100.0, 99.8637, 99.83875, 99.99142, 99.95849
42320.5958, 285.06155860041207, 285.0484118753438, 285.6188832635994, 34.40672628036676, 34.61953295443696, 34.606164354928325, 9786.55927700544, 9840.789792926565, 9851.383051795823, 201.25151731909688, 39.157190916615036, 22.850851063381924, 9791.065889835236, 9838.193190307698, 9854.301641458645, 0.9999969830491933, 0.9999915944630446, 0.999994218413387, 59.99950460844708, 60.00088212650867, 59.997923193884944, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2314, 4.513024, 2745.257, 601.3422, 9.138223, 5495.554, 596.6205, 9.209642, 5494.772, 785.9209, 6.981026, 5486.489, 796.4897, 6.899001, 5495.467, 594.6847, 9.234413, 5494.182, 99.911, 100.0, 99.98729, 99.83777, 99.99997, 99.97777
42322.95784, 285.02630237877037, 284.99317065639576, 285.52861445077843, 34.42209818936933, 34.62027007978977, 34.58886476980534, 9782.018797867548, 9827.278522990993, 9849.724390220694, 201.05513471729296, 42.10178744706809, 26.98519247313834, 9784.537349982766, 9836.529628545251, 9853.296827485738, 0.9999967122502836, 0.9999915343206554, 0.9999980899728153, 59.99861680128549, 59.99764949335964, 59.997779273663525, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 601.9622, 4.565494, 2748.165, 607.6458, 9.037835, 5491.123, 602.0364, 9.127545, 5495.47, 790.0959, 6.953078, 5490.188, 798.8741, 6.882382, 5495.601, 596.3945, 9.220679, 5493.872, 100.0, 99.91265, 100.0, 99.9125, 100.0, 99.97212
42325.341440000004, 284.8454700947447, 284.9794703166675, 285.49560155002354, 34.45946284148275, 34.65443077420579, 34.61224361311288, 9781.391620474165, 9833.503804862568, 9852.893385206926, 206.32418056286753, 40.315111483848796, 27.039665209736995, 9787.113327487046, 9842.940710095943, 9854.279064657223, 0.9999967029776882, 0.9999920901921063, 0.9999955894860505, 59.997039300999056, 59.9988740963709, 59.99787805891151, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.511953, 2745.032, 601.3032, 9.139144, 5495.562, 596.7952, 9.206882, 5494.864, 792.0765, 6.933957, 5492.987, 796.3752, 6.900096, 5494.988, 594.466, 9.241006, 5493.062, 99.91291, 100.0, 99.99017, 99.95404, 99.99244, 99.95616
42327.761600000005, 285.04623901316313, 285.0502181732997, 285.4156676300459, 34.38904072805347, 34.61943542397994, 34.5722742720196, 9778.747809907843, 9823.254149762535, 9839.159228149809, 209.72208019479316, 41.16093891016226, 29.799188771377885, 9776.670779026797, 9820.936618776213, 9837.185535797524, 0.9999978306537441, 0.9999911030017304, 0.9999967649341983, 59.9882891706535, 59.99141471366874, 59.99303404106837, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 613.791, 4.463053, 2738.419, 595.272, 9.230321, 5493.574, 590.4087, 9.295053, 5487.965, 798.4847, 6.882475, 5495.703, 790.1569, 6.949406, 5490.921, 588.0444, 9.32579, 5483.897, 99.6828, 99.96671, 99.86368, 100.0, 99.91842, 99.79062
42330.1776, 284.98658535155215, 285.0387117797484, 285.5237608273237, 34.446354421343194, 34.627675281468946, 34.60626490678582, 9781.63720099984, 9840.663128939188, 9850.84121856505, 215.79904740893062, 49.343983138731346, 26.89872238840462, 9775.977654594895, 9841.394805072432, 9842.704736872976, 0.99999665396035, 0.9999896228767706, 0.999996226652498, 59.98643490249999, 59.987044918331264, 59.988785580499304, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.4483, 4.512489, 2745.09, 601.3616, 9.138775, 5495.442, 596.7175, 9.20817, 5494.772, 792.2319, 6.933405, 5492.823, 796.3562, 6.900096, 5495.098, 594.4461, 9.240823, 5493.062, 99.90494, 100.0, 99.98851, 99.95304, 99.99544, 99.95834
42332.57636000001, 284.8307184114581, 284.9276658168675, 285.3148251926566, 34.42559086608358, 34.63389062913635, 34.5929546432761, 9769.430770458133, 9829.66870934606, 9841.533539445902, 207.22144796510338, 40.9225843107306, 28.369814563185855, 9780.645499624126, 9828.340037635455, 9843.837132352332, 0.9999960420515712, 0.9999899188277285, 0.9999952252485915, 59.98409896215268, 59.98223148701665, 59.98112295147779, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.2709, 4.513203, 2745.143, 601.3616, 9.138407, 5495.443, 590.4087, 9.295237, 5487.911, 792.2319, 6.933221, 5492.823, 790.1569, 6.949223, 5491.36, 594.4262, 9.24064, 5493.274, 99.90299, 100.0, 99.86365, 99.9509, 99.91949, 99.95836
42334.957160000005, 284.8474574179969, 285.03312616072697, 285.2881940033539, 34.43571109937032, 34.626501429106185, 34.62961114207953, 9774.763586331394, 9833.18502231366, 9852.620937603351, 211.09253479357812, 35.39067377858191, 17.98556344749167, 9778.569380498684, 9838.746081573394, 9851.765177331623, 0.9999972692876263, 0.9999934452877725, 0.9999973231512254, 59.984765565988525, 59.98317551487457, 59.98309084438781, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 601.9622, 4.564959, 2747.993, 607.7041, 9.034336, 5490.271, 584.1192, 9.373467, 5475.384, 786.0956, 6.979555, 5487.856, 785.4454, 6.98447, 5486.714, 598.4224, 9.192113, 5494.987, 100.0, 99.90948, 99.63569, 99.85026, 99.84187, 99.99241
42337.333640000004, 284.8620214748937, 284.8589144388041, 285.2775380334669, 34.41690402905462, 34.612792621328246, 34.597506789519585, 9773.833688057064, 9831.67341912359, 9845.405863060081, 207.83100751589973, 36.29792000519319, 27.38301584412011, 9785.581018888655, 9830.007819710509, 9846.940702612446, 0.999996533429117, 0.9999917639649659, 0.9999949269531716, 59.98175597329458, 59.97761304737992, 59.985270094679734, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 600 800 800 600], 5500.0, [], 608.3497, 4.513024, 2744.98, 601.3616, 9.138407, 5495.509, 590.4475, 9.294684, 5488.084, 788.0569, 6.96503, 5488.482, 790.176, 6.949223, 5491.083, 594.4461, 9.24064, 5493.055, 99.90682, 100.0, 99.86476, 99.87404, 99.92246, 99.95836
