TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
43417.6344, 285.30625161623027, 285.2547198949047, 285.67251861087476, 34.39916232513085, 34.60743364568248, 34.56760236817653, 9777.749603348591, 9835.886084458585, 9847.491857649818, 201.3062023992734, 39.3880770251742, 23.215076133897128, 9778.894580969947, 9827.754901162825, 9840.610298025887, 0.9999978076523051, 0.9999922096108586, 0.9999979699490594, 60.00778512695891, 60.008490436452945, 60.009312601915916, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4013, 4.553536, 2747.727, 600.311, 9.154248, 5495.598, 820.4975, 6.671827, 5473.289, 607.3284, 9.040664, 5491.013, 600.9927, 9.144753, 5495.495, 593.9292, 9.248879, 5492.601, 100.0, 100.0, 99.60478, 99.9201, 100.0, 99.94654
43419.982, 285.34973444734965, 285.1521187428157, 285.716295171892, 34.34302726823407, 34.566933851497346, 34.553612014624164, 9774.503697473116, 9825.35826020879, 9830.012241899653, 207.48726011589133, 32.27965699340939, 28.539776637759587, 9777.83960031644, 9828.284839171882, 9845.321145227037, 0.9999960819351804, 0.999996536906832, 0.9999902234007558, 60.01454111530199, 60.010276731240346, 60.009391835028396, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 597.0926, 4.601544, 2748.08, 593.988, 9.246715, 5492.466, 826.8257, 6.598934, 5456.418, 613.4064, 8.931816, 5478.777, 594.6981, 9.236432, 5493.226, 600.1321, 9.156404, 5495.731, 99.99392, 99.94871, 99.29167, 99.69863, 99.96055, 100.0
43422.32396, 285.21717395181935, 285.2191362157894, 285.7115618466918, 34.40576215315005, 34.60340616323322, 34.56912009558871, 9777.904976158963, 9832.745345046937, 9850.41860194364, 195.09486240026854, 34.01154348678119, 19.74683082061998, 9785.245223174474, 9832.046051060104, 9853.969980842785, 0.999996983376113, 0.9999924131805623, 0.9999969710709283, 60.0125350779719, 60.01164493111018, 60.01328596803714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4604, 4.552644, 2747.51, 600.2721, 9.154616, 5495.648, 820.5751, 6.670722, 5473.517, 607.309, 9.040664, 5490.733, 600.9927, 9.144023, 5495.603, 593.8894, 9.248513, 5492.473, 100.0, 100.0, 99.60167, 99.91501, 100.0, 99.94666
43424.73872, 285.160637206726, 285.2277321210434, 285.6905833770394, 34.387384617746065, 34.54857070130818, 34.556444341203104, 9768.774834851958, 9824.069761769482, 9834.83910000707, 205.75691540562684, 47.26974199212236, 19.97742422063766, 9778.821423431686, 9829.276864970245, 9833.04066871185, 0.9999979435181594, 0.9999912239208136, 0.9999979188025977, 60.01537392824497, 60.01522267244449, 60.007974951272836, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4999, 4.552644, 2747.396, 600.2916, 9.154984, 5495.649, 820.5945, 6.670907, 5474.186, 606.5516, 9.054086, 5492.877, 602.843, 9.109507, 5494.482, 591.3645, 9.282207, 5486.66, 100.0, 100.0, 99.6139, 99.94112, 99.98323, 99.86637
43427.14628, 285.285889085451, 285.1510387038527, 285.54230973420727, 34.39478980362003, 34.625879087632875, 34.5834199011918, 9775.091170250736, 9833.956210918614, 9851.142360093303, 208.04355203141603, 50.98293723359075, 22.56734124450668, 9786.940973144714, 9837.495119918029, 9845.793175159031, 0.9999980615995542, 0.9999876448379473, 0.9999979144212904, 60.016258221385165, 60.01952027184586, 60.02143805195502, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.434, 4.506243, 2744.98, 604.8636, 9.091805, 5494.512, 817.7022, 6.700174, 5476.308, 606.0468, 9.057028, 5491.142, 601.2979, 9.141284, 5495.547, 592.9948, 9.258402, 5492.046, 99.88004, 99.98377, 99.69119, 99.93904, 100.0, 99.93334
43429.514440000006, 285.18552699463066, 285.2027145029177, 285.64472881603746, 34.402716882717286, 34.59552184532135, 34.55658286354008, 9780.737597185185, 9832.586708279843, 9844.790498559527, 200.58799198975157, 40.62527484425709, 19.7658473279198, 9774.57487861544, 9834.390039705295, 9842.763195013913, 0.9999966547952942, 0.9999932086647142, 0.9999976457394553, 60.02430293711003, 60.02406256863964, 60.024096132102656, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 608.0146, 4.511418, 2744.344, 600.3304, 9.154248, 5495.709, 820.4587, 6.669065, 5473.405, 607.3672, 9.040112, 5490.805, 601.0118, 9.144206, 5495.654, 593.8696, 9.248696, 5492.411, 99.9006, 100.0, 99.59565, 99.91525, 100.0, 99.94664
43431.89460000001, 285.2624481855044, 285.26947552780285, 285.9828265676079, 34.3434014458884, 34.49429276414837, 34.523895201073664, 9768.429739600095, 9812.287081682221, 9841.117053450665, 204.3799513732256, 36.44795385245038, 24.143280147502082, 9766.049100417898, 9814.079770816734, 9833.640675310227, 0.9999971202686028, 0.9999932775184078, 0.9999962384281879, 60.027660441624896, 60.028412386604415, 60.02653287741882, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 616.1371, 4.44253, 2736.271, 594.0463, 9.245793, 5492.531, 826.8452, 6.599118, 5456.472, 613.4064, 8.931816, 5478.83, 594.679, 9.236432, 5493.292, 600.2315, 9.155671, 5495.67, 99.57615, 99.94788, 99.29048, 99.69948, 99.96263, 100.0
43434.32088000001, 285.50046477138017, 285.3399718513563, 285.81019630062616, 34.36370192523194, 34.58944908920696, 34.55301316181006, 9787.205483162592, 9831.743566974568, 9853.025607814234, 199.08535572510982, 41.26834103208239, 22.69759579158608, 9782.142915612349, 9838.18860073831, 9842.494421768131, 0.9999978399265921, 0.999992581691662, 0.9999968532875263, 60.02825221645287, 60.028282529410646, 60.02694501209064, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.6903, 4.501067, 2743.717, 600.2916, 9.155169, 5495.753, 820.614, 6.670538, 5473.681, 607.3867, 9.039744, 5490.983, 600.9164, 9.143658, 5495.596, 593.8696, 9.248147, 5492.412, 99.85497, 100.0, 99.6047, 99.91955, 100.0, 99.94678
43436.63188, 285.30082516636134, 285.40671099449395, 285.6361561773019, 34.38850082222324, 34.600881561224845, 34.54467110222816, 9776.119320194495, 9824.291001033496, 9842.557777906226, 201.55314748046925, 38.233208909143286, 19.135609906285936, 9771.58633401041, 9832.213475998518, 9828.806384315063, 0.999998085592591, 0.9999895800802351, 0.9999979347996496, 60.027217859928456, 60.0247466353676, 60.0258541138398, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7297, 4.499104, 2743.717, 600.2721, 9.155353, 5495.64, 820.5945, 6.671459, 5473.459, 607.3478, 9.040112, 5491.08, 601.0309, 9.143658, 5495.675, 593.631, 9.254923, 5491.545, 99.85882, 100.0, 99.59347, 99.91525, 100.0, 99.93643
43439.004960000006, 285.2364797773103, 285.18846118170626, 285.6823989322625, 34.40226080373253, 34.60780120569381, 34.555596630100176, 9773.016942526534, 9833.150211842354, 9844.214101036445, 210.07375464326333, 44.46078655434701, 18.297459221241297, 9777.229862999542, 9822.02795595964, 9845.92893262755, 0.9999983511599038, 0.9999867437278401, 0.9999982589734497, 60.0271036954627, 60.029217493449664, 60.023993689917184, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4999, 4.552465, 2747.391, 606.634, 9.053123, 5491.688, 814.3245, 6.729626, 5484.122, 601.9495, 9.121747, 5494.878, 604.9221, 9.091427, 5494.325, 591.3844, 9.274333, 5490.814, 99.9887, 99.93332, 99.79452, 99.99043, 99.97515, 99.91648
43441.34044, 285.28819916804997, 285.3699962763785, 285.786363575749, 34.379093858388806, 34.57401798238701, 34.57193249931543, 9776.808078815593, 9830.702827705003, 9846.829973972981, 199.22025151541402, 45.669379433952145, 18.32329172574373, 9775.414213589009, 9826.920707309946, 9846.743864864708, 0.9999975121787555, 0.9999892517559373, 0.9999977023403032, 60.02787993440788, 60.0167711961583, 60.02253427249914, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 608.9017, 4.512846, 2745.378, 600.2916, 9.1548, 5495.714, 820.4975, 6.672011, 5473.01, 607.309, 9.041031, 5490.856, 600.9736, 9.143841, 5495.648, 593.8298, 9.249429, 5492.466, 99.8969, 100.0, 99.59249, 99.91919, 100.0, 99.9464
43443.72284, 285.60841443344657, 284.8657119495574, 285.7157000683791, 34.37894820384242, 34.564021666401665, 34.51534805903407, 9775.917252055015, 9808.365684680353, 9844.594739077185, 193.07920606738116, 33.57940774391318, 35.44535822092712, 9777.22241288935, 9806.413315361096, 9838.039209704502, 0.999994296770921, 0.9999927146499891, 0.999994287996183, 60.02198776931312, 60.0214363795204, 60.0191520720661, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 599.7344, 4.584411, 2748.088, 595.6806, 9.231242, 5493.212, 826.5346, 6.59967, 5456.302, 613.4841, 8.930897, 5478.731, 594.7362, 9.23625, 5493.175, 600.1719, 9.156771, 5495.777, 100.0, 99.96572, 99.28753, 99.6965, 99.96066, 100.0
43446.10396, 285.24133432717343, 285.21238564806924, 285.4542963788095, 34.40289100418744, 34.615011593638194, 34.577163437713395, 9780.761438932055, 9837.567636416336, 9843.157986440528, 199.03377970907363, 37.233330247520826, 22.099380663630654, 9779.275481695204, 9839.084849420537, 9842.83695623053, 0.9999968855548738, 0.9999941331284535, 0.9999971282358293, 60.02011247222751, 60.01909954261948, 60.01732619082989, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.3224, 4.552644, 2747.564, 600.3499, 9.154248, 5495.817, 820.6334, 6.670722, 5473.568, 607.3478, 9.039744, 5490.858, 600.9927, 9.144206, 5495.707, 593.9093, 9.247964, 5492.586, 99.9969, 100.0, 99.60478, 99.91644, 100.0, 99.94873
43448.578480000004, 285.2097360944746, 285.13510884548344, 285.5384913851104, 34.39614510202353, 34.59979614284926, 34.58171593688114, 9785.324740883558, 9835.266657208109, 9839.973424215146, 198.42782122250264, 36.85942725185578, 24.5660405285289, 9767.139939379224, 9835.522752902127, 9847.699694511135, 0.9999975742622393, 0.9999921723541139, 0.9999975045401769, 60.00957161041916, 60.011463188369305, 60.01435172635403, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.421, 4.553715, 2747.897, 600.311, 9.154984, 5495.879, 820.5363, 6.671275, 5473.966, 607.4255, 9.039192, 5490.916, 601.0118, 9.144753, 5495.589, 593.8696, 9.248513, 5492.533, 99.99911, 100.0, 99.6027, 99.91833, 100.0, 99.94554
43450.93596, 285.21330801556815, 285.1858054367172, 285.4498961287614, 34.37996931353668, 34.59191993845274, 34.5470102817366, 9771.822399134895, 9826.257550968003, 9844.864404016704, 212.98018897019665, 46.86634640240061, 18.712330104864122, 9781.67226966184, 9839.211110033462, 9842.491249207676, 0.9999984456179993, 0.9999829097688471, 0.9999998643471859, 60.00675124743488, 60.00666454538742, 59.99825934249226, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7692, 4.499461, 2743.827, 606.6535, 9.052755, 5491.813, 814.2857, 6.735884, 5485.907, 601.1339, 9.141788, 5495.679, 607.2302, 9.048327, 5492.051, 588.9788, 9.308577, 5487.366, 99.8609, 99.93561, 99.80667, 100.0, 99.93899, 99.83779
43453.36120000001, 285.24260685372633, 285.2755585703531, 285.696403042559, 34.40609074511558, 34.56995764081477, 34.58619124838835, 9778.42780789694, 9827.467682318113, 9843.995638977236, 200.20388331072263, 41.81689050669888, 20.062121646772084, 9777.989094568764, 9833.67034589626, 9842.111297034606, 0.9999974506354039, 0.9999909477469946, 0.9999979876398669, 60.00268499320073, 60.0031255044137, 59.99983564778786, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.5196, 4.553536, 2747.669, 600.2721, 9.155353, 5495.818, 820.5169, 6.669434, 5473.572, 607.3672, 9.040112, 5490.963, 600.9736, 9.144388, 5495.54, 593.8696, 9.248879, 5492.398, 100.0, 100.0, 99.60272, 99.91632, 100.0, 99.9453
43455.82856, 285.30840063753817, 285.34138787085345, 285.7447874940453, 34.30679258708705, 34.543841213263256, 34.53300798696605, 9762.532890096447, 9817.598889844, 9834.711112227571, 203.32490791803048, 36.53290911871807, 24.83396754708565, 9757.813427279265, 9820.151249777418, 9828.749347154948, 0.9999976074475889, 0.9999925441694419, 0.9999974038077722, 59.995776444482715, 59.997880049295254, 59.99529236475806, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 612.3321, 4.470727, 2740.171, 596.6144, 9.209507, 5493.982, 826.0881, 6.607954, 5456.589, 613.4647, 8.931449, 5478.942, 594.7553, 9.235519, 5493.284, 600.2315, 9.155854, 5495.724, 99.73458, 99.98005, 99.31004, 99.69841, 99.96143, 100.0
43458.24856, 285.3292902908106, 285.27160752592397, 285.7212242796205, 34.4009335617496, 34.547607465869895, 34.5622567311395, 9779.522563933875, 9836.145906187341, 9851.800997577873, 205.1267746842277, 39.40659774697053, 25.825222737321383, 9781.962729493624, 9829.036382461103, 9850.172825442773, 0.9999967383669223, 0.9999944586128211, 0.9999981056872326, 59.99554124027037, 59.9940237803909, 59.99833582592437, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8283, 4.499282, 2743.994, 600.2916, 9.154984, 5495.708, 820.5169, 6.670722, 5473.739, 607.3284, 9.040664, 5490.912, 600.9927, 9.144388, 5495.539, 593.8497, 9.248513, 5492.472, 99.86506, 100.0, 99.60576, 99.91727, 100.0, 99.94666
43460.62604, 285.34605018257633, 285.2851345814448, 285.7212264825547, 34.381203299780026, 34.55457612411486, 34.54885644548722, 9785.842665854525, 9836.494276389174, 9834.89325171443, 195.70059114334435, 38.50786185520059, 20.526696067920057, 9780.93086123209, 9829.119523035799, 9849.822145004666, 0.9999975423521283, 0.9999928460842764, 0.9999980962140674, 59.99753283892953, 59.99970928482854, 59.996850236884825, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8283, 4.501067, 2743.717, 600.311, 9.154984, 5495.813, 820.5169, 6.670538, 5473.517, 607.3867, 9.040112, 5490.859, 601.0118, 9.144388, 5495.597, 593.9292, 9.247781, 5492.479, 99.86903, 100.0, 99.60481, 99.91728, 100.0, 99.9468
43462.98216000001, 285.4545729049853, 284.8318587775219, 285.6976921685312, 34.344595335101424, 34.566042387438905, 34.53812732867169, 9781.074880709526, 9815.05284789125, 9840.197858483794, 215.54160612892974, 42.61744087910307, 23.88250665586429, 9774.320216095086, 9838.677793945124, 9843.802933053055, 0.999998323732116, 0.9999879231196185, 0.9999964658056625, 59.995543483546804, 59.99580124629526, 59.99598472928918, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.5393, 4.552644, 2747.836, 606.634, 9.052939, 5491.762, 814.0721, 6.7357, 5485.005, 601.095, 9.142524, 5495.611, 607.2874, 9.041935, 5491.077, 587.6268, 9.3311, 5484.672, 99.9969, 99.93548, 99.821, 100.0, 99.91933, 99.79377
43465.36568, 285.1143333583832, 285.1433463743585, 285.63123361475584, 34.36647389185501, 34.58801835734624, 34.55540486910041, 9772.270184169587, 9836.494586811397, 9842.095002854812, 198.47620905169333, 38.04611180867943, 23.599681623596098, 9779.822516135682, 9837.026922086314, 9847.723844161404, 0.9999973663125661, 0.9999905973071207, 0.999997906522047, 59.99638439626216, 60.000163060296195, 59.996631164436664, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7297, 4.501067, 2743.827, 600.3304, 9.154248, 5495.767, 820.4781, 6.670354, 5473.291, 607.3478, 9.041215, 5490.969, 601.0118, 9.144023, 5495.649, 593.8696, 9.248513, 5492.406, 99.85899, 100.0, 99.59761, 99.91929, 100.0, 99.94544
43467.79652, 285.1101560529166, 285.1754012692179, 285.548478141073, 34.373049836760394, 34.56998413705862, 34.55584220630091, 9765.016332337618, 9818.023276782014, 9832.569954903312, 203.31059548094981, 37.00376912730468, 24.986974366642244, 9768.658116338936, 9826.619406632542, 9836.557048723862, 0.9999969688400354, 0.9999929181377012, 0.9999966403443716, 59.99411459187271, 59.99430579878147, 59.99415646930229, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.2436, 4.557463, 2747.758, 598.8324, 9.176904, 5495.334, 822.6134, 6.642927, 5465.678, 611.1733, 8.965648, 5482.106, 595.7472, 9.229857, 5493.469, 600.1918, 9.156038, 5495.67, 100.0, 99.99929, 99.45908, 99.75803, 99.96479, 100.0
43470.179200000006, 285.07220462872726, 285.07361068768415, 285.5380600347506, 34.423406135732144, 34.59222182074828, 34.61141867017938, 9778.272593043373, 9838.481460556428, 9846.309649171473, 196.4703589289952, 41.41955963151031, 26.71005818804315, 9783.617911503967, 9829.079558223684, 9852.664524020402, 0.9999970543659036, 0.9999929580236797, 0.9999954480361123, 59.99280557049266, 59.994226016785404, 59.98867236173693, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 601.8636, 4.566029, 2747.961, 599.4938, 9.158669, 5495.796, 820.9052, 6.67017, 5473.572, 607.3867, 9.039744, 5490.851, 600.9546, 9.143841, 5495.598, 593.9292, 9.249063, 5492.526, 100.0, 100.0, 99.59863, 99.91632, 100.0, 99.94653
43472.53852, 285.2695461333208, 285.2958491836709, 285.89973355387934, 34.3899631683537, 34.588575905343156, 34.55903438288498, 9778.117146948616, 9836.50569388844, 9845.91021856168, 195.50760617678998, 40.123377092030296, 25.87050740088489, 9785.034282987146, 9835.849126364523, 9850.316746563232, 0.9999969184538455, 0.9999941313873437, 0.9999966058080572, 59.99297147014501, 59.996453242615466, 59.99120389002746, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.5196, 4.55318, 2747.611, 600.311, 9.154248, 5495.649, 820.614, 6.670354, 5473.516, 607.3478, 9.04048, 5490.903, 600.9164, 9.145119, 5495.598, 593.8894, 9.248513, 5492.413, 99.99898, 100.0, 99.6017, 99.91729, 100.0, 99.94774
43474.88156, 285.3544219890094, 285.29239828570184, 285.8230618465458, 34.35392874453535, 34.55469205943834, 34.53422803896704, 9768.949418515045, 9825.805321320388, 9841.300236271709, 211.30888829446621, 47.91273433636002, 18.764160006610837, 9770.203920586115, 9821.700095476424, 9844.03067605054, 0.9999972193719194, 0.9999899602623326, 0.9999967967105848, 59.99254178292654, 59.993257939097646, 60.0023105672432, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7495, 4.499818, 2743.66, 606.673, 9.052018, 5491.867, 814.2081, 6.737541, 5484.834, 601.1144, 9.141973, 5495.664, 607.2683, 9.042849, 5490.978, 587.6069, 9.331467, 5483.171, 99.86088, 99.93563, 99.83126, 100.0, 99.91946, 99.77629
43477.24712, 285.42572017891894, 285.24477962427676, 285.4542423063346, 34.33890366355014, 34.58234927872405, 34.555623286127386, 9785.413484490966, 9825.258082265895, 9851.507135537046, 203.75103097827878, 39.148195134316666, 20.664963997397535, 9778.357042507852, 9831.811397236703, 9839.159902311678, 0.999998006241902, 0.9999939180075333, 0.9999980630171481, 59.99344935679742, 59.99631365954235, 59.997290565493614, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4802, 4.55318, 2747.727, 600.3304, 9.154432, 5495.708, 820.5363, 6.671459, 5473.567, 607.3867, 9.040296, 5490.969, 601.0118, 9.144206, 5495.596, 593.8497, 9.248696, 5492.407, 99.99477, 100.0, 99.60789, 99.91738, 100.0, 99.94546
43479.589680000005, 285.2147680485074, 285.2479301999396, 285.62865175212454, 34.35562079321706, 34.55724108284317, 34.502519077611964, 9762.60739339526, 9824.674036259245, 9831.445653873086, 201.82022544604752, 34.460963347918096, 23.23298001258354, 9764.986319587018, 9819.231844416197, 9832.313287252917, 0.9999967514766351, 0.9999931930162592, 0.9999975117523, 59.99801666414197, 59.999600307282286, 59.999713235634836, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8283, 4.499282, 2743.993, 600.2721, 9.154432, 5495.758, 820.4005, 6.672011, 5473.966, 607.7362, 9.024484, 5489.05, 599.0471, 9.173609, 5495.371, 596.4144, 9.20255, 5495.298, 99.85065, 100.0, 99.6099, 99.89527, 99.9994, 99.99321
43482.00776, 285.2544074190276, 285.31226844402164, 285.64984279917365, 34.38046711448329, 34.58357684521754, 34.56169309329502, 9775.062803853132, 9836.402028224038, 9845.137362553514, 199.6444941820955, 39.60852589707713, 25.012371303232612, 9778.475829544517, 9834.712825586344, 9844.341162701996, 0.9999970744418968, 0.9999933883265691, 0.9999981786950134, 60.00518962088733, 60.00876450094523, 60.00491789217736, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 616.0385, 4.446456, 2737.629, 595.0386, 9.223874, 5494.421, 824.2634, 6.629306, 5466.967, 608.979, 9.011981, 5489.666, 600.1343, 9.148589, 5495.644, 594.1479, 9.247231, 5492.615, 99.59868, 99.97617, 99.46415, 99.88956, 100.0, 99.94703
43484.455120000006, 285.4746692463467, 284.75412880882425, 285.70868029681606, 34.36642798702945, 34.576435574882076, 34.57022007428761, 9780.689891536233, 9836.377053353572, 9843.3510621537, 199.08437813011733, 40.84731705550999, 24.098348158533554, 9782.487508360935, 9831.333345778316, 9838.458946705117, 0.9999977855883756, 0.9999921091216826, 0.9999983012703302, 60.01129931336657, 60.011813388008235, 60.01001538700747, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8283, 4.499818, 2743.775, 600.311, 9.154432, 5495.707, 820.5557, 6.670354, 5473.516, 607.3478, 9.040664, 5490.903, 600.9546, 9.144753, 5495.539, 593.8696, 9.249063, 5492.473, 99.85708, 100.0, 99.60572, 99.91538, 100.0, 99.94666
43486.8844, 285.2834668632769, 285.2166065458604, 285.6374688630139, 34.337505356857996, 34.5735473929663, 34.55227188465829, 9777.249202357036, 9827.236510211904, 9831.227080855202, 216.70592177251, 45.89009291356251, 19.983617752092414, 9770.737489850771, 9831.791856891328, 9837.844567440716, 0.9999980681560167, 0.9999894613410157, 0.9999969150187936, 60.020066231042904, 60.0189672510542, 60.009174668025885, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4999, 4.554429, 2747.621, 606.5952, 9.053308, 5491.798, 813.9945, 6.737173, 5485.682, 601.095, 9.142892, 5495.559, 607.2874, 9.040657, 5490.932, 587.6069, 9.3311, 5483.122, 100.0, 99.93439, 99.82308, 100.0, 99.91862, 99.77629
43489.24884, 285.1453272569601, 285.1621217389634, 285.4904562929979, 34.411353323964704, 34.60671995066743, 34.56816547644827, 9779.513954313823, 9840.313590958118, 9848.717332699509, 207.00334008622576, 37.77729954967708, 20.63796970483507, 9783.253668805419, 9827.949262069182, 9850.287721117598, 0.9999964967455452, 0.9999916485871769, 0.9999971759989534, 60.02061890657895, 60.02010450312339, 60.021504982446245, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8677, 4.499282, 2743.884, 600.2332, 9.154248, 5495.757, 820.6528, 6.669618, 5473.688, 607.3672, 9.040112, 5490.969, 600.9927, 9.144206, 5495.597, 593.8894, 9.248513, 5492.412, 99.86103, 100.0, 99.60483, 99.91525, 100.0, 99.94666
43491.64604000001, 285.2011733028305, 285.26019967622125, 285.73460438822855, 34.35840209660799, 34.53653352759252, 34.531672170915066, 9777.356653910309, 9827.34758415157, 9840.956890554085, 200.0324083545438, 33.24972992189396, 22.246107307494185, 9776.024586117432, 9826.699528628485, 9830.042895146305, 0.999997087552669, 0.9999911901501936, 0.999996708500304, 60.028659874144566, 60.02128245363554, 60.02140540756881, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4999, 4.553001, 2747.559, 600.2916, 9.1548, 5495.758, 820.5169, 6.670722, 5473.682, 607.3478, 9.04048, 5490.82, 600.821, 9.151511, 5495.618, 594.963, 9.228004, 5494.381, 100.0, 100.0, 99.60176, 99.91728, 100.0, 99.98139
43493.98608, 285.3366061135091, 285.40934694097496, 285.6715271698369, 34.391988156611696, 34.57825689682797, 34.52598895908456, 9775.603207140992, 9828.311011526434, 9844.125933309893, 201.79984622194752, 32.76453684106127, 24.634827485647293, 9784.301877118092, 9836.52182376634, 9845.31674441594, 0.9999952885822277, 0.9999921080992271, 0.999992961147656, 60.0263752782801, 60.02424073857391, 60.028039551635935, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 597.0334, 4.600831, 2747.645, 593.988, 9.245609, 5492.745, 826.0104, 6.614948, 5461.469, 611.3674, 8.976863, 5486.364, 598.0552, 9.179453, 5495.765, 595.4402, 9.226356, 5492.956, 100.0, 99.95161, 99.36717, 99.82453, 100.0, 99.96331
43496.384920000004, 285.30531475800734, 285.46578812589456, 285.884592783533, 34.36674710169556, 34.55881113014399, 34.53758513262028, 9773.946512952478, 9831.185769691761, 9853.877929879562, 201.47505588861077, 37.97181973088141, 31.495253009694352, 9774.384486310424, 9827.449037820761, 9852.014388175032, 0.9999983536674174, 0.9999891829132626, 0.999997159850004, 60.032736671248756, 60.02799810244, 60.038355876261704, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4999, 4.552644, 2747.397, 600.2332, 9.1548, 5495.655, 820.5945, 6.669986, 5473.237, 607.3284, 9.039744, 5490.864, 600.9736, 9.144023, 5495.532, 593.8894, 9.248147, 5492.406, 99.99881, 100.0, 99.60475, 99.91538, 100.0, 99.94883
43498.72916, 285.42236893426787, 285.4677911250605, 285.7392199828285, 34.317322779027855, 34.55708026126609, 34.52809880623612, 9765.346163007393, 9826.521400332764, 9845.585152081618, 213.21573852084566, 49.089312962519216, 18.097200677229694, 9771.455919709011, 9823.85036962786, 9834.797535647036, 0.999997802918833, 0.9999886793170046, 0.999997505231875, 60.03493713535147, 60.03640441130796, 60.03295799977894, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 608.7046, 4.509276, 2743.941, 606.5367, 9.054413, 5491.917, 813.6839, 6.74159, 5486.123, 601.1144, 9.141973, 5495.56, 607.3065, 9.042483, 5490.918, 587.5871, 9.331467, 5483.231, 99.87779, 99.93655, 99.82999, 100.0, 99.91838, 99.77629
43501.162800000006, 285.56293135351814, 285.3821168931943, 285.68700565620003, 34.374894985125266, 34.58537363971866, 34.59115355783357, 9776.289491808679, 9827.431974110332, 9842.015238643091, 204.50808977299334, 43.80533128498382, 21.77588522034148, 9783.677764345053, 9832.854454521173, 9843.386139297334, 0.9999984590421417, 0.9999910696204906, 0.9999973187187252, 60.03653931877691, 60.03402540062835, 60.034154787681594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.4604, 4.554429, 2747.946, 600.3499, 9.155353, 5495.702, 820.4781, 6.671459, 5473.513, 607.309, 9.039744, 5490.864, 601.0118, 9.144023, 5495.591, 593.8696, 9.24833, 5492.467, 99.99719, 100.0, 99.60379, 99.9162, 100.0, 99.94656
43503.582800000004, 285.28880810010037, 285.3525375067564, 285.7990665711522, 34.36538514139156, 34.59379330428186, 34.56832183020279, 9775.301434208874, 9830.66853983798, 9845.69842442822, 205.47292468242722, 32.39839542024174, 18.54683049347568, 9770.913790244005, 9830.9564534102, 9839.022839907386, 0.9999970129701254, 0.9999939760480674, 0.9999974894897693, 60.03685563275396, 60.035075017584404, 60.03278225166414, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.6706, 4.500175, 2743.937, 600.311, 9.154616, 5495.588, 820.7887, 6.668145, 5473.628, 607.3478, 9.04048, 5490.792, 600.9927, 9.144388, 5495.637, 593.8696, 9.248513, 5492.473, 99.85686, 100.0, 99.59041, 99.91418, 100.0, 99.94558
43505.98764000001, 285.2949168541646, 285.37515708929044, 285.8566380463859, 34.35787884497939, 34.57736979072256, 34.541770667963334, 9769.541158650703, 9828.511654869837, 9848.261783568652, 204.60283290615416, 37.111109843946906, 22.32319414584026, 9783.044909972277, 9830.881393783955, 9839.95193370121, 0.9999978448931812, 0.999993617688447, 0.9999971471156064, 60.03050524098905, 60.03220724139376, 60.02848481077815, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 616.0188, 4.44128, 2735.88, 594.0269, 9.246162, 5492.59, 826.8452, 6.599118, 5456.303, 613.3287, 8.939723, 5481.364, 595.9188, 9.211047, 5495.009, 597.309, 9.207312, 5494.405, 99.5715, 99.94882, 99.28848, 99.71922, 99.98776, 99.98665
43508.38676, 285.32558635937863, 284.85829675372133, 285.79104705919866, 34.39541198538629, 34.592339471422626, 34.56734866998885, 9794.532200141859, 9817.020831011225, 9845.395444708887, 190.11273657156744, 33.39179493586653, 34.20158021574662, 9796.94349061584, 9829.284289206138, 9850.049894029196, 0.9999934339746892, 0.9999946586639122, 0.9999956868426731, 60.027500767889904, 60.025210662810665, 60.027516693790545, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8086, 4.499461, 2743.712, 600.3304, 9.154616, 5495.707, 820.6528, 6.669986, 5473.683, 607.3672, 9.041031, 5490.752, 600.9927, 9.144388, 5495.597, 593.8696, 9.248879, 5492.481, 99.85899, 100.0, 99.59963, 99.91536, 100.0, 99.94566
43510.786680000005, 284.96765374785286, 285.1699987154033, 285.5128310171279, 34.35196331329096, 34.55804505014478, 34.541392368789005, 9767.12774593955, 9829.998250155948, 9835.380273342515, 210.13002813607181, 46.493228796195126, 20.15438738787725, 9771.022821485003, 9820.126386960019, 9830.16779970411, 0.9999977367560382, 0.999988587672202, 0.9999974894835256, 60.02273775033037, 60.0228734702903, 60.02525870650033, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 605.9642, 4.532477, 2747.014, 604.9414, 9.070622, 5492.782, 812.7327, 6.746929, 5486.734, 601.1144, 9.142157, 5495.716, 607.2874, 9.041753, 5491.037, 587.6069, 9.3311, 5483.003, 99.96862, 99.95962, 99.84731, 100.0, 99.92053, 99.77641
43513.122240000004, 285.2676191179292, 285.2100382369146, 285.5769065584239, 34.37653635883252, 34.595251766678906, 34.57788235820131, 9766.716588355159, 9830.689177477592, 9844.659858453539, 202.4295597299233, 46.49992131263616, 21.251424736247543, 9784.784784422543, 9836.46877441059, 9849.78174035766, 0.9999975406488392, 0.9999881109156242, 0.9999985222867342, 60.022170006791534, 60.02140701348532, 60.023811956336694, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7495, 4.499282, 2743.718, 600.2721, 9.1548, 5495.827, 820.5945, 6.669986, 5473.687, 607.3867, 9.040664, 5490.798, 600.9736, 9.144388, 5495.532, 593.9093, 9.248513, 5492.532, 99.85499, 100.0, 99.60376, 99.91619, 100.0, 99.94774
43515.553960000005, 285.32511934113955, 285.18305410998994, 285.613036675195, 34.374556770501634, 34.56628647329896, 34.57094665850875, 9773.115758945696, 9830.359269585098, 9837.852755729275, 199.99131392123195, 39.9320050262495, 23.323905552725137, 9782.659118575762, 9826.368093949031, 9835.416491054903, 0.9999964005131868, 0.9999937565982959, 0.9999972818384982, 60.01815633018383, 60.015712213060574, 60.017897036886644, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.5787, 4.552465, 2747.396, 600.311, 9.154432, 5495.709, 820.4975, 6.671091, 5473.401, 607.3672, 9.041215, 5490.746, 600.9927, 9.144023, 5495.645, 593.8894, 9.248879, 5492.406, 99.98886, 100.0, 99.60475, 99.91524, 100.0, 99.94544
43517.95496, 285.4679344428679, 285.2559164872947, 285.73215618138795, 34.37010780764643, 34.571961224567495, 34.54980304555954, 9782.067378751952, 9834.35944446697, 9844.340287186084, 201.82258756297477, 34.27816003748012, 25.113685532031923, 9783.039463089106, 9834.699191959942, 9852.658609301221, 0.9999966819485048, 0.9999934911592968, 0.9999957140643737, 60.012056257171054, 60.01231800764951, 60.00656868759025, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 597.132, 4.601187, 2747.913, 594.0463, 9.245977, 5492.583, 826.8257, 6.598566, 5456.586, 613.4064, 8.931633, 5478.83, 594.679, 9.237163, 5493.385, 599.655, 9.170688, 5495.555, 99.99967, 99.94867, 99.28958, 99.69948, 99.96326, 100.0
43520.36380000001, 285.357748966402, 285.35595228511903, 285.7031132335833, 34.39946147409154, 34.57731170921726, 34.566526587129474, 9775.831016927928, 9836.090303140894, 9841.509384149418, 207.04118887004324, 30.964723210859574, 21.291965565181272, 9784.895285018203, 9835.489964200573, 9845.774375349072, 0.9999956828929726, 0.9999936112895995, 0.9999972617474144, 60.008858866365685, 60.008203315344126, 60.0015909935492, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 603.421, 4.553894, 2747.568, 600.2721, 9.155169, 5495.767, 820.5363, 6.671275, 5473.578, 607.3867, 9.039928, 5490.851, 600.9546, 9.144571, 5495.705, 593.8696, 9.247781, 5492.474, 99.99703, 100.0, 99.60472, 99.91823, 100.0, 99.94668
43522.78776000001, 285.41428671259933, 285.43670043432394, 285.7637536651263, 34.35227355064959, 34.51750490164319, 34.53350022911317, 9772.117830270745, 9819.160113073764, 9840.711310260074, 208.42139110993867, 45.87763147405849, 23.36316163509491, 9780.290308579204, 9820.252497279816, 9829.658993515422, 0.999998055690827, 0.9999881681666452, 0.9999976327411912, 60.00694755327108, 60.00153655514886, 60.00615972918093, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 604.7025, 4.542829, 2746.77, 602.4316, 9.115014, 5494.723, 817.2946, 6.708642, 5491.107, 602.2407, 9.132044, 5495.47, 607.173, 9.042849, 5490.87, 587.6069, 9.330917, 5483.116, 99.97915, 99.9876, 99.92181, 99.99906, 99.9231, 99.77201
43525.1604, 285.47536211546213, 285.40686431721747, 285.82480839583, 34.3421288269068, 34.556204791202454, 34.54287370467879, 9781.88447792954, 9833.529095138045, 9849.242056264422, 206.78739033473312, 38.712592855744106, 19.06367017633147, 9775.039223361906, 9835.532944543105, 9846.928131809796, 0.9999977105040894, 0.9999912501105657, 0.9999978737621528, 60.00306991582137, 60.00352455785226, 60.00905995644136, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 604.4462, 4.549967, 2747.502, 600.3694, 9.153695, 5495.664, 820.7498, 6.667041, 5473.178, 607.3284, 9.040848, 5490.909, 600.9736, 9.144023, 5495.547, 593.9093, 9.248696, 5492.459, 99.99437, 100.0, 99.59556, 99.91632, 100.0, 99.94642
43527.55932, 285.391647925999, 285.38177428056304, 285.798961810101, 34.372326456485425, 34.54584409244428, 34.53351795723359, 9781.634877104669, 9830.001137991769, 9844.440866174222, 197.33106685817984, 40.69336832322165, 28.790512733576634, 9778.059632012677, 9822.514834942389, 9843.335940323295, 0.9999976493166222, 0.9999906946221466, 0.9999973547092796, 60.00662398211104, 60.00310174338853, 60.00359235364306, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.8086, 4.499461, 2743.765, 600.2916, 9.1548, 5495.715, 820.4587, 6.67017, 5473.407, 607.3867, 9.039928, 5490.903, 600.9736, 9.144206, 5495.532, 593.8497, 9.24833, 5492.479, 99.85479, 100.0, 99.59972, 99.91632, 100.0, 99.94677
43529.923240000004, 285.6609362777144, 284.87717576846865, 285.7401977219468, 34.35841581012766, 34.54232962893968, 34.52822027465162, 9779.879907010065, 9814.995731756966, 9838.47228300081, 209.07781066957796, 35.37730596017559, 24.622482815094827, 9772.461520180133, 9830.84058793463, 9837.72541389894, 0.9999968121684486, 0.9999941979708423, 0.9999954747229819, 60.00092901573309, 59.996962797356595, 59.99928199966746, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 616.1371, 4.439853, 2736.051, 594.0463, 9.246346, 5492.584, 826.8646, 6.599118, 5456.362, 613.4647, 8.930897, 5478.726, 594.679, 9.237346, 5493.35, 600.2514, 9.156221, 5495.671, 99.57598, 99.94871, 99.29158, 99.6965, 99.95932, 100.0
43532.378840000005, 285.28553281860565, 285.17915164483435, 285.5279496670092, 34.37771431870324, 34.568745729535465, 34.58397252093447, 9776.707220660153, 9830.382626834547, 9838.33874659927, 200.7523507799442, 33.217569961319896, 22.736723767905005, 9784.472752639416, 9832.191923712919, 9844.83701299479, 0.9999971144575336, 0.9999943774665968, 0.9999967143758451, 59.99696003558152, 59.99564275678762, 59.99353260849056, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7889, 4.499461, 2743.773, 600.2721, 9.155353, 5495.761, 820.4781, 6.671091, 5473.743, 607.4061, 9.039928, 5490.701, 600.9927, 9.144571, 5495.54, 593.8497, 9.247781, 5492.54, 99.8609, 100.0, 99.60583, 99.91442, 100.0, 99.94789
43534.8426, 285.2669662625418, 285.2560493804025, 285.5715249251639, 34.364337750093405, 34.54946841931302, 34.552670829860716, 9772.446225265428, 9819.072386647056, 9837.954554790158, 206.64029070320794, 42.64084440461147, 24.818979570267402, 9770.49952657646, 9828.783320415912, 9836.059168504684, 0.9999964338207437, 0.999991317759843, 0.9999966175315907, 59.99072106487317, 59.99625747218699, 59.994301676225255, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 600 600 600], 5500.0, [], 609.7889, 4.499282, 2744.287, 600.8752, 9.137301, 5495.46, 818.8669, 6.694283, 5478.829, 603.7943, 9.0995, 5494.888, 605.6279, 9.059102, 5491.268, 587.6467, 9.330551, 5483.063, 99.86293, 100.0, 99.68608, 99.98606, 99.93353, 99.7785
