TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
46250.24616, 285.3863445538458, 285.1911428345535, 285.69560616091724, 34.40369995578205, 34.58411156638563, 34.58756794650549, 9775.638772263983, 9836.537465466881, 9842.112159643226, 198.77884605605595, 33.813948074059226, 21.008496998568717, 9776.882369915156, 9833.132907818708, 9850.127327837112, 0.999996849183006, 0.9999937962815075, 0.9999970787163148, 60.01117946367759, 60.00845593556413, 60.01419320040815, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.2918, 4.570669, 2747.903, 594.6494, 9.237321, 5493.075, 814.9069, 6.730362, 5484.063, 797.8245, 6.888175, 5495.467, 607.3065, 9.041388, 5491.684, 816.0422, 6.717611, 5480.176, 100.0, 99.95762, 99.79967, 100.0, 99.92474, 99.75206
46252.656760000005, 285.2613905789699, 285.1612521801469, 285.6710982236758, 34.45307521427216, 34.63654388395639, 34.59932359130047, 9795.5519105049, 9847.749410322367, 9857.106494305148, 199.441494516018, 33.713491259705734, 24.282542385807574, 9791.451360198083, 9843.819889707169, 9856.457954724427, 0.9999966358492199, 0.9999931702620545, 0.9999956046956348, 60.01170437228902, 60.00987355447857, 60.01046362304958, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.64, 4.518557, 2745.659, 600.9141, 9.144854, 5495.531, 821.1187, 6.662623, 5472.003, 791.494, 6.939473, 5492.42, 601.0118, 9.144206, 5495.597, 821.1716, 6.66359, 5471.9, 99.91781, 100.0, 99.57108, 99.9437, 100.0, 99.57234
46255.158840000004, 285.2952844412559, 285.22510252074795, 285.70096017144095, 34.387487687823175, 34.578323994153145, 34.56335564782076, 9769.419489283693, 9825.301737502954, 9840.03495562585, 198.01950805221577, 31.368136314340518, 22.960942783462087, 9783.284167610638, 9828.74947059502, 9832.035321381389, 0.9999959197755633, 0.9999944467794919, 0.999996790443583, 60.01170318067585, 60.01261231448409, 60.01266084685523, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 610.4592, 4.493571, 2742.634, 604.6496, 9.075964, 5493.046, 826.224, 6.606481, 5455.239, 785.183, 6.986358, 5485.572, 594.8506, 9.235336, 5493.25, 827.4739, 6.591624, 5454.383, 99.81554, 99.96339, 99.29773, 99.82014, 99.96296, 99.25668
46257.6004, 285.2818398019822, 285.24275299281175, 285.6801588859052, 34.4303269765115, 34.65109080635064, 34.60988311954297, 9790.991120598092, 9838.490196588931, 9861.922243952027, 197.54354365946756, 36.59376248313572, 26.180504020027, 9798.340062639927, 9841.996808639147, 9856.150710021455, 0.9999968655666257, 0.9999945627208378, 0.9999963944662431, 60.013263322084555, 60.01288325840463, 60.0153210241469, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518735, 2745.549, 600.9336, 9.145038, 5495.688, 821.2546, 6.662255, 5471.728, 791.4551, 6.939105, 5492.192, 600.9927, 9.143841, 5495.481, 821.1517, 6.662125, 5472.018, 99.91799, 100.0, 99.57015, 99.94264, 100.0, 99.56813
46260.003880000004, 285.4310166048831, 285.2794451748924, 285.7744685933219, 34.43073500149244, 34.63315958924368, 34.610270331450415, 9782.217652850375, 9848.597237891054, 9864.777023336716, 201.83248851510234, 34.80689608448438, 27.11211671511319, 9800.273998081513, 9840.43196945128, 9860.807913400045, 0.9999956181066063, 0.9999939615915893, 0.9999958632450464, 60.01245010493257, 60.01367136608933, 60.013360611223035, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6597, 4.518735, 2745.496, 600.9141, 9.145407, 5495.681, 821.274, 6.663543, 5472.169, 791.4357, 6.939289, 5492.31, 600.9546, 9.144023, 5495.465, 821.1318, 6.662858, 5472.129, 99.92354, 100.0, 99.5772, 99.94049, 100.0, 99.57232
46262.365320000004, 285.35453162557894, 285.1938229072479, 285.73626772106144, 34.41612740599122, 34.60832281644499, 34.56715227973729, 9780.433331424258, 9832.306174630747, 9855.180066963907, 197.41802805816496, 36.62346026213163, 24.27663325279036, 9782.321527783266, 9834.450153463027, 9849.72007588005, 0.9999974819368613, 0.9999950571477697, 0.9999961750815947, 60.011752504957215, 60.01359859279249, 60.016923914937976, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.2918, 4.570491, 2748.071, 594.6494, 9.237505, 5493.129, 814.868, 6.729994, 5484.282, 797.7856, 6.888543, 5495.355, 607.2493, 9.0423, 5490.872, 815.0879, 6.722738, 5482.225, 100.0, 99.96066, 99.79761, 100.0, 99.91753, 99.78512
46264.77412, 285.19368868100247, 285.07659304524236, 285.68896409224766, 34.446388753860774, 34.63737353937129, 34.61431807917556, 9784.888958189671, 9842.797663792044, 9866.264962811285, 197.73628270745894, 36.054707014473024, 29.07649860244055, 9797.882522827864, 9844.386411234856, 9856.301697721357, 0.9999967955505795, 0.9999937190360959, 0.9999949949163554, 60.00858213744334, 60.013120962413495, 60.01133133723095, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6006, 4.518557, 2745.439, 600.9336, 9.145407, 5495.637, 821.1381, 6.663911, 5471.949, 791.4551, 6.939105, 5492.081, 600.9736, 9.144023, 5495.537, 821.1517, 6.66414, 5471.958, 99.92789, 100.0, 99.57224, 99.94157, 100.0, 99.57335
46267.137160000006, 285.2978531753683, 285.124528632805, 285.7232390060182, 34.397388352581586, 34.57506871883779, 34.55297113382423, 9775.818412702123, 9831.095094168579, 9839.781363533999, 194.80417827812425, 36.08919565764063, 22.358161488447877, 9772.811578398421, 9830.893859956748, 9846.320870456628, 0.9999960146363731, 0.9999933022639309, 0.9999962487331563, 60.01202740747723, 60.01169320757065, 60.01180314997552, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 608.4089, 4.511775, 2744.279, 602.6068, 9.109857, 5494.694, 824.0305, 6.631883, 5461.414, 787.1831, 6.976061, 5486.603, 595.4229, 9.230771, 5493.454, 827.4341, 6.592357, 5454.614, 99.89216, 99.98709, 99.41518, 99.83985, 99.96646, 99.25775
46269.53132, 285.1860249899416, 285.2074947433088, 285.73197474660304, 34.422243934053355, 34.65422133905288, 34.621304576481066, 9783.654192149228, 9847.548640649899, 9860.460649053772, 199.79650916175171, 34.52033919409678, 27.005910051649153, 9790.752100927575, 9837.706216025113, 9853.595119389243, 0.9999965062259986, 0.9999948333834122, 0.9999960736364374, 60.00921057401616, 60.011365052880116, 60.01062740556285, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 609.572, 4.506778, 2744.852, 601.8286, 9.138407, 5495.712, 821.5845, 6.661335, 5471.896, 791.4746, 6.939289, 5492.251, 600.9927, 9.144023, 5495.589, 821.1716, 6.662491, 5471.502, 99.88192, 100.0, 99.56395, 99.94157, 100.0, 99.56506
46271.90724, 285.2600066580388, 285.1535478354151, 285.68834870253477, 34.4628917708144, 34.64288562346336, 34.64171750639081, 9796.83023163754, 9844.551021001495, 9852.674944434517, 201.36557144441485, 35.8667580169822, 30.13624535964118, 9793.11359238832, 9846.987008634509, 9859.605789941832, 0.9999958588298291, 0.9999923722763067, 0.9999970486584938, 60.01488811545139, 60.01349730859004, 60.01463721299596, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518557, 2745.659, 600.9141, 9.145038, 5495.614, 821.3322, 6.662991, 5472.003, 791.4551, 6.938921, 5492.245, 600.9927, 9.144388, 5495.654, 821.1119, 6.66414, 5472.357, 99.92184, 100.0, 99.57113, 99.94252, 100.0, 99.58281
46274.305080000006, 285.36725023451567, 285.2582253081798, 285.7236191594296, 34.3944687136028, 34.57500320551438, 34.57334280148902, 9785.837790375419, 9847.893256360976, 9853.755275629188, 196.9813056455987, 33.551145953060235, 21.669770458748644, 9781.311698365165, 9830.960855465426, 9849.220127587863, 0.999996413078785, 0.9999945321349601, 0.9999951385096156, 60.015638716647295, 60.01293889601363, 60.01718694047915, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.3115, 4.570313, 2748.07, 594.63, 9.237321, 5493.128, 814.9263, 6.72981, 5484.398, 797.7856, 6.888543, 5495.637, 607.3256, 9.041753, 5491.095, 814.8096, 6.731162, 5484.563, 100.0, 99.95863, 99.79661, 99.99913, 99.9216, 99.79433
46276.714680000005, 285.506710491384, 285.3489746477719, 285.82127925119664, 34.4038779833909, 34.57079177782837, 34.5806038102034, 9789.394465826856, 9835.507733558245, 9849.473438244164, 195.07880636116715, 33.99665430626101, 26.76296531859225, 9787.341944989617, 9835.109271858128, 9848.407947545695, 0.9999957808040913, 0.9999931354650405, 0.999996197032871, 60.01668544374191, 60.01420258067557, 60.01624785418429, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6597, 4.517843, 2745.774, 600.9141, 9.14467, 5495.518, 821.3128, 6.663359, 5472.06, 791.494, 6.938737, 5492.135, 600.9927, 9.143841, 5495.649, 821.2511, 6.66414, 5471.902, 99.91575, 100.0, 99.567, 99.94574, 100.0, 99.57545
46279.10448, 285.35644186183765, 285.2527034641441, 285.9260365173759, 34.35261752825088, 34.55069798857909, 34.527462805551245, 9766.42475973397, 9829.783455331286, 9839.602665545635, 198.70391958515893, 32.30840822495429, 26.158497880882805, 9772.52459727768, 9821.311579884954, 9835.630482822491, 0.9999969943201782, 0.999993475192099, 0.999996494382622, 60.01393462041149, 60.014614639455715, 60.01592935472395, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5612, 4.518557, 2745.558, 600.9141, 9.145222, 5495.581, 822.1669, 6.652683, 5459.335, 789.222, 6.956388, 5489.739, 597.8645, 9.200273, 5494.776, 825.6846, 6.612866, 5456.5, 99.91763, 100.0, 99.38244, 99.89691, 99.98858, 99.33172
46281.505280000005, 285.39853710502695, 285.2097900628356, 285.7794298350757, 34.43610819498164, 34.65330074073784, 34.61802072368099, 9795.382757087582, 9840.150194733083, 9854.250883617084, 200.79291855352153, 33.511934149476474, 27.256287985218478, 9790.976280567815, 9840.561827577578, 9857.12150080423, 0.9999957457044023, 0.9999932476074603, 0.9999960428922947, 60.01574182816355, 60.01701544302336, 60.01568742422269, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 612.0758, 4.482863, 2742.3, 603.8519, 9.098436, 5494.842, 823.6034, 6.641455, 5468.418, 790.9308, 6.940208, 5492.25, 600.9355, 9.144571, 5495.589, 821.271, 6.66359, 5471.964, 99.7884, 99.98418, 99.4856, 99.94261, 100.0, 99.5745
46283.90640000001, 285.44959283700473, 285.3629587768572, 285.91357752051124, 34.40240821126315, 34.6192631276792, 34.61321474264162, 9793.852351765358, 9836.115357904979, 9857.444251185105, 201.59490315460408, 36.14251386937394, 26.562886920881283, 9800.64940203928, 9845.691554765133, 9852.21462976894, 0.9999961441597437, 0.999993886791498, 0.9999948815982774, 60.010670852053536, 60.018527212619105, 60.01475682409277, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6597, 4.518022, 2745.501, 600.9336, 9.145038, 5495.688, 821.0798, 6.664464, 5472.061, 785.1442, 6.986542, 5485.461, 600.9927, 9.144206, 5495.597, 821.2113, 6.66359, 5472.132, 99.91784, 100.0, 99.57926, 99.81907, 100.0, 99.57759
46286.276280000005, 285.4602989110916, 285.2085735151916, 285.7794584673857, 34.37241479732625, 34.56722186869303, 34.56358954797258, 9782.746128441355, 9833.627692452477, 9835.5067016605, 197.4796702315257, 35.95507212237044, 31.47831489002965, 9778.811504003645, 9833.246007313428, 9848.851445291497, 0.9999969215544019, 0.9999939827026529, 0.9999958493043065, 60.01358834453749, 60.00960467830986, 60.013473883224584, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.3707, 4.570491, 2748.118, 594.6494, 9.237321, 5493.194, 814.9457, 6.730178, 5483.894, 778.9302, 7.029566, 5475.509, 607.2874, 9.041388, 5490.861, 814.8692, 6.72988, 5484.504, 100.0, 99.95858, 99.79056, 99.63689, 99.91734, 99.80165
46288.65084, 285.37863981955945, 285.3036831081532, 285.89421094054956, 34.39338576246836, 34.586530702310704, 34.565051793838805, 9786.692632081442, 9834.272322398112, 9852.96601402336, 203.38807761209455, 36.181623615389526, 26.136586766780056, 9784.264102982, 9834.534917245675, 9848.58933447052, 0.9999966836787461, 0.9999936739185646, 0.9999968687076151, 60.008897158200696, 60.008115268628785, 60.0072032604306, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5414, 4.517308, 2745.664, 600.9336, 9.145222, 5495.629, 821.1769, 6.663911, 5472.114, 785.183, 6.98599, 5485.404, 600.9927, 9.143841, 5495.598, 821.3903, 6.66121, 5472.131, 99.91558, 100.0, 99.5762, 99.81909, 100.0, 99.57446
46290.997800000005, 285.540090882667, 285.4584747118849, 285.8976418653108, 34.39723003268687, 34.549655251190735, 34.566146728907086, 9779.823421494308, 9832.088577974342, 9843.137724882688, 198.90506814852324, 36.512369599444355, 25.07245451000017, 9778.522226785404, 9831.190315568769, 9842.633237610493, 0.9999968880746114, 0.9999940686686687, 0.999995686224029, 60.0059952670373, 60.006442420165676, 60.007542552343786, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6597, 4.5182, 2745.55, 600.953, 9.145222, 5495.794, 821.1575, 6.663543, 5472.12, 785.1442, 6.986358, 5485.693, 600.7829, 9.156076, 5495.573, 822.3644, 6.645095, 5466.643, 99.91781, 100.0, 99.57311, 99.81909, 100.0, 99.50057
46293.367040000005, 285.3205764145499, 285.29402674088846, 285.797927061162, 34.424619105565135, 34.63163559383488, 34.57773715963969, 9792.941648803666, 9838.006668774704, 9855.209036465134, 201.438357613064, 35.93914627908589, 24.161392828534645, 9792.341830107083, 9847.194861378628, 9848.696000119095, 0.9999961966880827, 0.9999934112225338, 0.9999966275164284, 60.00590009408783, 60.00668405883142, 60.00530709280914, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 613.8699, 4.461804, 2739.267, 607.2177, 9.047966, 5491.773, 826.4763, 6.609058, 5460.124, 789.1638, 6.959881, 5489.055, 598.494, 9.175435, 5495.712, 822.603, 6.653152, 5470.36, 99.693, 99.92854, 99.34068, 99.88446, 100.0, 99.54428
46295.79428, 285.41420887540875, 285.318172486187, 285.7348508548743, 34.41635694226834, 34.63879887073898, 34.60510299442823, 9781.710900534637, 9850.394123808648, 9851.51454199686, 199.73179791782695, 31.305143256894098, 22.702459494078084, 9790.009901198626, 9848.681548910941, 9855.859492475625, 0.9999955181361998, 0.9999927183457978, 0.9999966530499594, 60.00586540067852, 60.00626160565939, 60.00607566369432, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5809, 4.519092, 2745.491, 600.8947, 9.145591, 5495.51, 821.1575, 6.663727, 5472.059, 791.3581, 6.939289, 5492.31, 600.9546, 9.144571, 5495.539, 821.1119, 6.66359, 5472.304, 99.9298, 100.0, 99.5814, 99.94369, 100.0, 99.57547
46298.18392, 285.23824200481226, 285.24284642349187, 285.67796559135263, 34.41558264493609, 34.61231933021715, 34.56377729294171, 9786.853283501649, 9837.031508006807, 9852.34535724606, 194.82437240081526, 37.0921764557379, 31.376867120517325, 9789.725512827725, 9836.15827011514, 9853.414338926028, 0.9999967242882213, 0.999992544997831, 0.999997913423577, 60.00631154959744, 60.00590622453121, 60.009429897212534, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.5087, 4.569242, 2748.009, 594.7078, 9.236768, 5493.142, 814.6351, 6.732018, 5484.281, 797.8051, 6.888175, 5495.52, 607.3065, 9.041204, 5491.089, 814.8295, 6.730612, 5484.39, 100.0, 99.95884, 99.79965, 100.0, 99.92149, 99.79957
46300.50368, 285.44991637492797, 285.26840034602003, 285.7909388915037, 34.43490498989414, 34.598096299255936, 34.60345216708569, 9791.066252521228, 9843.970380229315, 9858.761802422228, 199.79766114425365, 37.76081712294945, 27.935191380180186, 9801.284771887003, 9847.624586542961, 9850.142333888114, 0.9999975327510473, 0.9999950292298568, 0.9999974581020863, 60.00365811092468, 60.005675450125246, 60.008507377435606, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6006, 4.518914, 2745.606, 600.8947, 9.145222, 5495.51, 821.2934, 6.662623, 5471.781, 791.4551, 6.939105, 5492.081, 600.9736, 9.144388, 5495.591, 821.1716, 6.66359, 5471.788, 99.92373, 100.0, 99.57013, 99.94157, 100.0, 99.57659
46302.87300000001, 285.4025524538526, 285.3073415968868, 285.7733242798378, 34.42113531091071, 34.62040500241997, 34.59890222432433, 9786.97665484707, 9838.35589697625, 9848.610519503265, 198.26651462803238, 38.34667291956703, 27.08104959503453, 9783.407861500147, 9837.086766559849, 9846.262949450678, 0.9999969014924829, 0.9999931307679962, 0.9999971516519963, 60.001275582596875, 60.00898203123562, 60.01284710444622, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5809, 4.517843, 2745.826, 600.9141, 9.145222, 5495.687, 821.1769, 6.663543, 5472.058, 791.4551, 6.939105, 5492.193, 600.9927, 9.144023, 5495.646, 821.2113, 6.662125, 5472.19, 99.92376, 100.0, 99.58027, 99.94157, 100.0, 99.57758
46305.264520000004, 285.4941894521187, 285.26030232834256, 285.93663900277005, 34.415801748000106, 34.61780493436808, 34.58768483106682, 9790.242417594582, 9843.571988315847, 9859.43272853804, 197.8575325641243, 34.75321829238965, 23.566083377045288, 9791.903510320477, 9844.714177233234, 9856.003361190344, 0.9999962917440115, 0.9999933979501683, 0.9999964709035501, 60.006536986951254, 60.00436367150141, 60.00775344471008, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 613.8699, 4.462161, 2739.381, 607.2177, 9.043178, 5491.043, 827.5052, 6.590282, 5454.226, 785.1636, 6.986358, 5486.374, 595.6709, 9.223101, 5494.562, 825.5057, 6.622022, 5463.609, 99.69127, 99.92065, 99.25068, 99.82948, 99.98468, 99.39951
46307.68752000001, 285.4329931355655, 285.30194635499487, 285.83791280549747, 34.431474091390406, 34.59914751253326, 34.61174922316912, 9794.168253494081, 9845.158289887671, 9853.833650549428, 203.1651281177556, 38.6930523499841, 27.278031731927513, 9787.729335266125, 9845.48049249038, 9862.940963572737, 0.9999967574690064, 0.9999931155233822, 0.9999959726070117, 60.00662122946149, 60.00817674965066, 60.00487581798545, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.64, 4.520163, 2745.717, 600.9336, 9.14467, 5495.511, 821.2158, 6.662623, 5472.282, 791.4746, 6.939656, 5492.251, 601.0118, 9.143841, 5495.637, 821.3107, 6.661942, 5472.188, 99.91973, 100.0, 99.5824, 99.94667, 100.0, 99.57549
46310.07976, 285.4154881993674, 285.3622067825901, 285.7814906032211, 34.376444862084334, 34.59054054450173, 34.58872908439154, 9781.20228809429, 9831.278679634937, 9853.38437132447, 199.00786489388042, 38.8745411183736, 27.001750985813487, 9791.543503317725, 9836.81178096887, 9853.41338209096, 0.9999952944233442, 0.999993549983781, 0.9999957871911326, 60.00897240746656, 60.00968686318374, 60.011016078725085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 605.3137, 4.544613, 2747.55, 596.6339, 9.209139, 5493.925, 814.9845, 6.732939, 5485.122, 797.7856, 6.888726, 5495.637, 607.3065, 9.040839, 5490.914, 814.5511, 6.730429, 5484.508, 99.98193, 99.98177, 99.8129, 99.99911, 99.9225, 99.80172
46312.50448, 285.4810133431222, 285.37790260392745, 285.8567400339376, 34.428237009364, 34.62344357929342, 34.59641990205518, 9791.927010606207, 9847.857135157741, 9858.68570652859, 200.84184230331812, 33.47856327555587, 25.974006089816612, 9791.943992962288, 9843.228168324378, 9857.454999858592, 0.999996707667873, 0.9999941947333115, 0.9999963213135616, 60.01284466742184, 60.01406076789452, 60.01795680511943, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518378, 2745.444, 600.9141, 9.145222, 5495.673, 821.5263, 6.662071, 5471.893, 791.4746, 6.939473, 5492.31, 600.9736, 9.144206, 5495.537, 821.3306, 6.661759, 5471.9, 99.92998, 100.0, 99.57017, 99.94465, 100.0, 99.56402
46314.892680000004, 285.4602114147418, 285.28542837040885, 285.85977071905154, 34.43147494828949, 34.62079451125097, 34.593568692856465, 9786.288610690537, 9839.405992056836, 9857.651059709206, 199.70062115749442, 36.07540047168868, 21.512082478594493, 9793.081680106556, 9834.945358065033, 9859.261611203685, 0.9999965669743363, 0.9999932409893479, 0.9999959936196458, 60.01206532261562, 60.01631889191291, 60.01440335463923, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5809, 4.5182, 2745.501, 600.9141, 9.145222, 5495.687, 821.0992, 6.664464, 5472.059, 791.4551, 6.939656, 5492.251, 600.9736, 9.144206, 5495.588, 821.2113, 6.662858, 5471.789, 99.92184, 100.0, 99.58027, 99.94263, 100.0, 99.57027
46317.32432000001, 285.3957700852985, 285.3841825353815, 285.81096022954614, 34.406569185777315, 34.60047540703274, 34.5853769874349, 9785.182912471455, 9845.501309302394, 9854.525416667864, 195.1618328031018, 32.51622831098939, 28.56872407220453, 9795.349118861068, 9837.919988673722, 9854.96631531876, 0.9999962777627699, 0.9999936747981791, 0.9999974351738576, 60.0145087059079, 60.0135431760014, 60.015551979048794, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 613.929, 4.462339, 2739.219, 607.1982, 9.043178, 5491.214, 827.5052, 6.591019, 5454.34, 785.1442, 6.986542, 5485.408, 594.7172, 9.235885, 5493.502, 826.6786, 6.607006, 5459.482, 99.68516, 99.92255, 99.25277, 99.81917, 99.96539, 99.32967
46319.69904000001, 285.3925794382577, 285.39172997979995, 285.83894966175933, 34.407931360796724, 34.590086444453505, 34.60655693696936, 9794.007605634271, 9844.07753589402, 9857.915604043237, 201.15986531043654, 40.118102197248845, 25.67691798336341, 9794.182629066227, 9848.301496955604, 9857.150245338038, 0.99999684944569, 0.9999933867520459, 0.9999965963434387, 60.00875989267826, 60.012221723249226, 60.010772839661506, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518378, 2745.329, 600.9141, 9.145407, 5495.681, 821.0992, 6.662623, 5471.665, 791.4551, 6.939473, 5492.309, 600.9546, 9.144571, 5495.646, 821.1517, 6.663774, 5471.963, 99.92183, 100.0, 99.57117, 99.94156, 100.0, 99.57655
46322.10224, 285.4047778379915, 285.43120494672525, 285.8251797557657, 34.38764567557526, 34.586411584259324, 34.58205494351482, 9781.90951817013, 9840.651367664623, 9845.909658277382, 205.06360664124486, 31.619354355788346, 25.438230986188046, 9791.816403726127, 9842.200144257726, 9853.872174120048, 0.9999957749201583, 0.999993587055002, 0.9999969717745928, 60.01144496099732, 60.01413353405421, 60.0127318934141, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 606.7528, 4.530871, 2746.665, 599.1826, 9.180588, 5495.303, 813.3151, 6.733123, 5483.677, 796.3486, 6.895529, 5495.412, 607.173, 9.043761, 5490.929, 814.3523, 6.735557, 5485.13, 99.94966, 99.99816, 99.78661, 99.99792, 99.92144, 99.81508
46324.49852, 285.38442634724163, 285.38106800099524, 285.797795721407, 34.41839775594787, 34.62065907364387, 34.5785434687236, 9796.04559590562, 9849.324293425025, 9853.736581360226, 204.63975433013786, 33.16114791497057, 26.543209273385855, 9796.02040145182, 9845.11281402486, 9864.906919668958, 0.9999962827400563, 0.9999949293151718, 0.9999964631835844, 60.00561405769197, 60.008276216259596, 60.0115645736965, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 606.4177, 4.523911, 2745.61, 600.7974, 9.145591, 5495.63, 823.8752, 6.636485, 5468.14, 791.4551, 6.939289, 5492.25, 600.9736, 9.144753, 5495.537, 821.2113, 6.663407, 5472.137, 99.92594, 100.0, 99.46105, 99.94261, 100.0, 99.57551
46326.85276, 285.46613695173306, 285.35222122774326, 285.79007289775956, 34.43415495814915, 34.607007197549045, 34.585659499911294, 9799.394373718509, 9849.356769630935, 9860.612120542652, 201.69165738896788, 37.5599083540983, 24.782240938267933, 9795.82166148912, 9849.511788550306, 9857.302229587789, 0.999997055819626, 0.9999932108067241, 0.999997132796326, 60.006903900040186, 60.00129448092932, 60.00176347348477, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518557, 2745.501, 600.9336, 9.145038, 5495.568, 821.0992, 6.663543, 5472.006, 791.4551, 6.939473, 5491.97, 600.9736, 9.144753, 5495.652, 821.1716, 6.663774, 5472.246, 99.92374, 100.0, 99.57515, 99.93752, 100.0, 99.57965
46329.267960000005, 285.41497997890053, 285.21251660537655, 285.7883157247693, 34.39393114804439, 34.57589987521939, 34.57455905112847, 9783.395510229479, 9832.55288927003, 9853.13836590101, 195.14298841928394, 33.04561403622074, 26.37175317450783, 9784.891866872016, 9842.453280240274, 9851.229965813181, 0.9999968173768029, 0.9999933424159393, 0.9999963045885456, 60.00298757336646, 60.00477549204051, 60.0050130558956, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 613.791, 4.462697, 2739.157, 607.1982, 9.042993, 5490.983, 827.5052, 6.591203, 5454.287, 785.1442, 6.986542, 5485.461, 594.7362, 9.23625, 5493.234, 827.454, 6.59199, 5454.495, 99.69334, 99.92157, 99.2517, 99.81907, 99.9638, 99.25874
46331.67080000001, 285.37466990067065, 285.3592690682414, 285.70330114570424, 34.444275510981065, 34.61106097116818, 34.60462592287355, 9788.171265474844, 9845.547842286387, 9860.012320880618, 202.4905275900087, 33.59767240112569, 25.86692965756629, 9802.159990199492, 9845.466723218322, 9858.791598962502, 0.9999959110378319, 0.9999944812491808, 0.9999960452820703, 60.001379033270524, 60.003042328440266, 60.0040917394792, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.502, 4.5182, 2745.501, 600.8752, 9.145038, 5495.517, 821.041, 6.6652, 5472.174, 791.4551, 6.939289, 5492.14, 600.9546, 9.145119, 5495.532, 821.1318, 6.664872, 5472.074, 99.9199, 100.0, 99.57626, 99.94369, 100.0, 99.58181
46334.015880000006, 285.379638243188, 285.39527661625937, 285.82470239299977, 34.414758553972874, 34.61289450357597, 34.584174367385266, 9786.81393402093, 9845.324750865513, 9849.280086685554, 191.69197072375755, 32.20434044495232, 23.57852796392217, 9788.359003964857, 9840.466086784723, 9851.3886109846, 0.999996071705208, 0.9999941512087205, 0.9999974928076174, 60.00317867935629, 60.00586444755661, 60.007748912948074, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5612, 4.519806, 2745.444, 600.9141, 9.151484, 5495.503, 820.3033, 6.673299, 5475.08, 793.7854, 6.917593, 5494.483, 604.9412, 9.07499, 5492.668, 814.0939, 6.735007, 5485.757, 99.91781, 100.0, 99.63016, 99.98325, 99.96395, 99.82446
46336.35912, 285.4059257342586, 285.3073855690629, 285.8144529648389, 34.44546434650621, 34.637856774194596, 34.60681978398738, 9797.335126626087, 9836.213298335482, 9856.752195767598, 196.91677837306543, 31.184175875351343, 22.43756945872019, 9791.283511917722, 9845.024229479244, 9865.009929908729, 0.9999962838314792, 0.9999934090271463, 0.9999961316246936, 60.0112368535878, 60.00687172620208, 60.008885617068366, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 603.2436, 4.54961, 2746.966, 597.9958, 9.182982, 5495.636, 819.9152, 6.677533, 5472.17, 791.9018, 6.938553, 5492.31, 600.9736, 9.144388, 5495.646, 821.4897, 6.66121, 5471.731, 99.99585, 100.0, 99.59037, 99.94365, 100.0, 99.56296
46338.74968, 285.4823893779229, 285.31930909905157, 285.80178744195615, 34.44144503814185, 34.623737368990916, 34.595143261690176, 9792.66016482177, 9839.38191219706, 9861.690105284426, 201.54071320378898, 34.84019926286646, 23.313852208144908, 9793.644830946077, 9852.827168680824, 9858.253175763803, 0.9999966262209313, 0.9999941992057862, 0.9999960260759007, 60.0092291659615, 60.01018812930041, 60.010237762805005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518914, 2745.554, 600.9141, 9.145222, 5495.568, 821.2546, 6.662623, 5472.224, 791.4746, 6.939105, 5492.246, 600.9927, 9.144388, 5495.586, 821.1517, 6.664323, 5471.669, 99.92964, 100.0, 99.57519, 99.94359, 100.0, 99.57956
46341.120520000004, 285.3521466822979, 285.3411402622155, 285.77120348340986, 34.377941023118716, 34.574942999604545, 34.529988334875014, 9776.742273851638, 9827.13874123674, 9841.799959926506, 198.09617742049068, 32.598235090827984, 26.938043676732605, 9773.00813137433, 9823.835723656348, 9842.73025156524, 0.9999961465661688, 0.9999940447451254, 0.9999970594066973, 60.00388852278211, 60.00790364242351, 60.00748671744884, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 613.9093, 4.462339, 2739.152, 607.1982, 9.042993, 5491.035, 827.5634, 6.590466, 5454.285, 785.1442, 6.986725, 5485.35, 594.7362, 9.236432, 5493.242, 827.4142, 6.592174, 5454.667, 99.69527, 99.92063, 99.25176, 99.82118, 99.96066, 99.2598
46343.4576, 285.328419988062, 285.29629027665385, 285.80033936730666, 34.43365716739036, 34.609267647966384, 34.60533295012794, 9795.668829779275, 9838.215571476097, 9851.949783918832, 198.87102486439107, 38.1883527666314, 28.658938811135254, 9794.827551753468, 9840.987431669713, 9858.133588510223, 0.999997788210886, 0.9999929713742798, 0.9999956717325883, 60.01028226907252, 60.00390791810767, 60.007645255413, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518557, 2745.663, 600.9141, 9.145222, 5495.517, 821.1187, 6.665016, 5472.174, 791.4551, 6.939289, 5492.192, 600.9736, 9.144206, 5495.472, 821.2113, 6.665788, 5471.961, 99.92756, 100.0, 99.58129, 99.9406, 100.0, 99.5859
46345.81184, 285.39656865624164, 285.34889117798, 285.9014020303011, 34.409801050440805, 34.59873026507035, 34.56352796414131, 9785.143197922462, 9836.272391091143, 9846.120438133185, 199.89490977019204, 32.10963578454539, 25.548540438464897, 9784.298288491542, 9833.220979100819, 9855.156917292426, 0.9999968871107536, 0.9999938765931187, 0.9999962906480665, 60.007445386399574, 60.008219061263745, 60.00793972718665, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.5182, 2745.721, 600.9141, 9.145222, 5495.621, 821.2546, 6.663543, 5472.23, 785.1442, 6.986725, 5485.467, 600.9736, 9.144388, 5495.424, 820.6547, 6.674943, 5475.218, 99.92184, 100.0, 99.5783, 99.81917, 100.0, 99.63268
46348.2176, 285.3543549637973, 285.29948240167016, 285.7424062085309, 34.42091392356348, 34.59114659858942, 34.61176294609355, 9779.562371022428, 9837.354002588138, 9846.287210562372, 203.34689327264914, 33.37932527421708, 28.25874293745119, 9790.821025563368, 9844.405640408597, 9853.516234793018, 0.9999957175057169, 0.9999932142493817, 0.9999970821651362, 60.00927864949414, 60.00560096459996, 60.00488106988589, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.2721, 4.569777, 2748.013, 594.6105, 9.238057, 5493.407, 815.9163, 6.713243, 5481.111, 781.2604, 7.013753, 5481.31, 604.0065, 9.106402, 5494.793, 820.1378, 6.670732, 5470.421, 100.0, 99.95739, 99.7521, 99.72384, 99.98888, 99.60245
46350.572400000005, 285.4223987050169, 285.3696995166475, 285.82536698705434, 34.42823332175431, 34.607162290755994, 34.60763281706194, 9795.524543981051, 9845.213380576923, 9860.262483748082, 201.17381614283101, 38.856241048478296, 26.190142282607667, 9791.421325652613, 9847.115369865835, 9859.063345633745, 0.9999965776258183, 0.9999928394007204, 0.9999968263581582, 60.00833715713361, 60.00547484720785, 60.00834604915631, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6006, 4.518378, 2745.382, 600.9336, 9.145222, 5495.687, 821.041, 6.664464, 5472.113, 785.1247, 6.986542, 5485.349, 600.9355, 9.144753, 5495.537, 821.3107, 6.662858, 5471.62, 99.91555, 100.0, 99.57617, 99.8211, 100.0, 99.56721
46352.94472000001, 285.2700465393991, 285.2566929332066, 285.70698030294307, 34.377829478595444, 34.57880999985096, 34.55033036450481, 9778.901602761824, 9828.678017787779, 9834.955287562625, 199.4365896350791, 37.32619176493836, 29.141151521118445, 9780.853657309452, 9831.145018476032, 9841.635854056614, 0.9999972781773289, 0.9999933742187429, 0.9999970291242241, 60.006246729134546, 60.00769393355736, 60.006535427596376, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 612.1349, 4.473404, 2739.952, 606.9064, 9.043914, 5491.095, 827.4276, 6.591571, 5454.457, 791.4551, 6.939473, 5492.473, 594.7744, 9.235702, 5493.244, 827.4341, 6.59199, 5454.608, 99.71794, 99.92347, 99.25479, 99.93952, 99.96057, 99.2545
46355.361000000004, 285.4388366961937, 285.42666355826725, 285.8829378194443, 34.42322400151411, 34.602707177489286, 34.58445174518155, 9788.356106927706, 9843.624085164147, 9856.861988194672, 202.12665897048396, 34.47563046471714, 29.563882239429404, 9790.105457532503, 9848.758519868774, 9853.901585265026, 0.9999971665605508, 0.9999929538774099, 0.999996923980912, 60.004149874230535, 60.00578479928254, 60.002132255514674, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.6203, 4.518378, 2745.444, 600.9336, 9.145222, 5495.622, 821.2158, 6.662807, 5471.951, 785.1442, 6.986725, 5485.573, 600.9355, 9.144753, 5495.481, 821.3306, 6.66359, 5472.305, 99.92167, 100.0, 99.57317, 99.81703, 100.0, 99.57233
46357.768760000006, 285.3497936029458, 285.40948783218283, 285.7994261019786, 34.425749334738015, 34.63797048197917, 34.601756353087204, 9800.265228975888, 9851.702269460886, 9862.964319597748, 199.09638487736402, 31.93313671350097, 20.647123793422907, 9798.86948142348, 9848.080238963745, 9855.767605015535, 0.9999955685052865, 0.9999939938999727, 0.999996751123218, 60.0084388323415, 60.00964156191924, 60.010764307101674, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.64, 4.518378, 2745.549, 600.9336, 9.145591, 5495.518, 821.0798, 6.663911, 5471.896, 791.4163, 6.939473, 5492.081, 600.9546, 9.144937, 5495.531, 821.1517, 6.664506, 5472.073, 99.92199, 100.0, 99.57222, 99.94359, 100.0, 99.5765
46360.23304000001, 285.3252865954245, 285.3426677719681, 285.6249185474371, 34.396566574468935, 34.629500847115374, 34.59359554576767, 9793.33527148593, 9845.498406804223, 9856.311778793277, 203.868963939286, 36.79575078900211, 24.889707521844684, 9788.549569376464, 9842.325646116245, 9857.68938198291, 0.9999965320487684, 0.99999454530655, 0.9999978004132817, 60.00601391080274, 60.00757930829898, 60.00586849248633, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 601.3707, 4.569777, 2748.18, 594.63, 9.237873, 5493.128, 814.9457, 6.728521, 5484.96, 797.7468, 6.891668, 5495.181, 606.0284, 9.072251, 5493.968, 818.5273, 6.691974, 5476.87, 100.0, 99.96064, 99.80996, 99.99595, 99.96537, 99.66273
46362.61948, 285.4096259165257, 285.3645075248891, 285.77827347779515, 34.41464920712912, 34.62798311323048, 34.57205987813798, 9795.99423418905, 9845.77764026453, 9855.845441671552, 197.84235026746228, 38.536951415863314, 26.076661192304982, 9789.360059503848, 9848.177822063204, 9851.444446190993, 0.9999983974398402, 0.999994245274749, 0.9999964232911365, 60.01361638276363, 60.00882179818081, 60.00897880245483, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.64, 4.5182, 2745.558, 600.8947, 9.145038, 5495.628, 821.1769, 6.663911, 5472.286, 791.4551, 6.939473, 5492.304, 600.9736, 9.144388, 5495.582, 821.1915, 6.662125, 5471.618, 99.92372, 100.0, 99.57422, 99.94359, 100.0, 99.56717
46365.087040000006, 285.3942851644578, 285.4188652362282, 285.86413958911373, 34.331182964390756, 34.56146300245011, 34.51519119979598, 9765.63204879934, 9824.020374371265, 9837.684792328002, 202.14833169643316, 38.620722788909006, 25.081677093687176, 9782.316582260799, 9830.727274094541, 9840.5767993224, 0.9999963342514955, 0.9999945658499402, 0.9999971644282626, 60.01774759928399, 60.01549911413119, 60.014771474307146, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 611.2478, 4.482506, 2741.256, 605.8752, 9.065465, 5491.534, 827.4081, 6.592491, 5454.34, 785.1247, 6.986542, 5485.349, 594.7553, 9.235885, 5493.302, 827.454, 6.591807, 5454.552, 99.78841, 99.94028, 99.25685, 99.81703, 99.9628, 99.25661
46367.48880000001, 285.3317857723367, 285.4732922222403, 285.88138497465064, 34.44213515448464, 34.59491800000857, 34.60029782895048, 9792.472182843398, 9846.270354455855, 9855.406453251506, 200.41132106213672, 34.55687256894453, 27.36870466526915, 9794.698803333267, 9844.60175744436, 9859.832170942322, 0.999997179517111, 0.9999944656616028, 0.9999967156421119, 60.0106924422045, 60.01457865939851, 60.01176886230171, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 600 800], 5500.0, [], 607.5809, 4.518735, 2745.549, 600.9141, 9.145222, 5495.68, 821.1963, 6.662991, 5472.007, 791.4551, 6.939289, 5492.134, 600.9736, 9.145119, 5495.646, 821.1517, 6.663957, 5472.358, 99.91973, 100.0, 99.57622, 99.94049, 100.0, 99.58064
