TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47009.64508, 285.53187497005763, 285.57842749738086, 285.95948787009434, 34.38996334384009, 34.59713702045338, 34.59849591122989, 9787.271597388346, 9852.658235335011, 9856.13923150677, 206.0197931337434, 33.572506300084115, 25.998033859425504, 9787.782588431224, 9854.0704953587, 9863.122512027034, 0.999995587382395, 0.9999930250225649, 0.9999971779913589, 60.01141987639089, 60.012182270758316, 60.009899361311724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 4.532834, 2746.546, 600.9725, 9.14467, 5495.629, 819.391, 6.682503, 5475.864, 792.0765, 6.934324, 5492.706, 795.3262, 6.909045, 5494.721, 593.8298, 9.249429, 5492.518, 99.95794, 100.0, 99.64443, 99.94994, 99.99061, 99.94957
47011.97752, 285.54235717706274, 285.60556930793786, 285.9509765450908, 34.37088508035376, 34.57194696862162, 34.56456851115467, 9781.629775299742, 9847.699091119732, 9848.01911619631, 197.86617249593382, 29.842876305080154, 19.997066232202826, 9794.171746802016, 9839.888309735625, 9852.377532547654, 0.9999973227706266, 0.99999639488404, 0.9999980179895486, 60.00932290484113, 60.009920858172386, 60.011592567072306, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.1547, 4.477152, 2741.255, 607.2372, 9.042993, 5491.052, 813.1792, 6.748585, 5486.562, 785.8044, 6.981393, 5486.315, 789.0696, 6.957623, 5490.154, 600.152, 9.156771, 5495.715, 99.76537, 99.92375, 99.8391, 99.83367, 99.90446, 100.0
47014.35136, 285.478815812665, 285.6236016470905, 286.07788201936984, 34.37370716178031, 34.595004351031626, 34.575047191382865, 9775.928528966719, 9844.75278786388, 9847.713201869332, 208.10229281982856, 34.82428564889324, 20.593571511455366, 9781.913530134578, 9836.585935764984, 9848.554810982472, 0.9999966284094138, 0.9999930272397464, 0.9999967759365271, 60.009846882820746, 60.01055114451929, 60.008927867241376, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 606.0037, 4.531942, 2746.438, 600.953, 9.144485, 5495.519, 819.2745, 6.683055, 5476.029, 792.1154, 6.933957, 5492.596, 795.3262, 6.90868, 5494.615, 593.8497, 9.248879, 5492.526, 99.95989, 100.0, 99.64333, 99.95102, 99.98864, 99.94774
47016.74772000001, 285.6170977411265, 285.6108041987683, 285.98618850170527, 34.35060679225655, 34.55812637721931, 34.52497162424119, 9774.75568683675, 9834.124024522904, 9838.083541638, 199.01546769745164, 36.665948833988296, 24.0327227498542, 9778.650156905369, 9827.032941802465, 9851.601420453882, 0.9999966160332093, 0.999994491611559, 0.9999960650467867, 60.01261804447712, 60.01088346955206, 60.01315422198475, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.2335, 4.477509, 2741.146, 600.9336, 9.145038, 5495.638, 819.391, 6.683055, 5475.918, 792.1154, 6.933957, 5493.054, 796.4325, 6.896079, 5495.694, 591.2452, 9.283855, 5487.449, 99.76138, 100.0, 99.64541, 99.95308, 99.9988, 99.87594
47019.1528, 285.6363575052493, 285.5844849747953, 286.0361647182099, 34.40470888365924, 34.585774801098644, 34.56895742831762, 9785.056995469826, 9843.334538632374, 9851.953670717872, 203.51427694420653, 38.724986591977085, 27.28219943625936, 9791.060852089946, 9846.023020385255, 9851.24048787648, 0.9999959800933187, 0.9999935261738511, 0.9999959093660662, 60.01362965118606, 60.009320757371384, 60.01362178627637, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 618.6014, 4.415224, 2732.781, 595.3887, 9.22719, 5494.495, 824.0887, 6.636669, 5468.199, 794.7563, 6.916122, 5493.853, 796.3371, 6.903566, 5494.782, 593.5117, 9.250527, 5492.518, 99.41799, 99.9809, 99.48856, 99.97603, 99.99017, 99.94627
47021.61032000001, 285.5063215815188, 285.530651227589, 285.906437371664, 34.34863727304812, 34.581942687119955, 34.55440716561835, 9783.538984833209, 9842.470148737488, 9845.473529774776, 201.77875443107632, 35.9920673662773, 25.107145071729974, 9784.031142026206, 9842.04580866818, 9852.517705108543, 0.9999970261174658, 0.9999944955950757, 0.9999963375918575, 60.01288127620242, 60.00961586842733, 60.014050903803486, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.3321, 4.476439, 2741.031, 600.9336, 9.145407, 5495.578, 819.0416, 6.686553, 5476.595, 792.1154, 6.934141, 5492.654, 795.3262, 6.908497, 5494.558, 593.8696, 9.248696, 5492.641, 99.76332, 100.0, 99.65042, 99.95294, 99.98564, 99.94664
47023.982520000005, 285.49661444612434, 285.4756571117321, 285.96588584208433, 34.389533159029455, 34.55612873769173, 34.577543905368344, 9787.619731051833, 9839.559181266997, 9848.780532112487, 201.9690990911813, 36.77835746183314, 20.05204493479414, 9785.722622660296, 9839.477273440707, 9853.368280666673, 0.9999980622524639, 0.9999962328493902, 0.9999980843618188, 60.00759414423321, 60.008387027365345, 60.006691904625505, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.532477, 2746.71, 607.2177, 9.042256, 5490.985, 813.0822, 6.749137, 5487.176, 785.8238, 6.981393, 5486.544, 789.0696, 6.957989, 5490.268, 600.1719, 9.157503, 5495.831, 99.96198, 99.91662, 99.8523, 99.83878, 99.90755, 100.0
47026.316600000006, 285.46589170631665, 285.51752575129063, 285.99915041830684, 34.35679589853284, 34.58430320699204, 34.54183273707863, 9784.488400944436, 9841.190803525506, 9855.670288030506, 202.03629261930928, 33.11426553656855, 22.367605329867274, 9786.243985166111, 9843.976484363595, 9850.504221263007, 0.9999965875509867, 0.9999930064312043, 0.9999967351326647, 60.01000431493514, 60.006140779619905, 60.00709003544137, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.2927, 4.476795, 2741.48, 600.9336, 9.145038, 5495.63, 819.2357, 6.681398, 5476.314, 792.096, 6.934324, 5492.765, 795.3262, 6.90868, 5494.615, 593.8696, 9.248879, 5492.527, 99.77357, 100.0, 99.65263, 99.95296, 99.98564, 99.94972
47028.674360000005, 285.5625423699371, 285.5878339664572, 285.9247085461737, 34.40539401338243, 34.59387164624337, 34.58521186320732, 9782.260209319973, 9849.28180071074, 9856.910478270604, 200.4813317272392, 37.799567170267665, 26.663570983525005, 9789.277136985189, 9842.054819765764, 9850.604619268814, 0.9999962453530885, 0.9999935937926037, 0.9999963253926354, 60.008109264803224, 60.00771671604231, 60.0102308701578, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 4.53337, 2746.328, 600.953, 9.145038, 5495.408, 819.5657, 6.684712, 5475.92, 792.096, 6.934324, 5492.648, 795.3262, 6.90868, 5494.723, 593.8497, 9.249978, 5491.936, 99.96597, 100.0, 99.64545, 99.95296, 99.9876, 99.93689
47031.119040000005, 285.61672160299145, 285.4551339746703, 285.8940489727035, 34.430822355031644, 34.632713818554734, 34.5694694610218, 9797.990764159254, 9850.735333821594, 9863.7347997156, 202.93469104642736, 35.18200663881953, 25.1174444185192, 9793.734761802149, 9851.299880427232, 9865.015665611756, 0.9999958414397714, 0.9999938742174512, 0.9999965704370419, 60.011371590516966, 60.011710258324875, 60.01421106919003, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 599.5964, 4.582983, 2747.844, 594.6494, 9.237321, 5493.078, 825.6028, 6.613659, 5460.906, 797.3778, 6.897184, 5495.235, 798.9694, 6.883295, 5495.713, 591.6428, 9.278912, 5491.104, 100.0, 99.95957, 99.37225, 99.99887, 100.0, 99.91486
47033.463560000004, 285.52521641700264, 285.5768625275637, 286.0330339274232, 34.425864100207754, 34.594836656049324, 34.584278156499614, 9794.915197173183, 9850.371158225058, 9862.634234668214, 205.5262024100639, 38.101716345399836, 24.681744996505586, 9798.814222130632, 9843.013091456065, 9864.084789045643, 0.999996259141994, 0.9999927663915982, 0.9999961813277375, 60.012767971887676, 60.013646361248696, 60.01684590780373, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 4.532299, 2746.437, 600.9336, 9.144854, 5495.517, 819.4298, 6.682687, 5475.864, 792.0765, 6.934692, 5492.711, 795.3262, 6.90868, 5494.67, 593.79, 9.249063, 5492.404, 99.95397, 100.0, 99.64443, 99.95196, 99.98862, 99.94653
47035.8594, 285.6084067201315, 285.5997370225834, 285.95933619434567, 34.38795452503926, 34.56521301158509, 34.561709002605944, 9786.87396050597, 9840.005899102634, 9849.347238916036, 202.4504277718147, 27.673106650745467, 24.111259388275357, 9791.044517375685, 9842.300791889656, 9852.487920005315, 0.9999976893767578, 0.9999949711430027, 0.9999967590307522, 60.018980456301364, 60.01668420876515, 60.016557054235875, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 609.848, 4.495713, 2742.629, 606.1282, 9.061229, 5491.182, 812.791, 6.752451, 5487.284, 785.8238, 6.981577, 5486.263, 789.0887, 6.957623, 5490.103, 600.152, 9.156954, 5495.763, 99.84219, 99.93012, 99.85224, 99.83366, 99.90457, 100.0
47038.284120000004, 285.5155158862349, 285.55574541625737, 286.0378011917871, 34.35245498094745, 34.573098998189025, 34.54809592223374, 9775.552159409275, 9846.601684444044, 9854.498939009256, 203.12238553929637, 38.10652026994467, 24.005963252790934, 9788.388985966234, 9834.964706614894, 9855.97504606781, 0.9999965229892628, 0.999993709798473, 0.9999972530548282, 60.023289286486616, 60.02385508872218, 60.02424815684746, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 606.0431, 4.533191, 2746.6, 600.9725, 9.144301, 5495.585, 819.3328, 6.682687, 5476.027, 792.0765, 6.934324, 5492.653, 795.3452, 6.908497, 5494.667, 593.8497, 9.248696, 5492.647, 99.95777, 100.0, 99.64026, 99.95093, 99.9876, 99.94983
47040.639160000006, 285.477358433006, 285.5287565857463, 285.83713033135683, 34.39401498826263, 34.560682125640724, 34.54885473751173, 9786.367580379172, 9840.388578003625, 9856.575516712872, 201.4714684927394, 37.94034700145505, 29.661146560614725, 9781.745093984475, 9840.225020875936, 9850.193918352252, 0.9999973819174705, 0.9999948043565465, 0.9999971495559629, 60.02638738727937, 60.022725943024454, 60.02173808436104, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.2335, 4.477866, 2741.203, 600.9336, 9.144485, 5495.688, 819.2745, 6.682687, 5476.48, 792.1154, 6.934141, 5492.708, 795.3452, 6.90868, 5494.837, 593.8696, 9.248696, 5492.519, 99.76764, 100.0, 99.63822, 99.94996, 99.98561, 99.94666
47042.983080000005, 285.51530104552853, 285.4513239811288, 285.8474863921048, 34.41519214495087, 34.582235090740184, 34.57794158290477, 9779.713965107083, 9842.683404207131, 9851.810028639344, 204.9315697266893, 33.477462498785826, 28.107052793196317, 9787.561896796953, 9842.61011341419, 9851.981689458587, 0.9999959197286141, 0.9999928583740629, 0.9999967750970049, 60.02119102391518, 60.020244873557196, 60.02047395315354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 618.6014, 4.415402, 2731.481, 594.6494, 9.237505, 5493.195, 825.6417, 6.613107, 5459.956, 798.3488, 6.883762, 5495.586, 801.5827, 6.858092, 5495.623, 588.2233, 9.319381, 5486.164, 99.4239, 99.95762, 99.35903, 100.0, 100.0, 99.83186
47045.35076, 285.42226117816375, 285.6033001592846, 285.912637348815, 34.3827822892486, 34.58971609202974, 34.59163785834037, 9782.499516637272, 9850.392003644538, 9862.750847503792, 207.00842933535387, 36.57459935029965, 23.42093526592089, 9787.501073387308, 9836.171855031882, 9855.03433350973, 0.9999948736810388, 0.9999942700776636, 0.9999958702048313, 60.02140240961294, 60.01958343049553, 60.0170521090642, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.2335, 4.477331, 2741.203, 600.9141, 9.145038, 5495.465, 819.3134, 6.683792, 5475.979, 792.0765, 6.934324, 5492.765, 795.3071, 6.908863, 5494.556, 593.8099, 9.249429, 5492.458, 99.76556, 100.0, 99.64652, 99.95197, 99.98455, 99.9464
47047.76268000001, 285.4737448169225, 285.5745562828055, 285.99103922911314, 34.37343855259216, 34.57181977687695, 34.54437258312752, 9771.656154288874, 9841.76691569435, 9845.265921245107, 204.43931400667418, 29.744934082496002, 24.611291915395668, 9793.910307827507, 9844.25090727652, 9854.280141475216, 0.9999968858941594, 0.9999945306091437, 0.9999972020068867, 60.023206201656926, 60.01920358045524, 60.02178106454736, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 611.4449, 4.487504, 2743.09, 603.0153, 9.112435, 5494.443, 815.0622, 6.730362, 5485.124, 787.3384, 6.970362, 5487.118, 789.2222, 6.956345, 5489.939, 600.1122, 9.157869, 5495.755, 99.80324, 99.98329, 99.79763, 99.85751, 99.90556, 100.0
47050.18392, 285.6099036503126, 285.6970255750654, 286.06008774763575, 34.36408123738615, 34.56621871890475, 34.5489650570275, 9784.41899019752, 9841.736445709106, 9848.41617842696, 202.87577806690751, 31.632704329021976, 23.137916866938212, 9790.056591782131, 9838.365441340704, 9854.914911312946, 0.9999966866421589, 0.9999943999061592, 0.9999976481150393, 60.021478002582775, 60.0224054727639, 60.02228542201518, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 610.8929, 4.486433, 2741.435, 601.0892, 9.144117, 5495.519, 819.2745, 6.682871, 5476.195, 792.096, 6.934141, 5492.818, 795.3071, 6.908863, 5494.774, 593.8497, 9.248696, 5492.411, 99.77191, 100.0, 99.6485, 99.95294, 99.98954, 99.94554
47052.54572, 285.4722078361366, 285.52638196558144, 285.88719315039754, 34.37894156573051, 34.57673512943678, 34.56741836200732, 9781.406842604414, 9836.664592364505, 9852.759439779038, 206.25629862651567, 41.77923964527736, 24.87384135027014, 9781.821414045135, 9843.069567673188, 9850.035182715535, 0.9999978627017277, 0.9999928634481959, 0.9999973949500542, 60.01965193048828, 60.018083470043976, 60.0231335030783, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 606.0234, 4.531764, 2746.49, 600.9725, 9.145222, 5495.688, 819.1775, 6.681398, 5475.686, 792.1154, 6.934324, 5492.654, 795.3262, 6.908863, 5494.666, 593.8497, 9.248879, 5492.527, 99.95586, 100.0, 99.64547, 99.94996, 99.98957, 99.94773
47054.9688, 285.51465286492714, 285.5152953338098, 285.98428437263266, 34.42438672200953, 34.56478773680338, 34.57708417874795, 9784.417298319066, 9847.478264527886, 9851.86076186955, 199.0386765677231, 36.02793267352081, 23.508353419641935, 9794.186074369381, 9852.1512775112, 9850.001106178755, 0.9999975319743386, 0.9999935347301175, 0.9999973661413616, 60.021908581668285, 60.01960036007507, 60.019436285762026, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 599.5767, 4.582983, 2748.174, 594.63, 9.237873, 5493.129, 825.6417, 6.613291, 5459.953, 798.3682, 6.883394, 5495.532, 801.6017, 6.855901, 5495.871, 587.5274, 9.332199, 5483.103, 100.0, 99.95767, 99.3539, 99.99927, 100.0, 99.77177
47057.40556000001, 285.39791131501687, 285.5330641886051, 286.01330162007025, 34.40894892108912, 34.580265720120366, 34.56941957128765, 9797.631371571015, 9847.767352819967, 9850.347168094966, 209.14455146677744, 40.90634177630818, 23.918881367909307, 9795.08285848656, 9855.83490653654, 9862.201196883143, 0.9999966867913714, 0.9999917433505571, 0.9999965953921651, 60.021909538678344, 60.015755241051615, 60.015670094037745, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 4.532834, 2746.82, 600.9336, 9.144854, 5495.577, 819.3328, 6.685264, 5476.371, 792.0765, 6.934324, 5492.765, 795.3071, 6.908863, 5494.669, 593.8099, 9.249429, 5492.399, 99.95798, 100.0, 99.65153, 99.94686, 99.98663, 99.94532
47059.80436, 285.5608526772207, 285.5785651493954, 285.89092703329686, 34.40283102983578, 34.590931113333724, 34.547814111872334, 9780.711780170765, 9845.432820833734, 9850.878673053983, 203.63582454256448, 34.962680212519444, 22.911469904740443, 9782.751210921419, 9834.261328888559, 9854.701292375677, 0.9999963852053138, 0.999993649211584, 0.999996687723769, 60.02042129513884, 60.01966009457663, 60.02024752812758, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.533191, 2746.242, 602.0425, 9.12754, 5494.974, 814.7516, 6.727233, 5484.009, 788.3482, 6.962823, 5488.49, 790.5956, 6.950501, 5490.458, 599.8339, 9.162447, 5495.876, 99.95748, 99.99218, 99.79159, 99.87419, 99.9173, 100.0
47062.17416, 285.48665313454796, 285.40741716048285, 285.94509232243865, 34.391383499817714, 34.58959447123623, 34.55816379381848, 9772.059133768678, 9837.918005740265, 9852.041860553914, 197.10316243998386, 34.6348815451982, 25.624407422497825, 9779.854502804461, 9839.68039176356, 9854.926330835304, 0.9999978713571249, 0.999993601943465, 0.9999971378252125, 60.016775221713665, 60.01803676651538, 60.019108032703315, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 608.9412, 4.513024, 2745.211, 602.3733, 9.122013, 5495.104, 819.0999, 6.683424, 5476.532, 792.0765, 6.934324, 5492.707, 795.3071, 6.90868, 5494.889, 593.8696, 9.248513, 5492.653, 99.9091, 99.99455, 99.65659, 99.95402, 99.98862, 99.94774
47064.58632, 285.53977075341936, 285.4134163683038, 285.8318009923968, 34.36504032896499, 34.59531381091127, 34.54904709125022, 9784.442273316668, 9828.344049317277, 9844.097123857571, 204.40839101925758, 37.02189110183372, 24.96146824404059, 9777.704112146657, 9842.682500646666, 9853.124315999472, 0.999996266201644, 0.9999914624966061, 0.9999971452348927, 60.01965741985122, 60.01909102742331, 60.018983900898725, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9839, 4.532656, 2746.543, 600.9336, 9.144854, 5495.466, 819.3522, 6.681951, 5475.802, 792.096, 6.934324, 5492.76, 795.3262, 6.908497, 5494.67, 593.8497, 9.248696, 5492.466, 99.95779, 100.0, 99.63723, 99.95306, 99.98665, 99.94654
47067.06904, 285.2235382203112, 285.3025204102933, 285.7498951308491, 34.40263572751755, 34.60983695632528, 34.58494666752406, 9788.668187707826, 9837.073614212612, 9854.448474376486, 197.927319073558, 35.815212382325626, 30.933902523539473, 9789.117303244338, 9841.684204265031, 9861.029935229784, 0.9999966243741024, 0.9999926084717952, 0.999996396902974, 60.01781058390524, 60.01610982395755, 60.01451846657386, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 599.5569, 4.583162, 2748.016, 594.6494, 9.237321, 5493.135, 825.6805, 6.612923, 5460.292, 798.3293, 6.88413, 5495.417, 801.6208, 6.855901, 5495.868, 587.5076, 9.332016, 5483.043, 100.0, 99.95874, 99.36106, 100.0, 100.0, 99.77615
47069.58344, 285.2087889380447, 285.37432702846104, 285.7608256855022, 34.45874888393638, 34.635313580534074, 34.61552705185269, 9795.543302469508, 9847.45072373279, 9855.842564478999, 207.3153376653305, 43.20467425715651, 24.5065679866766, 9800.788902897635, 9846.049843181625, 9863.184280329122, 0.9999975412871056, 0.9999918795986249, 0.9999963836482729, 60.015727255331385, 60.01384315005452, 60.015810570845424, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9839, 4.53337, 2746.595, 600.9336, 9.144854, 5495.755, 819.2939, 6.683424, 5475.805, 792.0765, 6.934508, 5492.706, 795.3262, 6.908863, 5494.726, 593.8099, 9.249063, 5492.584, 99.95794, 100.0, 99.64336, 99.95101, 99.98767, 99.9487
47072.011040000005, 285.18485072684206, 285.30515792107195, 285.69795789419413, 34.41161118609072, 34.62037308924317, 34.596862554733136, 9782.681575319188, 9842.119448152725, 9855.707717195684, 199.84725811330054, 31.681833512749108, 22.251599945771886, 9784.810480670036, 9841.968861783003, 9849.212542903702, 0.9999976505185965, 0.9999960237678766, 0.999996706746983, 60.01021972043005, 60.00982794975846, 60.01208538990408, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.532834, 2746.018, 601.7313, 9.127171, 5495.154, 817.6051, 6.770306, 5486.952, 788.7366, 6.963375, 5488.024, 790.5575, 6.950867, 5490.513, 599.8538, 9.161898, 5495.814, 99.9516, 99.99546, 99.90678, 99.87715, 99.91099, 100.0
47074.389160000006, 285.3039674015746, 285.2795570466213, 285.80500034859153, 34.38988585676539, 34.60464560398152, 34.58147178541207, 9789.926760318649, 9839.967917658712, 9857.767445171174, 197.03375835662882, 36.62793602240731, 23.422593447638974, 9792.773501292322, 9841.358792178726, 9849.405933903097, 0.9999973339631772, 0.99999299069038, 0.9999969487668416, 60.00657037967139, 60.006975148161615, 60.006095134419354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 609.02, 4.512846, 2745.675, 602.3733, 9.129013, 5495.449, 819.3522, 6.683055, 5476.588, 792.1154, 6.933957, 5492.654, 795.3262, 6.908863, 5494.672, 593.8696, 9.248513, 5492.531, 99.91317, 99.99831, 99.64946, 99.94996, 99.98854, 99.94773
47076.832800000004, 285.236075202683, 285.3667008224566, 285.8252849576436, 34.39883557084329, 34.5932145439101, 34.57316915056504, 9785.069446364527, 9834.225719753613, 9852.295056034503, 207.61550275309992, 41.689828388718524, 23.109646484459518, 9785.355221546375, 9848.663499401571, 9853.377639899785, 0.999995539706119, 0.9999897440179527, 0.9999968816978174, 60.005058923043926, 59.999643665601155, 60.00369714348548, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9642, 4.532656, 2746.542, 600.9725, 9.145038, 5495.635, 819.4493, 6.682687, 5475.92, 792.096, 6.934141, 5492.824, 795.3452, 6.908497, 5494.558, 593.8497, 9.248696, 5492.592, 99.96373, 100.0, 99.66283, 99.95305, 99.98668, 99.94883
47079.32796, 285.14276251680764, 285.2947339880597, 285.73971696308416, 34.43291661834935, 34.59966469291122, 34.582386869478384, 9785.048143651406, 9847.60092603569, 9855.140676885008, 204.14017949251866, 35.204986479676506, 23.9038852164922, 9787.772457184094, 9843.967925451552, 9858.797035555312, 0.9999970350865657, 0.9999924474970112, 0.9999965026475653, 60.001813990169566, 60.003239629597694, 60.00225004849116, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 599.5964, 4.582805, 2747.953, 594.63, 9.237505, 5493.129, 825.7193, 6.612371, 5460.064, 798.3488, 6.883762, 5495.644, 801.5636, 6.855901, 5495.59, 587.5672, 9.331833, 5483.103, 100.0, 99.95968, 99.35385, 100.0, 100.0, 99.77406
47081.72976, 285.1688825761621, 285.35938923028465, 285.76342142179396, 34.442756558868155, 34.64419877661284, 34.62781398360872, 9786.28704382553, 9845.90730461011, 9857.374817783046, 213.74249531889564, 41.1032318687885, 22.704082341553203, 9793.79895794608, 9849.012254055631, 9863.2811119253, 0.9999962400974771, 0.9999908893781697, 0.9999955621025464, 60.00429658393338, 59.99913910930255, 60.00487441758693, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.8459, 4.531942, 2746.437, 600.9336, 9.144854, 5495.518, 819.2551, 6.68416, 5475.803, 792.0765, 6.934508, 5492.765, 795.3071, 6.909045, 5494.886, 593.8099, 9.249246, 5492.459, 99.96183, 100.0, 99.64332, 99.94888, 99.98561, 99.94642
47084.15784000001, 285.30658659807864, 285.36343194922244, 285.75860387509664, 34.39070052173716, 34.60161400009736, 34.604650409606435, 9782.140637013592, 9834.186364906871, 9853.43188069316, 203.6738894402688, 29.285253819827403, 20.31432595952583, 9787.016692116536, 9837.425673635216, 9847.636537248076, 0.9999969844577461, 0.9999955455861365, 0.9999968467001406, 60.00024493577018, 60.00030481889862, 60.00029318574359, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 4.532477, 2746.49, 601.1476, 9.133433, 5495.334, 818.1487, 6.696309, 5480.727, 788.7172, 6.960065, 5489.341, 790.9771, 6.946301, 5490.971, 599.5158, 9.167025, 5495.814, 99.96388, 100.0, 99.71143, 99.88968, 99.91933, 100.0
47086.506720000005, 285.27169091803773, 285.34086778718546, 285.6676200604489, 34.40323384548685, 34.593552572054, 34.58713116555999, 9783.170278024809, 9843.824391290784, 9852.996699210273, 201.94242728148856, 38.859063826577085, 22.926479856595506, 9788.299990727204, 9841.295500340071, 9849.991179405875, 0.9999972254829156, 0.9999916698942185, 0.9999981069658048, 59.99784614425727, 60.000821763752505, 59.999564616881834, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 609.2566, 4.504101, 2744.813, 603.4044, 9.112251, 5495.133, 818.6534, 6.691523, 5476.534, 791.9989, 6.934692, 5492.707, 795.3071, 6.908863, 5494.666, 593.8894, 9.248513, 5492.587, 99.88609, 99.99508, 99.65257, 99.95092, 99.99061, 99.94883
47088.85588, 285.25181066154033, 285.38170891594115, 285.79764601203186, 34.39569546030525, 34.5788738317892, 34.577064152271525, 9783.491519287281, 9836.865139904223, 9852.53991630724, 210.39301263362177, 35.632435156811425, 21.51454849903257, 9784.676590274275, 9836.797094747928, 9850.276651761415, 0.9999966817044642, 0.9999941849210329, 0.9999971359140409, 60.003224893679196, 59.99706801611668, 60.00009818278297, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 4.532477, 2746.647, 600.9725, 9.14467, 5495.637, 819.3328, 6.683976, 5476.033, 785.8238, 6.981393, 5486.322, 795.3262, 6.908497, 5494.831, 593.8696, 9.248696, 5492.525, 99.95588, 100.0, 99.65458, 99.83772, 99.98564, 99.94981
47091.206320000005, 285.3095220470968, 285.3877692154116, 285.8307338314648, 34.39133480757245, 34.58289751411157, 34.542233782926324, 9770.345179735286, 9835.75845983119, 9845.367622532412, 200.13509201419402, 38.054718016905554, 30.523988796072445, 9773.812216317883, 9843.643105202165, 9844.253651767953, 0.9999978155613347, 0.9999931343165982, 0.9999959425732432, 60.00036349310616, 59.995472967251, 60.00000234776297, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 599.5964, 4.582805, 2748.011, 594.6884, 9.236952, 5493.181, 825.7193, 6.612739, 5459.785, 779.4156, 7.025704, 5476.645, 801.5636, 6.856266, 5495.755, 587.5672, 9.332016, 5483.104, 100.0, 99.95874, 99.35385, 99.65557, 100.0, 99.77507
47093.579320000004, 285.32384487631214, 285.4609981793522, 285.76631523473213, 34.42627913819351, 34.63400502112691, 34.58346094209422, 9785.66032275854, 9843.053022848151, 9860.274478289508, 203.29412415119987, 34.8355382323939, 30.343189751084083, 9792.977083636184, 9848.038243436196, 9859.519905584133, 0.9999976535344433, 0.9999921146484684, 0.9999971548801553, 60.0038080116021, 60.00237007808635, 60.00418644641576, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.8854, 4.533191, 2746.767, 600.953, 9.144854, 5495.577, 819.1775, 6.681398, 5476.031, 785.8044, 6.981945, 5486.204, 795.288, 6.908863, 5494.885, 593.8298, 9.249246, 5492.465, 99.95587, 100.0, 99.64748, 99.83664, 99.99055, 99.94653
47096.00780000001, 285.37969879613036, 285.40794434039793, 285.7641614974184, 34.41985620188156, 34.600170612224645, 34.584331223968654, 9784.672998045691, 9845.104088324359, 9850.84031820837, 202.7862933191518, 29.911342035014513, 24.81371734812683, 9788.034048892356, 9846.208029229514, 9849.742617351965, 0.9999967420605451, 0.9999954049666142, 0.9999974602439667, 60.003746876684666, 60.004907239616884, 60.00637338305565, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 4.532834, 2746.657, 600.9336, 9.145222, 5495.465, 819.2551, 6.683608, 5476.091, 785.8238, 6.981577, 5486.66, 794.6013, 6.914524, 5493.952, 594.963, 9.234596, 5494.25, 99.95988, 100.0, 99.64743, 99.83366, 99.97358, 99.97046
47098.44096000001, 285.2883392666622, 285.31569894624715, 285.79630142712455, 34.39934886874755, 34.594685248523234, 34.58224568418479, 9773.550539187074, 9844.569047610732, 9857.275515002466, 201.73570037029913, 29.172521396419143, 21.371561325155554, 9781.496517315498, 9838.229882705766, 9856.06393501958, 0.9999956114939694, 0.999994180281117, 0.9999973591068908, 60.00655910618762, 60.00781157326841, 60.00730566524367, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.1744, 4.480365, 2742.282, 606.1282, 9.061045, 5493.351, 816.188, 6.716557, 5481.333, 788.2899, 6.967788, 5487.917, 794.4869, 6.915437, 5494.609, 594.8835, 9.234413, 5493.544, 99.78012, 99.95404, 99.74396, 99.86376, 99.98533, 99.96615
47100.87676000001, 285.25135691233936, 285.35771823642943, 285.68361596584464, 34.41432434701189, 34.607984693600805, 34.573869030870746, 9780.046275127588, 9828.529550616106, 9854.130755118396, 203.60583019289697, 27.481074750421612, 18.668611842831524, 9777.541065016365, 9838.125947544606, 9850.275340044202, 0.9999981450508122, 0.999994828800045, 0.9999983322330498, 60.01023447960227, 60.009634200314274, 60.00821727691492, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 4.532477, 2746.437, 600.9336, 9.144117, 5495.465, 819.5075, 6.684712, 5476.143, 785.8432, 6.981393, 5486.428, 795.3262, 6.908863, 5494.78, 593.8497, 9.248879, 5492.532, 99.96773, 100.0, 99.6495, 99.83667, 99.9876, 99.94774
47103.306560000005, 285.2456506335689, 285.4128788736165, 285.74170077028884, 34.37144245031953, 34.59370630411423, 34.55969474800476, 9775.55295308451, 9835.493602451501, 9847.871543501104, 205.23671721644178, 35.37383352330653, 21.491676686488972, 9782.224233040699, 9837.547491243708, 9843.883197781613, 0.9999969049931826, 0.9999936846428062, 0.9999966864692984, 60.01425685005319, 60.01163189245658, 60.013590893254126, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 599.6555, 4.583519, 2747.796, 594.6494, 9.237321, 5493.077, 825.6999, 6.612371, 5459.953, 779.4739, 7.025888, 5476.588, 801.6208, 6.855536, 5495.594, 587.5274, 9.331833, 5483.055, 100.0, 99.95872, 99.3549, 99.6576, 100.0, 99.77712
47105.66848, 285.2290238667596, 285.3125315203446, 285.69671914083136, 34.44161363573643, 34.61432861759985, 34.6214339106042, 9798.800451007062, 9851.706003264328, 9854.705636806691, 205.36200503334487, 38.33480124806283, 27.425411043532222, 9791.388825294618, 9848.209287483098, 9850.616901380572, 0.9999961930653091, 0.9999929739099923, 0.9999967822877044, 60.01261690997974, 60.01254677522747, 60.01618332369434, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 4.533013, 2746.49, 600.953, 9.144485, 5495.635, 819.2551, 6.682687, 5476.145, 785.785, 6.981577, 5486.433, 795.3262, 6.908863, 5494.774, 593.79, 9.249063, 5492.397, 99.96178, 100.0, 99.64435, 99.83675, 99.98854, 99.94544
47107.98476000001, 285.3627929482804, 285.3609137348179, 285.8282808926818, 34.40975105262731, 34.596230576906656, 34.55991974127162, 9788.906805955385, 9838.457413263732, 9848.784674503971, 199.55021903671422, 35.698721153660244, 21.8893874168225, 9786.16281574093, 9843.952243281867, 9855.056687843422, 0.9999974129545816, 0.9999935035316131, 0.9999981983842521, 60.01369793754059, 60.01430487148637, 60.01792386097236, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9248, 4.532656, 2746.542, 600.9336, 9.144854, 5495.465, 819.3134, 6.682687, 5475.918, 785.8044, 6.981761, 5486.375, 795.3071, 6.90868, 5494.831, 593.9888, 9.246865, 5493.055, 99.95798, 100.0, 99.64639, 99.83569, 99.98769, 99.95726
47110.37272000001, 285.33530262203635, 285.3821071687156, 285.76937586256105, 34.41362148829359, 34.595225186412435, 34.584971866177774, 9785.489615654307, 9840.490165873192, 9854.524807994861, 198.27205941085685, 27.542648321069805, 24.793038061991865, 9789.286990693772, 9847.758761762441, 9847.327519218645, 0.9999971849908351, 0.9999950260745044, 0.9999980538605268, 60.01872947861254, 60.0137919247847, 60.013177686753764, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.2138, 4.477509, 2741.151, 607.2566, 9.042256, 5491.044, 813.0433, 6.747849, 5486.228, 791.3192, 6.940208, 5491.052, 790.8245, 6.939361, 5492.757, 597.1698, 9.209692, 5494.209, 99.76346, 99.9177, 99.84614, 99.93218, 99.95184, 99.98254
47112.81108000001, 285.21946292410684, 285.32698184442864, 285.7616568262793, 34.39373242881918, 34.572867819533286, 34.5767037642139, 9785.126190239152, 9840.901314403673, 9851.29943366592, 200.87690661768647, 34.93124432839659, 18.69435293998049, 9783.442461177974, 9835.09714518439, 9847.787920569137, 0.9999976584417926, 0.9999948369356201, 0.9999983675516716, 60.01653461019911, 60.016127427637166, 60.014832506287576, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 606.0037, 4.532834, 2746.548, 600.9725, 9.144485, 5495.525, 819.3134, 6.683424, 5476.417, 785.8432, 6.981577, 5486.316, 795.3262, 6.90868, 5494.666, 593.8497, 9.248879, 5492.527, 99.96179, 100.0, 99.64947, 99.83773, 99.98959, 99.94871
47115.22108, 285.224708963828, 285.4119007650121, 285.73344439508674, 34.39045193995634, 34.593849820352254, 34.570453915064306, 9777.017002943989, 9833.41100771044, 9851.826166441353, 202.6075978612239, 34.02055258595465, 23.3236439419278, 9774.430008793093, 9838.105621839775, 9844.92320417184, 0.9999972603314577, 0.9999933517576102, 0.9999974518605568, 60.01757684917507, 60.0163594760494, 60.0193940375582, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 601.4692, 4.572811, 2747.927, 595.4082, 9.230689, 5493.355, 825.6999, 6.612371, 5459.954, 779.4739, 7.025888, 5476.528, 801.5636, 6.855901, 5495.755, 587.5473, 9.331833, 5482.876, 100.0, 99.96578, 99.35495, 99.65344, 100.0, 99.77203
47117.56080000001, 285.31837453988555, 285.4521099182987, 285.69833728011366, 34.414040122744744, 34.63119976884786, 34.625650727271825, 9794.103373514186, 9847.450726435236, 9860.070548230105, 203.59601763338446, 33.78807607002727, 21.932424717329923, 9787.48408245477, 9846.761428547361, 9858.610423156466, 0.9999972449181317, 0.999992732222856, 0.9999970226306633, 60.0156568773544, 60.019009295040114, 60.01877306421184, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9051, 4.532477, 2746.762, 600.9336, 9.145038, 5495.687, 819.4881, 6.682687, 5476.368, 785.8238, 6.981577, 5486.321, 795.3071, 6.908863, 5494.613, 593.8099, 9.249246, 5492.525, 99.9658, 100.0, 99.65361, 99.83366, 99.98561, 99.94761
47119.893240000005, 285.356453492157, 285.4147500765045, 285.78034311424926, 34.435576731792366, 34.62697517187327, 34.620999590592774, 9787.267748538314, 9853.676445749797, 9861.299901193655, 201.93119775102377, 38.548865021115034, 23.472840271943824, 9788.11218164046, 9844.624838563976, 9850.131595157583, 0.9999981252276078, 0.9999942737395774, 0.9999976396883831, 60.0166171617451, 60.020919997163794, 60.01506848817417, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 606.0037, 4.53212, 2746.657, 600.9141, 9.145407, 5495.638, 819.2357, 6.684528, 5475.979, 785.8044, 6.981761, 5486.093, 795.288, 6.90868, 5494.607, 593.8099, 9.249429, 5492.405, 99.96615, 100.0, 99.6495, 99.83057, 99.98457, 99.94543
47122.26092, 285.3134254866733, 285.26853714471076, 285.72400877484665, 34.39158776342536, 34.620539776031556, 34.57407651550254, 9777.721097890648, 9839.177610629866, 9854.4681657554, 201.89779776051182, 29.946569888601516, 23.048976057852087, 9782.779179441703, 9847.200622913882, 9853.091330656816, 0.9999979366177417, 0.9999944380518669, 0.9999979453861095, 60.0173481831365, 60.01788391298072, 60.01892933954862, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 612.2138, 4.477688, 2741.203, 607.2372, 9.042624, 5490.932, 813.0822, 6.747849, 5486.893, 792.096, 6.934508, 5492.818, 789.0696, 6.957441, 5490.394, 599.4761, 9.167208, 5495.525, 99.76746, 99.91969, 99.84516, 99.94996, 99.90261, 100.0
47124.66068, 285.29336286459994, 285.3035617192886, 285.76228232031906, 34.3877273666453, 34.58701268936081, 34.577089388991375, 9785.37517883609, 9848.457926397095, 9853.550482099648, 207.12517036132158, 36.463322323968214, 22.1842962040796, 9786.281110070642, 9841.284788825278, 9856.977065614532, 0.9999980566637632, 0.9999922724443514, 0.9999983251563038, 60.0139498357592, 60.015432107390296, 60.01261314567122, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.9445, 4.532656, 2746.49, 600.9336, 9.144117, 5495.569, 819.391, 6.683424, 5476.088, 787.5909, 6.963926, 5489.735, 795.3071, 6.908863, 5494.831, 593.8696, 9.248147, 5492.646, 99.9578, 100.0, 99.65045, 99.88654, 99.98957, 99.94778
47127.06416, 285.31403667123874, 285.37883601574254, 285.786152893023, 34.377677440408696, 34.60165275205382, 34.57715198295856, 9783.851572941321, 9836.851577642552, 9857.574158324933, 197.05948183693363, 38.31628899480074, 24.26572051630683, 9788.54316315061, 9842.265641798807, 9847.988762011712, 0.9999956797162978, 0.9999928472066771, 0.999996832384381, 60.01557669195249, 60.01070048836104, 60.0145886337418, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 600], 5500.0, [], 605.0377, 4.54497, 2747.108, 598.7935, 9.186114, 5495.168, 822.7881, 6.642743, 5465.225, 797.0089, 6.890013, 5495.586, 801.5446, 6.855718, 5495.484, 587.5672, 9.332016, 5482.868, 99.9784, 99.99748, 99.47027, 100.0, 100.0, 99.77615
