TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
47447.27680000001, 285.344723422519, 285.3871953817161, 285.80224597320694, 34.45061095790141, 34.641775202464515, 34.607281983251745, 9798.76909440973, 9855.128483792716, 9859.484326970802, 199.45846074971928, 29.59024591540947, 22.404288941412233, 9799.524924089927, 9852.892794477179, 9857.24731121526, 0.9999975080437293, 0.9999943499082442, 0.9999979284103164, 60.002287361373014, 60.00255110679654, 60.000111890512784, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9839, 4.531942, 2746.595, 600.9336, 9.144854, 5495.577, 819.4493, 6.681582, 5475.807, 792.1348, 6.934141, 5492.931, 795.2499, 6.908863, 5494.825, 820.4956, 6.671648, 5473.388, 99.95591, 100.0, 99.64341, 99.95499, 99.98947, 99.60771
47449.629120000005, 285.4393628157573, 285.54232020470084, 285.83035131813705, 34.389188348242705, 34.61253636777751, 34.545484769790974, 9787.358126885638, 9834.779870563254, 9848.273169467697, 204.46320651059932, 32.233683842877326, 20.63866946129565, 9782.61482260626, 9832.914611949918, 9850.042969947826, 0.9999972024281858, 0.9999947358684398, 0.9999963880756334, 60.00788705017928, 60.00462822176136, 60.003021213074895, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0037, 4.532299, 2746.432, 600.9725, 9.145038, 5495.688, 819.3134, 6.683424, 5475.92, 792.1154, 6.934141, 5492.819, 795.1163, 6.910506, 5494.125, 821.2511, 6.657731, 5469.385, 99.9538, 100.0, 99.65057, 99.94987, 99.97901, 99.52653
47451.96876, 285.41685903686573, 285.38414037956795, 285.8881268508628, 34.416604726464705, 34.62105544892045, 34.597502867991906, 9791.948269147179, 9848.157449256758, 9854.730911188091, 200.55517954490188, 31.233779961761684, 19.01397792448188, 9792.06064169851, 9846.476163365849, 9846.6605653443, 0.9999985510833024, 0.9999943524071571, 0.9999974971283534, 60.002325948092704, 60.00255197005717, 60.00282783843261, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2927, 4.477331, 2741.308, 607.2372, 9.044651, 5491.9, 814.0139, 6.735884, 5484.066, 787.9016, 6.961168, 5489.962, 792.1597, 6.928951, 5493.533, 822.5433, 6.655533, 5471.391, 99.76155, 99.92223, 99.79368, 99.89487, 99.96595, 99.56303
47454.3642, 285.47050142299025, 285.5671969632994, 285.9619395833544, 34.407173335343565, 34.59653706036245, 34.58965692625852, 9791.579336432504, 9850.822533197697, 9850.267852746103, 203.50183616293862, 37.36580529854996, 24.86786626184312, 9791.13451308995, 9850.202167921001, 9860.055788276302, 0.9999966303667687, 0.9999921517190623, 0.9999972865968865, 60.00604013688498, 60.00778735464579, 60.00629181536715, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9051, 4.532834, 2746.495, 600.9336, 9.144854, 5495.637, 819.5463, 6.682503, 5475.972, 792.1542, 6.933773, 5492.709, 795.288, 6.909045, 5494.669, 820.5155, 6.670915, 5473.39, 99.96375, 100.0, 99.64639, 99.95096, 99.98859, 99.59525
47456.818320000006, 285.41475879746207, 285.4402316275756, 285.8438070915868, 34.420245259284364, 34.599281309479835, 34.581409696954495, 9788.176283850635, 9844.610031955353, 9846.957681318621, 202.365754156167, 34.20205987490641, 24.516759521357017, 9784.210443390764, 9840.532269751966, 9852.864338932448, 0.9999974230647988, 0.9999950518781557, 0.9999982080242772, 60.0103017421089, 60.008815711657796, 60.006593052800774, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 601.1932, 4.574774, 2748.048, 595.058, 9.231426, 5493.212, 825.6417, 6.611635, 5459.841, 798.407, 6.88321, 5495.471, 801.5636, 6.856083, 5495.755, 814.2927, 6.737571, 5485.869, 100.0, 99.96163, 99.35286, 100.0, 100.0, 99.81608
47459.16128, 285.3225351095959, 285.4879992279374, 285.8931780874848, 34.432243097811806, 34.62643915673154, 34.622965456391874, 9797.305907847007, 9855.113980104454, 9865.309035767932, 202.7373000329908, 27.420208973312356, 26.152739896388084, 9802.844977366849, 9850.62625578461, 9863.543111649473, 0.9999969907683997, 0.9999962946068816, 0.9999968770702846, 60.00777200753247, 60.005707700276325, 60.00451028693015, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9642, 4.531942, 2746.6, 600.953, 9.14467, 5495.698, 819.2357, 6.684712, 5476.309, 792.096, 6.934141, 5492.766, 795.2689, 6.908863, 5494.666, 820.5353, 6.670915, 5474.016, 99.96183, 100.0, 99.65459, 99.952, 99.98464, 99.60457
47461.56212, 285.37011036838214, 285.5487662987233, 285.9153909609368, 34.45275250707107, 34.638029655566505, 34.57863532274552, 9792.415431885496, 9840.813710869112, 9855.03220095704, 205.54142737350685, 23.992344267914177, 17.817802801938342, 9787.483767900394, 9837.620700394793, 9852.651808324435, 0.9999977470854503, 0.9999955831890923, 0.9999977720981232, 60.009888699100685, 60.00601529508942, 60.00992504684172, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9445, 4.53212, 2746.815, 600.953, 9.144854, 5495.629, 819.3328, 6.683608, 5476.251, 792.1154, 6.934141, 5492.655, 795.2499, 6.909045, 5494.883, 820.436, 6.671831, 5473.847, 99.96772, 100.0, 99.65365, 99.95093, 99.98564, 99.60875
47463.92772000001, 285.43106276318, 285.43834039486296, 285.8365259705864, 34.42141928827839, 34.63318393963306, 34.5640178316096, 9784.30543951515, 9849.865417195382, 9856.133757456062, 202.9315246326023, 32.25738121778386, 23.568477136492447, 9795.605728507519, 9849.828681622157, 9854.654487567519, 0.9999979546769246, 0.9999959873805936, 0.9999965528686763, 60.00752362724931, 60.00257311766667, 60.00781502295802, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2927, 4.476795, 2741.204, 607.2372, 9.04244, 5491.104, 813.0822, 6.747481, 5487.514, 785.882, 6.980106, 5487.342, 789.7563, 6.949588, 5491.833, 824.7502, 6.628248, 5465.496, 99.76139, 99.92078, 99.85643, 99.8388, 99.93502, 99.42655
47466.39392, 285.4527959264719, 285.47971507093104, 285.8807146562883, 34.417527726867355, 34.605418506538044, 34.586222100923386, 9789.419412244708, 9844.559736721532, 9854.782732691288, 207.21281288630144, 33.34614062974106, 23.497782817297264, 9796.908572829701, 9847.574092851755, 9849.403176079773, 0.9999975215306925, 0.9999936455862036, 0.9999968306853984, 60.005877852492326, 60.00890663176514, 60.00770216365924, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0037, 4.532299, 2746.705, 600.953, 9.144301, 5495.637, 819.4104, 6.682687, 5475.975, 792.1542, 6.933957, 5492.82, 795.288, 6.909228, 5494.72, 820.5353, 6.670549, 5473.503, 99.96373, 100.0, 99.65048, 99.94989, 99.98755, 99.60147
47468.75952000001, 285.46428582971316, 285.434075014445, 285.857390991899, 34.39680129038372, 34.61957703222515, 34.57482655682369, 9791.932377076451, 9846.607224251657, 9860.827913572908, 204.06560695708004, 36.255353472036404, 21.2725900573746, 9790.810959821762, 9845.709987154085, 9856.482545973715, 0.999998434983591, 0.9999950838830396, 0.9999965209779095, 60.005597291239276, 60.00448056557286, 60.005986630469614, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 602.5536, 4.560318, 2747.932, 596.9257, 9.213743, 5494.235, 824.904, 6.621943, 5461.19, 798.3876, 6.883394, 5495.699, 801.6017, 6.856083, 5495.812, 813.8751, 6.74105, 5485.874, 100.0, 99.9822, 99.37742, 100.0, 100.0, 99.81913
47471.18808000001, 285.4388989906449, 285.50954808438195, 285.8343485896669, 34.423178984020346, 34.62725993985583, 34.60600919911867, 9795.714253021406, 9850.160114520624, 9865.152854126625, 199.63814631150717, 29.08048626103846, 25.228328761950706, 9803.171857871064, 9853.732630976787, 9856.239527498283, 0.9999971059619569, 0.9999954315960061, 0.9999985564827503, 60.00158826006535, 60.00784087741869, 60.00544556623829, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9445, 4.532299, 2746.595, 600.9336, 9.145038, 5495.637, 819.4104, 6.683608, 5476.084, 792.1348, 6.934141, 5492.655, 795.2689, 6.909045, 5494.831, 820.595, 6.671098, 5473.562, 99.95971, 100.0, 99.64844, 99.952, 99.98556, 99.60253
47473.5714, 285.3953047357471, 285.4855367300638, 285.7753240722816, 34.460707997760174, 34.64139529831308, 34.62434293884386, 9799.92845152088, 9853.376017503664, 9861.462180432589, 199.86917295044668, 28.789518874519672, 24.73942163242691, 9790.589316874311, 9846.825545259973, 9858.298366366342, 0.9999982009013744, 0.9999957920084123, 0.9999982055309049, 60.00403787086413, 60.002675081298605, 60.00231115761534, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9051, 4.532299, 2746.71, 600.953, 9.145222, 5495.675, 819.4298, 6.683239, 5476.033, 792.1348, 6.933957, 5492.766, 795.2689, 6.909228, 5494.723, 820.3564, 6.672563, 5473.672, 99.95587, 100.0, 99.64854, 99.952, 99.98761, 99.6067
47476.0558, 285.4849243091967, 285.5107850945459, 285.8144713833688, 34.4068472677876, 34.58786737233472, 34.58539050108923, 9780.499247408177, 9848.379157976695, 9855.237169486449, 202.7939102633735, 32.58320126542185, 23.232834503863614, 9790.881863185086, 9844.063295487962, 9851.673799661852, 0.999997265605214, 0.9999942363196924, 0.9999979683278922, 60.00439090248515, 60.00562597546843, 60.005273307513356, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2927, 4.476974, 2741.313, 607.2177, 9.042993, 5491.05, 813.0627, 6.747849, 5487.234, 785.882, 6.98121, 5486.546, 789.2032, 6.95251, 5491.03, 825.3267, 6.616895, 5463.838, 99.76157, 99.92078, 99.8441, 99.83882, 99.9171, 99.40164
47478.4222, 285.5294293836875, 285.51716260882733, 285.9125057115222, 34.411380247617664, 34.60796418123824, 34.58356450714075, 9791.017318674922, 9844.518744220126, 9855.928391403895, 204.4189439781794, 36.50026190582548, 23.773562042757476, 9788.369910442063, 9848.619532091407, 9852.204217495393, 0.9999962584855724, 0.9999931221792568, 0.9999965007220316, 60.01413168277579, 60.01081823052486, 60.00795913975423, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9248, 4.533013, 2746.485, 600.953, 9.144485, 5495.575, 819.1775, 6.685816, 5475.582, 792.1542, 6.933957, 5492.655, 795.288, 6.90868, 5494.61, 820.5155, 6.67, 5473.62, 99.95572, 100.0, 99.6393, 99.95192, 99.98556, 99.60044
47480.81872, 285.5275806259278, 285.3967547151311, 285.8424063225903, 34.41693585163926, 34.60924965510694, 34.60007075325948, 9781.236753605912, 9838.554615615118, 9851.258876703378, 201.82909343642132, 33.54505531507084, 23.50873771030001, 9786.826057551434, 9844.404745319958, 9852.253648379969, 0.9999972107726168, 0.9999945036627794, 0.9999967834865221, 60.01192511655471, 60.011224116080676, 60.01021629630977, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 604.2096, 4.546755, 2747.57, 597.8401, 9.191456, 5494.937, 823.4287, 6.633172, 5464.105, 798.0381, 6.885968, 5495.981, 801.5446, 6.855901, 5495.425, 813.7559, 6.741966, 5486.21, 99.99304, 99.9915, 99.45291, 100.0, 100.0, 99.82852
47483.1932, 285.4721918509317, 285.4350669795569, 285.9127052438146, 34.43978215399364, 34.65467712059572, 34.59935624743062, 9793.549436473739, 9854.541116746854, 9865.021400570582, 197.79370444587084, 28.182105598699877, 23.67566717815953, 9800.195022020242, 9856.595530418894, 9868.762208240993, 0.9999978054877935, 0.9999967560948753, 0.9999977671431131, 60.011729551748495, 60.01248549107833, 60.0140708333104, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.0771, 4.535511, 2746.431, 600.8947, 9.14467, 5495.465, 819.4881, 6.681767, 5476.029, 792.1154, 6.934141, 5492.655, 795.2308, 6.90941, 5494.609, 820.754, 6.67, 5473.448, 99.97025, 100.0, 99.64743, 99.9519, 99.98859, 99.60047
47485.553680000005, 285.4875954106085, 285.39030844574006, 285.85393481252936, 34.441673860551866, 34.591908152583656, 34.617290962854945, 9801.337018974751, 9857.354018771455, 9860.296999558539, 197.94027227908737, 25.486404175127973, 20.732230191888448, 9797.499629787211, 9856.207080062895, 9856.894311966924, 0.999997680513927, 0.9999956477416433, 0.9999972886366109, 60.01687753336163, 60.01699002879142, 60.01434330231929, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9248, 4.532477, 2746.599, 600.953, 9.144854, 5495.571, 819.4687, 6.682135, 5475.922, 792.1154, 6.934141, 5492.824, 795.2689, 6.909228, 5494.663, 820.4757, 6.671281, 5473.617, 99.95986, 100.0, 99.64549, 99.952, 99.98553, 99.61084
47488.06944000001, 285.45540674153654, 285.4530018438639, 285.8985768325785, 34.38372447748784, 34.601321217618775, 34.565382130656566, 9785.620747349432, 9839.172013332536, 9857.229074666733, 194.86084871265575, 32.3012904261559, 20.49927658161573, 9789.160936239065, 9847.553411610179, 9851.338796793883, 0.9999972323964644, 0.9999935728638066, 0.9999978442075763, 60.01118566801594, 60.0168745287362, 60.014671588552375, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2729, 4.476795, 2741.15, 607.2372, 9.042624, 5490.992, 813.1404, 6.747849, 5487.062, 785.882, 6.98121, 5486.429, 789.0506, 6.957989, 5490.1, 826.798, 6.602062, 5458.336, 99.76138, 99.91971, 99.84716, 99.83668, 99.90244, 99.3056
47490.45452000001, 285.30378258581294, 285.58074873827104, 285.9132085268795, 34.401913079807834, 34.58170982245072, 34.576769054526274, 9784.642510384478, 9847.344129158158, 9859.333264066217, 205.1038773480982, 33.836643895595444, 20.79429769135686, 9792.715374126512, 9842.312253530255, 9856.023720009236, 0.9999969012559189, 0.9999924665500691, 0.9999971724677695, 60.0201124774084, 60.02096223807642, 60.01747323289275, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9642, 4.532834, 2746.38, 600.953, 9.14467, 5495.63, 819.2551, 6.684896, 5475.577, 792.1348, 6.933773, 5492.649, 795.3071, 6.908863, 5494.886, 820.4161, 6.672197, 5473.674, 99.95189, 100.0, 99.63921, 99.94988, 99.98755, 99.60771
47492.8208, 285.5121325772618, 285.5237755070075, 285.8374654417467, 34.391673058671834, 34.60457835099926, 34.587774838436815, 9788.329263352167, 9843.388303355183, 9847.975680788019, 199.9791027826471, 32.497967460689324, 23.91508498210169, 9790.497385087203, 9839.650494801046, 9850.490857798723, 0.9999968852617348, 0.9999943153587495, 0.9999964230865132, 60.01527232927577, 60.02073236726604, 60.01502852517354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.535154, 2747.011, 600.1943, 9.161063, 5495.468, 824.2051, 6.622311, 5464.385, 795.9603, 6.903435, 5495.234, 800.1902, 6.864667, 5495.69, 813.6167, 6.742698, 5486.497, 99.95824, 100.0, 99.43554, 99.99894, 100.0, 99.83471
47495.22380000001, 285.5862650910488, 285.5407984722377, 285.8320225017359, 34.38256444497006, 34.60888351194781, 34.58560409497218, 9794.874194671866, 9850.35827816956, 9851.33107997005, 196.12761349210314, 28.82471775233921, 24.11278540096737, 9799.421935602171, 9851.405447793348, 9859.661085130296, 0.999997311492631, 0.9999951655361208, 0.9999973326895683, 60.019594902618614, 60.02126644344367, 60.02090480289459, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 603.0267, 4.552823, 2747.303, 599.4938, 9.160695, 5495.705, 820.0316, 6.680846, 5475.753, 792.1348, 6.933957, 5492.821, 795.3071, 6.908863, 5494.834, 820.5155, 6.670366, 5473.101, 99.99006, 100.0, 99.64145, 99.953, 99.98559, 99.61404
47497.71332, 285.73622516661595, 285.6420785151106, 285.9391259819452, 34.42661517609326, 34.59579488737472, 34.59286974094538, 9793.018202430358, 9849.372596193689, 9861.734467311282, 204.82729091945293, 25.07290123532357, 22.678244929657467, 9795.80289836436, 9847.287986336078, 9854.760144730491, 0.9999981045129265, 0.9999965932800066, 0.9999969143411999, 60.01992205060855, 60.02339046255965, 60.02185286576543, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.8459, 4.533548, 2746.653, 600.9725, 9.14467, 5495.748, 819.3328, 6.683424, 5476.368, 792.1542, 6.933957, 5492.878, 795.2689, 6.908863, 5494.718, 820.595, 6.67, 5473.731, 99.96162, 100.0, 99.64746, 99.95404, 99.98264, 99.6036
47500.110080000006, 285.6576226967962, 285.6126706490263, 286.0489135809572, 34.3559386940673, 34.53653130125459, 34.52707034703116, 9777.840387017723, 9836.7373052763, 9844.005080459814, 203.97018880418, 33.17859207370566, 23.74920121433763, 9785.480858432064, 9832.934218351545, 9841.022997526119, 0.9999985836083313, 0.9999948200989577, 0.9999981839438923, 60.02524812565159, 60.02092470605016, 60.02374007195066, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2729, 4.476795, 2741.146, 607.2372, 9.04244, 5491.046, 813.1404, 6.748769, 5487.06, 785.882, 6.98121, 5486.488, 789.0315, 6.957623, 5490.042, 826.798, 6.599681, 5456.621, 99.76139, 99.9207, 99.84817, 99.83775, 99.90244, 99.29318
47502.571240000005, 285.6970487579034, 285.7053361264193, 285.99075286761337, 34.35915259800604, 34.55235627219627, 34.550080783400375, 9795.761991665715, 9847.986576940557, 9851.812373660556, 205.80289509061413, 33.63102516862091, 25.127348867771616, 9785.59036341228, 9833.809370092968, 9850.29216885237, 0.9999962963860162, 0.9999929874152028, 0.9999968396786818, 60.02384379036837, 60.0234795612059, 60.02653138545171, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9642, 4.53212, 2746.705, 600.953, 9.144485, 5495.578, 819.3716, 6.682871, 5475.973, 792.1542, 6.933773, 5492.65, 795.3071, 6.908863, 5494.556, 820.5155, 6.671464, 5473.501, 99.95382, 100.0, 99.64643, 99.95607, 99.98457, 99.60781
47504.939040000005, 285.76785894339724, 285.6077249924771, 286.01054189833735, 34.35527005986656, 34.55201397902174, 34.54281251098334, 9784.636612824543, 9844.14998450361, 9848.993689903713, 205.0826143133172, 35.855463175028035, 21.01035249663164, 9789.212608989776, 9836.248496238328, 9852.749720334125, 0.9999966933504737, 0.9999945972289931, 0.9999974724144624, 60.023477777288704, 60.02236706192662, 60.025111026476594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0037, 4.533013, 2746.537, 600.7195, 9.148354, 5495.573, 820.6916, 6.662807, 5470.035, 794.9699, 6.908216, 5494.948, 799.5989, 6.867589, 5495.881, 814.1734, 6.740867, 5486.319, 99.96197, 100.0, 99.57115, 99.98647, 100.0, 99.83469
47507.343080000006, 285.76266402369225, 285.66985514748336, 286.01643472748094, 34.375262742772364, 34.553402330638534, 34.55320972945603, 9788.817785861833, 9845.313174938228, 9849.98338991732, 194.92724549185186, 26.021405616389075, 21.61933393674053, 9791.847318457823, 9853.69372919939, 9851.489117081084, 0.9999963665517069, 0.9999962931397852, 0.9999967286474478, 60.0250452535345, 60.02567970171076, 60.024841870930324, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 602.0016, 4.560675, 2747.68, 598.4822, 9.175798, 5495.763, 821.041, 6.665016, 5474.693, 792.1931, 6.933773, 5492.709, 795.288, 6.90868, 5494.726, 820.4558, 6.671281, 5473.842, 100.0, 100.0, 99.61399, 99.95193, 99.98457, 99.60763
47509.81956, 285.7071675115526, 285.62928890622555, 285.9945289148538, 34.412523148626235, 34.56784014508834, 34.58468119190247, 9799.317196135687, 9847.651606308096, 9858.705365940834, 202.00980605641053, 26.994361093907173, 13.865927531879294, 9800.671223913667, 9851.147555297093, 9855.219124734314, 0.9999974015142102, 0.9999960025753973, 0.9999979982992466, 60.02358573348792, 60.02118882171751, 60.02570317776184, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9051, 4.533905, 2746.71, 600.9725, 9.14467, 5495.577, 819.391, 6.683055, 5476.147, 792.1348, 6.933957, 5492.597, 795.2689, 6.909228, 5494.833, 820.5552, 6.670549, 5473.905, 99.95972, 100.0, 99.64854, 99.95094, 99.98752, 99.59947
47512.19384000001, 285.5744416212801, 285.5968748807226, 285.9863310095025, 34.323427316873655, 34.566401619252936, 34.50372988814398, 9782.061385759544, 9839.978760996117, 9843.261525541064, 206.26713889460302, 35.17034689270167, 23.79829336617331, 9780.132815126994, 9845.079703581216, 9841.356217987559, 0.9999977498497656, 0.9999953190553501, 0.9999982070224692, 60.02672319015856, 60.02932153117875, 60.02890705524604, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2729, 4.477509, 2740.926, 607.2177, 9.042624, 5491.052, 813.121, 6.747481, 5486.952, 785.882, 6.981026, 5486.541, 789.0315, 6.957806, 5490.049, 826.8178, 6.598949, 5456.616, 99.76938, 99.9208, 99.84725, 99.83871, 99.90056, 99.29313
47514.60944000001, 285.64856913211725, 285.60451467495943, 286.04042162048887, 34.37008872060116, 34.57491335883839, 34.54561181909934, 9782.905107869741, 9841.883814171897, 9848.463538340653, 205.8170636441987, 36.25005523114669, 27.0189922530908, 9789.778859979784, 9841.709239615553, 9846.065313731648, 0.9999969711175677, 0.999994391103407, 0.9999968618183017, 60.03252515918069, 60.03008399571355, 60.03101192945179, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9445, 4.531764, 2746.543, 600.9336, 9.144854, 5495.518, 819.4298, 6.682687, 5476.255, 792.1348, 6.933773, 5492.932, 795.288, 6.909045, 5494.72, 820.6746, 6.671648, 5474.015, 99.95173, 100.0, 99.64134, 99.95308, 99.9866, 99.60771
47516.954600000005, 285.72747964299555, 285.8478784910475, 286.225193864522, 34.376141689588074, 34.565284285742706, 34.540427975432195, 9782.50749455374, 9834.400342507692, 9839.221627389146, 204.99776524774097, 36.21473709636848, 22.953759992570212, 9789.869212275577, 9836.628723130034, 9842.022129325424, 0.9999971925617143, 0.999993176453724, 0.9999973554501189, 60.03198105587882, 60.03370715590575, 60.033713069302046, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0234, 4.53212, 2746.658, 600.953, 9.144485, 5495.583, 819.4104, 6.683424, 5474.744, 792.9504, 6.92458, 5494.137, 797.5579, 6.885487, 5495.794, 811.5888, 6.763574, 5486.04, 99.96006, 100.0, 99.62405, 99.96759, 100.0, 99.83992
47519.40756000001, 285.64331244731966, 285.6402038434226, 286.1378936462241, 34.37521993176589, 34.59257359559108, 34.56431817925497, 9786.741351825875, 9849.476022580722, 9859.304900310113, 205.09407264196057, 32.87111838594592, 21.090003873397563, 9783.474546637544, 9843.795584904758, 9848.092001127927, 0.999997766796871, 0.9999950192338596, 0.999997797390131, 60.03245786345683, 60.03258262308567, 60.03517266476325, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 600.4835, 4.571562, 2747.88, 596.7701, 9.197903, 5495.569, 822.3416, 6.655812, 5471.721, 793.0281, 6.931566, 5492.765, 795.3262, 6.908863, 5494.72, 823.1995, 6.641433, 5469.161, 100.0, 100.0, 99.56904, 99.95412, 99.98654, 99.43918
47521.81296, 285.65821476640303, 285.6746691332579, 286.1083857461038, 34.34841166368065, 34.53769075085238, 34.53089207683812, 9778.67926958146, 9849.19937987699, 9847.315118785944, 205.53588722606628, 38.091558747650424, 23.613371741721494, 9784.08548519608, 9833.085047671913, 9843.804192412337, 0.9999968774242817, 0.999990644906601, 0.9999968747016702, 60.03292482445589, 60.02879408569308, 60.031991753822986, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0628, 4.533013, 2746.542, 600.9725, 9.14467, 5495.689, 819.3522, 6.684528, 5475.577, 792.1542, 6.933957, 5492.873, 795.2689, 6.908863, 5494.612, 820.5353, 6.670549, 5473.68, 99.96182, 100.0, 99.65665, 99.95094, 99.98559, 99.6014
47524.236000000004, 285.70253472584056, 285.6793090307051, 285.92947771669276, 34.35967355991354, 34.52732352549546, 34.52478559753394, 9778.605187442336, 9836.697349370948, 9836.65785579511, 209.09898007421816, 33.194699017338735, 21.37369959740363, 9784.368350982784, 9836.353059598072, 9846.965030766067, 0.9999970040845657, 0.9999942774938454, 0.9999975344476592, 60.027225093560425, 60.02543845595807, 60.0242322661793, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.2532, 4.477152, 2741.093, 607.2177, 9.042624, 5490.938, 813.0627, 6.748033, 5486.951, 785.882, 6.98121, 5486.488, 789.0506, 6.957806, 5490.215, 826.8178, 6.599498, 5456.675, 99.75737, 99.91873, 99.8462, 99.83669, 99.90056, 99.29316
47526.61224, 285.6439680984032, 285.56943248566955, 285.99008895800614, 34.37404851897094, 34.539004111181306, 34.55139505715553, 9777.961617522753, 9839.721236725618, 9851.891988658861, 205.48489848839927, 39.95626077966699, 24.952262144540327, 9778.525783735262, 9840.355165586181, 9840.036605323336, 0.9999961481944377, 0.9999922545284367, 0.9999977445543854, 60.02332272810998, 60.02010456529118, 60.01997183409563, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9248, 4.533013, 2746.547, 600.9141, 9.144854, 5495.405, 819.3522, 6.683239, 5476.474, 792.1348, 6.934141, 5492.873, 795.288, 6.908863, 5494.72, 820.6547, 6.669633, 5474.193, 99.95587, 100.0, 99.63319, 99.95404, 99.98656, 99.6036
47528.97524000001, 285.72969013035896, 285.70783838729267, 286.0608116035067, 34.34599382821436, 34.55460617690637, 34.5349100166917, 9778.594600624301, 9831.917375561206, 9841.309470222166, 201.67007987122892, 36.90339722448516, 23.29551723588338, 9773.76915310142, 9833.222184730164, 9846.250065639302, 0.9999961595505228, 0.9999930255193068, 0.9999962382609668, 60.018529604735384, 60.01888098014014, 60.01490565390729, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9642, 4.532656, 2746.652, 600.953, 9.144854, 5495.519, 819.3328, 6.683055, 5476.139, 785.8626, 6.981761, 5485.919, 796.2418, 6.901192, 5495.571, 819.1834, 6.690509, 5478.522, 99.95782, 100.0, 99.64943, 99.83471, 99.99657, 99.69281
47531.366160000005, 285.6283907699488, 285.675557960372, 285.9933945353187, 34.36604374471479, 34.567497494414624, 34.538142433414755, 9786.168548879616, 9835.747874973667, 9847.47003478028, 203.23627268211885, 26.449848380428648, 21.41501827637785, 9794.483753497072, 9838.870890553648, 9846.757365827425, 0.9999981756500016, 0.9999956010345741, 0.9999975304930591, 60.01505872769473, 60.015732129904364, 60.013801582167325, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 599.5175, 4.583697, 2748.068, 594.8635, 9.22811, 5494.052, 824.2245, 6.629306, 5465.229, 782.4644, 7.00217, 5483.073, 797.0811, 6.899183, 5495.033, 819.9191, 6.673295, 5473.617, 100.0, 99.96865, 99.45091, 99.75906, 99.99557, 99.61495
47533.77724, 285.55293488341033, 285.74871182088776, 286.0063898366425, 34.3758227856742, 34.55173292515206, 34.550251244533385, 9790.385548670649, 9839.171428840162, 9849.986257261895, 201.95975916401812, 37.27769442412068, 22.290113037446645, 9785.149280417641, 9834.312997076344, 9849.920367706587, 0.9999976526415754, 0.99999340323825, 0.9999975627010285, 60.00936270911396, 60.01195510829175, 60.01048584639358, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9642, 4.532299, 2746.547, 600.9336, 9.145038, 5495.571, 819.3134, 6.683792, 5476.034, 785.8432, 6.98121, 5486.206, 795.3071, 6.909045, 5494.726, 820.5552, 6.67, 5473.847, 99.96578, 100.0, 99.64946, 99.83262, 99.98767, 99.60772
47536.141240000004, 285.6467246009541, 285.6088664133141, 285.9693921423476, 34.3335569226965, 34.54331371761053, 34.52943475405412, 9777.15079201626, 9831.774844766758, 9843.057127863423, 208.26892446838247, 37.60007325377967, 16.296565165456286, 9780.155957625211, 9825.164502789798, 9842.031913628254, 0.9999958887604105, 0.9999925757098523, 0.9999970056003241, 60.00533457113151, 60.00511999886676, 60.00476446714762, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 612.1152, 4.478223, 2741.088, 607.2372, 9.042256, 5491.104, 813.1986, 6.747665, 5487.346, 792.1542, 6.933773, 5492.597, 789.0315, 6.958171, 5490.05, 826.8178, 6.599681, 5456.561, 99.76939, 99.9208, 99.84916, 99.953, 99.90545, 99.29318
47538.51584000001, 285.52917417256185, 285.7393388836936, 285.98464116958064, 34.36448623090016, 34.577970160953406, 34.53790875569905, 9787.344621424258, 9842.694535977489, 9844.619618593153, 209.00220967776295, 35.25269483229249, 27.939044939600535, 9788.832779952923, 9840.634720039054, 9840.524956875372, 0.9999980587103807, 0.999991977943627, 0.9999971628635226, 60.00731161008222, 60.00747735734538, 60.00695595790555, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9839, 4.532656, 2746.705, 600.953, 9.14467, 5495.695, 819.3328, 6.683976, 5476.038, 785.8626, 6.98121, 5486.488, 795.3071, 6.908863, 5494.726, 820.4757, 6.670915, 5473.39, 99.96181, 100.0, 99.65663, 99.83775, 99.98767, 99.60569
47540.85644, 285.573482750575, 285.7277627637647, 286.07945809951445, 34.36817999506022, 34.5664653641778, 34.54760933565298, 9785.651879635618, 9848.58137661951, 9850.539517512801, 205.68175262654677, 41.43914374864744, 20.637717702340524, 9788.56900865713, 9842.119746984037, 9852.427846588793, 0.9999965139177698, 0.9999915323139251, 0.9999967530798235, 60.0068118117969, 60.005478552919215, 60.004142418624646, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9642, 4.532477, 2746.709, 600.953, 9.144485, 5495.635, 819.2357, 6.681582, 5476.591, 792.1542, 6.933773, 5492.708, 795.288, 6.909045, 5494.561, 820.6348, 6.669633, 5473.217, 99.96391, 100.0, 99.6403, 99.95094, 99.98859, 99.59523
47543.24596000001, 285.7449785827619, 285.75297000172566, 285.95953209216424, 34.36030512041317, 34.56460024952233, 34.55859945975664, 9782.0590204699, 9843.328200474549, 9847.2822724959, 203.14075031535685, 33.9553327007734, 21.985238800641568, 9785.22905408749, 9837.301930896208, 9850.591035428346, 0.9999964747623388, 0.9999938012788435, 0.9999971118520747, 60.01094861550451, 60.01259256694502, 60.00675936984125, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 599.6752, 4.583162, 2748.231, 594.63, 9.237505, 5493.128, 825.6999, 6.612371, 5459.839, 798.3293, 6.886152, 5495.238, 800.1521, 6.873433, 5495.764, 816.8772, 6.705708, 5479.272, 100.0, 99.95858, 99.35388, 99.99698, 100.0, 99.70645
47545.630800000006, 285.7395304766888, 285.7546590590435, 286.0857496325306, 34.35019709970947, 34.562486428677204, 34.56080358948318, 9787.314347878391, 9838.749548216529, 9849.126311788608, 203.34899227339884, 39.174653048778055, 20.819485083463405, 9787.584349225051, 9836.742571619425, 9849.032435377201, 0.9999981229336206, 0.9999929667517575, 0.9999975223521103, 60.01038468721823, 60.014336856272394, 60.01279192365495, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 605.9839, 4.533013, 2746.6, 600.9725, 9.145222, 5495.524, 819.5075, 6.681214, 5475.863, 792.1542, 6.933957, 5492.825, 795.288, 6.908863, 5494.613, 820.4161, 6.672746, 5473.679, 99.9578, 100.0, 99.65455, 99.95298, 99.98455, 99.60467
47548.02680000001, 285.7611176337998, 285.7715480819885, 286.07335424719065, 34.328458114608665, 34.55079388874312, 34.51049223503055, 9781.821160942352, 9830.005902990519, 9835.1154200467, 202.70467234338327, 34.19672901048216, 17.89188093967323, 9775.234787940437, 9833.216398227587, 9842.731130145765, 0.9999968109357524, 0.9999937578283113, 0.9999974947424882, 60.019029166458566, 60.01598589177505, 60.01420230624345, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 608.9806, 4.506778, 2743.651, 605.4278, 9.073201, 5492.523, 813.8586, 6.746561, 5487.179, 785.9015, 6.981026, 5486.547, 789.0506, 6.957989, 5490.106, 826.8377, 6.598949, 5456.675, 99.8631, 99.94758, 99.84318, 99.83883, 99.90452, 99.29213
47550.43372, 285.7073200722089, 285.7885948309345, 286.1307029005796, 34.36824853659249, 34.57481631020222, 34.53145542126827, 9780.619999981083, 9840.298214955063, 9853.423331685317, 207.0807077170639, 38.07450425898651, 24.388308163233887, 9786.058925152183, 9841.371396671479, 9855.977085007144, 0.999997235417934, 0.9999915512870126, 0.9999971307453238, 60.01510727889641, 60.01562675140277, 60.01501976148657, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0628, 4.531942, 2746.705, 600.953, 9.144117, 5495.459, 819.3134, 6.683055, 5475.917, 792.1542, 6.933773, 5492.82, 795.3071, 6.908863, 5494.721, 820.5353, 6.670915, 5473.904, 99.95587, 100.0, 99.64856, 99.95404, 99.98758, 99.60877
47552.86204000001, 285.74216515520783, 285.9184137696986, 286.0957295856084, 34.373229947901265, 34.53622763130054, 34.55115780104956, 9785.506916432032, 9843.2016301132, 9850.955035203939, 205.67320542845664, 39.21594456469036, 23.383630574773633, 9798.456512979314, 9850.15028295876, 9851.353514089631, 0.9999974179086211, 0.9999928186893324, 0.9999977900444853, 60.01455120214873, 60.01904406369374, 60.01689814550337, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0234, 4.53212, 2746.595, 600.953, 9.145038, 5495.684, 819.4298, 6.682503, 5476.028, 792.1348, 6.933773, 5492.762, 795.2689, 6.908863, 5494.721, 820.5155, 6.671648, 5473.734, 99.95987, 100.0, 99.63624, 99.95298, 99.98862, 99.60771
47555.27532, 285.6742557150393, 285.7222646133896, 285.9918614976845, 34.34856174255468, 34.59767985959565, 34.55524049428973, 9793.60365197948, 9837.427273774381, 9849.31372746805, 200.68275542156607, 35.12781085941697, 22.821746663820704, 9786.211613176372, 9846.462226117435, 9853.92629509183, 0.9999972729215568, 0.9999934118045593, 0.9999972840246957, 60.015685349821254, 60.018165062130194, 60.01816598232842, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 599.6358, 4.582805, 2748.068, 594.6494, 9.237136, 5493.135, 825.6999, 6.611819, 5459.957, 798.407, 6.883027, 5495.529, 801.5827, 6.856814, 5495.845, 815.3464, 6.72109, 5481.429, 100.0, 99.95874, 99.35074, 100.0, 100.0, 99.77685
47557.622, 285.61831785770477, 285.7496926313534, 286.17325366138783, 34.38554785547517, 34.59111372147274, 34.55648199894605, 9789.283520658779, 9840.675970181244, 9849.095748794885, 200.36201937314763, 29.532616266713376, 20.92247321031641, 9787.571642878964, 9845.202194886991, 9860.109591176832, 0.9999974715860135, 0.9999934799094713, 0.9999975682114812, 60.02121963726585, 60.02246409041024, 60.02229394497326, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0037, 4.532834, 2746.653, 600.953, 9.145407, 5495.644, 819.8375, 6.669618, 5472.962, 792.1542, 6.933773, 5492.592, 795.3071, 6.909045, 5494.777, 820.4956, 6.670915, 5473.556, 99.95988, 100.0, 99.59162, 99.95202, 99.98859, 99.6046
47559.98588000001, 285.65179107360905, 285.86611872973106, 286.1825049673168, 34.298801331091184, 34.499296274471476, 34.46986420430982, 9777.762854343531, 9832.828378662003, 9835.126479761057, 202.3292558128287, 26.281181965500764, 18.651433738055857, 9770.86986058852, 9829.647223552047, 9831.105478221, 0.9999985319969215, 0.9999957180730733, 0.9999981506929135, 60.024306490182816, 60.02450357199287, 60.02409459930029, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.5754, 4.524446, 2745.611, 602.9958, 9.106725, 5494.28, 828.5534, 6.572427, 5447.039, 787.6491, 6.972384, 5487.117, 789.7563, 6.956345, 5490.161, 826.7582, 6.600048, 5456.732, 99.94254, 99.99009, 99.1199, 99.85959, 99.9046, 99.29728
47562.39460000001, 285.6532854728247, 285.8082407474039, 286.1687481433646, 34.38921047301745, 34.59320611836329, 34.55147822417271, 9798.92351476619, 9854.075333689516, 9853.229256584309, 203.7664448479486, 31.16213800215087, 11.488852740017137, 9796.824454366335, 9839.218673404861, 9853.357388448821, 0.9999987163858646, 0.999995608878337, 0.9999975599245577, 60.026734249508664, 60.02615816298059, 60.024044744899726, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 607.5414, 4.519449, 2746.36, 601.1086, 9.142091, 5495.63, 825.8552, 6.610714, 5459.843, 792.1154, 6.933957, 5492.819, 795.2689, 6.909045, 5494.61, 820.3564, 6.670366, 5473.902, 99.92431, 100.0, 99.3529, 99.95297, 99.98556, 99.60874
47564.803360000005, 285.78525004395334, 285.8338462187352, 286.1657086332085, 34.38134386089337, 34.561957891827674, 34.52898130041244, 9778.385081997687, 9846.464669487299, 9857.775180039702, 208.37753260561567, 31.025089830838624, 20.802924186161363, 9783.555458759944, 9851.90049986816, 9857.722643308924, 0.999997453785187, 0.9999953457558731, 0.9999960633251641, 60.02895440463318, 60.02781601011304, 60.02396082437494, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 600 800 800 800 800], 5500.0, [], 606.0234, 4.531942, 2746.486, 600.9141, 9.144854, 5495.517, 825.7193, 6.612003, 5459.503, 792.1154, 6.933957, 5492.824, 795.288, 6.909228, 5494.445, 820.5751, 6.672014, 5474.015, 99.95573, 100.0, 99.35701, 99.95306, 99.98752, 99.60776
