TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48207.523760000004, 282.30295864666886, 282.33735844566394, 282.6845185423926, 34.769958714607945, 34.92298511686427, 34.921367532768066, 9781.776546650593, 9837.604202460929, 9842.817932457247, 210.22035142739423, 44.39898163607154, 25.990557797042584, 9780.427443305905, 9835.224468535449, 9847.39262286186, 0.9999969196961541, 0.9999891885283896, 0.9999969427008163, 59.99339306239252, 59.9985959249658, 59.99571313637825, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 600.0892, 4.578879, 2748.106, 799.7106, 6.87205, 5495.732, 601.8229, 9.130675, 5495.426, 613.4647, 8.929977, 5478.792, 594.7553, 9.235702, 5493.299, 587.6268, 9.330551, 5483.319, 100.0, 100.0, 100.0, 99.69364, 99.9617, 99.77763
48209.832200000004, 282.16716411732244, 282.37478698479265, 282.68689056877315, 34.76200533893527, 34.94395753471004, 34.937041292011294, 9775.624733678136, 9835.241191595993, 9850.035258477768, 216.24040471074204, 38.044483714527885, 17.62264109547141, 9775.278119616292, 9834.50473777321, 9849.19607680683, 0.9999981471822892, 0.9999896863138587, 0.9999977270795005, 59.98907462391347, 59.98145766731274, 59.98919967343187, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.529087, 2746.311, 793.4265, 6.923809, 5493.535, 595.5916, 9.224552, 5494.067, 607.4449, 9.039192, 5490.931, 600.9164, 9.146032, 5495.681, 593.9093, 9.247964, 5492.541, 99.95128, 99.96599, 99.97457, 99.9186, 100.0, 99.9479
48212.25976, 282.21303942109625, 282.1848450089069, 282.84972601100634, 34.73488710903667, 34.93793706373165, 34.91767865128848, 9767.341141956105, 9830.837265003953, 9847.344575913674, 211.06234888264044, 46.90082788239852, 25.743909192818137, 9774.998133287405, 9831.224417150815, 9846.949610319294, 0.999997852741253, 0.9999889255612556, 0.9999982791953126, 59.98722229642644, 59.983509733936046, 59.98205441099141, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.528729, 2746.474, 793.407, 6.925283, 5493.286, 594.5434, 9.239094, 5491.996, 605.3865, 9.08332, 5493.889, 604.5788, 9.077912, 5492.5, 599.6351, 9.164827, 5495.65, 99.95128, 99.96146, 99.94698, 99.97244, 99.95816, 100.0
48214.601720000006, 282.1644752715522, 282.3262600318586, 282.8249880567906, 34.747639105463, 34.945409032687046, 34.95281583975844, 9770.242063856369, 9834.17718517771, 9844.086612374153, 208.80044021263393, 44.105973806786096, 15.835898479676871, 9778.487253014764, 9838.367877757322, 9842.387972210749, 0.999997958459708, 0.9999862678978252, 0.9999981369544684, 59.98258389218718, 59.980928875927354, 59.97843824082398, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 610.0452, 4.497141, 2744.511, 790.8389, 6.940939, 5492.695, 594.4464, 9.240566, 5493.96, 607.2119, 9.039928, 5490.813, 600.9164, 9.145302, 5495.628, 593.9491, 9.247415, 5492.602, 99.86536, 99.95071, 99.96854, 99.91646, 100.0, 99.94714
48216.96484, 282.2986982889193, 282.2980405437478, 282.70540726641303, 34.74937994021271, 34.964390054639544, 34.90065640478493, 9771.50312786793, 9840.500308669838, 9843.482669096215, 211.7547706909961, 39.12921227988227, 17.498659335717548, 9777.160248826633, 9838.915327510476, 9852.205282774588, 0.9999985191478957, 0.9999921794688529, 0.9999985614498597, 59.97833876573953, 59.974084419477485, 59.98185241019887, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4965, 4.529087, 2746.249, 793.407, 6.924362, 5493.536, 595.5916, 9.224368, 5494.014, 607.4255, 9.038825, 5490.916, 600.8973, 9.145302, 5495.513, 593.9093, 9.247415, 5492.487, 99.94939, 99.97225, 99.9735, 99.91833, 100.0, 99.9469
48219.37544, 282.3331655387725, 282.4138842959954, 282.91860537831514, 34.728369117660776, 34.92260139785138, 34.88744930236656, 9770.075150602224, 9831.15400658999, 9843.135061889654, 211.31863118155934, 45.491722605614996, 24.328075832784634, 9772.677229917163, 9835.813704856066, 9844.561460103361, 0.999996737360146, 0.9999872127171521, 0.9999961696932147, 59.981130379170565, 59.98049335077904, 59.98212321520834, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 600.0892, 4.579593, 2748.158, 799.7495, 6.872234, 5496.014, 601.9587, 9.12865, 5495.404, 613.4841, 8.930897, 5478.563, 594.7362, 9.236432, 5493.234, 587.6268, 9.330734, 5483.176, 100.0, 100.0, 100.0, 99.69746, 99.96052, 99.77335
48221.76356000001, 282.5451238766004, 282.4582651080732, 282.66645139185187, 34.749431945082286, 34.95240195732563, 34.93986502927099, 9775.986304025073, 9834.062163466939, 9841.92060891016, 210.87896620452648, 41.25631949896206, 19.26355164579877, 9783.325521497418, 9837.170028236507, 9845.455308460188, 0.9999977116985496, 0.999992064902938, 0.9999981608417847, 59.978332773558805, 59.98658465308555, 59.98395559989489, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.529087, 2746.478, 793.4265, 6.924362, 5493.764, 595.5722, 9.224368, 5494.007, 607.4061, 9.039009, 5490.701, 600.8401, 9.145667, 5495.504, 593.8894, 9.248147, 5492.607, 99.95546, 99.96913, 99.97352, 99.91764, 100.0, 99.94899
48224.146640000006, 282.3956666047943, 282.3450798505784, 282.72236778564695, 34.75755270348327, 34.943605312193874, 34.93384805668016, 9771.195281503024, 9827.22543631029, 9843.664626292471, 211.61831775236078, 40.842594187641225, 19.04150248769338, 9784.12963425271, 9838.572670498681, 9841.4888408188, 0.9999966970668939, 0.9999894825520103, 0.9999972183253726, 59.98751552295275, 59.981487238131905, 59.98480825208788, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.529087, 2746.197, 793.4265, 6.923625, 5493.536, 595.5528, 9.22492, 5493.888, 607.3867, 9.040848, 5491.412, 601.9655, 9.121378, 5494.968, 596.3149, 9.214087, 5494.704, 99.9572, 99.96601, 99.97457, 99.92736, 99.9983, 99.98727
48226.474480000004, 282.3510422390305, 282.33798772592684, 282.74984249444515, 34.734995254713546, 34.955232037475405, 34.94447286122894, 9767.602535718128, 9841.984008558602, 9845.879923961491, 216.362921659339, 41.706849493849404, 24.384642900071412, 9783.590754508086, 9843.275808249913, 9841.771645149993, 0.9999983205956904, 0.9999904296817415, 0.9999977927078615, 59.986019742733895, 59.9842278269901, 59.9801056321921, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.7264, 4.472334, 2740.641, 787.765, 6.964701, 5489.747, 591.3016, 9.283272, 5490.232, 604.1243, 9.084055, 5493.378, 602.6522, 9.117908, 5495.21, 594.8636, 9.239174, 5492.898, 99.74303, 99.88533, 99.90589, 99.96861, 99.99647, 99.95767
48228.9872, 282.4005869586453, 282.34978150605343, 282.7272619621266, 34.751781660656135, 34.98098431180131, 34.93534366686976, 9776.21234369526, 9835.853268767934, 9843.953466528696, 214.8261467442262, 40.939395891482036, 20.783312063615085, 9780.459264524305, 9838.80752849401, 9846.44666781205, 0.9999980159727286, 0.9999916628318806, 0.9999984549457673, 59.98637940847848, 59.982718489083226, 59.98307094443954, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.2797, 4.528194, 2746.254, 793.407, 6.924178, 5493.65, 595.5722, 9.224368, 5494.119, 607.4644, 9.040296, 5490.703, 600.821, 9.145302, 5495.564, 593.9093, 9.247964, 5492.6, 99.95545, 99.96906, 99.97661, 99.91728, 100.0, 99.9468
48231.45308000001, 282.27088481986976, 282.2267522538019, 282.70129212784826, 34.73058178687737, 34.947682125718224, 34.92867816993157, 9771.561077132601, 9822.739493260175, 9837.369945363982, 212.75865444388955, 43.54261710865103, 29.02977966115577, 9772.023584326682, 9825.879352486314, 9840.784833516882, 0.9999968466323087, 0.9999899518025225, 0.9999969531963366, 59.98421910772642, 59.983637085376806, 59.98644911772704, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 600.0104, 4.578879, 2748.053, 799.7106, 6.87205, 5495.672, 601.8811, 9.130123, 5495.415, 613.4453, 8.930714, 5478.837, 594.679, 9.237346, 5493.275, 587.6069, 9.3311, 5483.008, 100.0, 100.0, 99.9997, 99.69663, 99.96126, 99.77444
48233.915960000006, 282.38328553261863, 282.30440190903727, 282.78409783654257, 34.72575165710582, 34.942382519529204, 34.947663929741246, 9777.65323636518, 9842.08331855325, 9846.819562060433, 216.89918688120554, 37.12170261342044, 22.129839879658903, 9783.955587890752, 9835.244206297277, 9845.112237833036, 0.9999975419651183, 0.9999915005730773, 0.999997079810599, 59.9811384952045, 59.99056904144525, 59.99212578650285, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.2994, 4.529622, 2746.144, 793.3876, 6.924178, 5493.59, 595.5528, 9.225104, 5494.0, 607.4061, 9.039928, 5490.82, 600.9164, 9.145302, 5495.729, 593.9093, 9.247598, 5492.548, 99.95128, 99.96808, 99.97457, 99.91846, 100.0, 99.94692
48236.290720000005, 282.3059445832586, 282.31391503378666, 282.7856510463599, 34.74620915565817, 34.966478045142026, 34.926807132079766, 9760.43812798506, 9826.960673388814, 9837.08929370166, 207.09327196708227, 40.1320168707598, 20.037372286818027, 9777.236646628482, 9830.832746952363, 9836.124414998078, 0.9999976571214666, 0.9999906722374848, 0.9999962633522371, 59.98843134252229, 59.98553584421498, 59.985027916330395, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.529087, 2746.262, 793.3876, 6.924178, 5493.703, 595.5722, 9.224552, 5494.005, 607.4449, 9.039009, 5491.013, 594.3547, 9.247755, 5492.0, 595.5396, 9.225074, 5494.498, 99.95147, 99.96712, 99.97244, 99.9201, 99.94692, 99.98351
48238.671480000005, 282.2247315745379, 282.34808955950496, 282.83748650372314, 34.76242116674313, 34.95912041017733, 34.91359273893679, 9776.845113408963, 9840.526865485597, 9843.332425680663, 216.2088903110248, 42.31377254582185, 21.7511649807891, 9779.28870200932, 9838.306205727287, 9845.064242569313, 0.999997625311873, 0.9999909547326068, 0.9999958674037346, 59.98166723018549, 59.98488556933337, 59.97935516073009, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.6475, 4.473048, 2740.703, 787.7065, 6.967648, 5489.854, 590.8746, 9.28364, 5490.23, 604.1243, 9.084607, 5493.594, 592.2183, 9.270948, 5492.136, 594.8835, 9.239357, 5492.704, 99.75088, 99.88729, 99.89185, 99.97052, 99.9273, 99.95087
48241.0328, 282.29273976102087, 282.2605226141606, 282.7577442252056, 34.74014802594841, 34.935854667484506, 34.92283681530672, 9775.505289424558, 9839.102392085175, 9848.823283324467, 204.31146529448552, 42.890469055712856, 23.726213610382764, 9778.737986658234, 9836.297796414341, 9852.330398611342, 0.9999966113827357, 0.9999909457384297, 0.9999969927178738, 59.98288828314014, 59.98466433363322, 59.9859087957864, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.529622, 2746.364, 793.407, 6.923994, 5493.761, 595.5916, 9.224736, 5494.014, 607.4255, 9.039376, 5490.866, 594.7172, 9.237163, 5493.292, 593.9689, 9.24833, 5492.425, 99.95546, 99.97011, 99.97455, 99.91659, 99.9617, 99.9458
48243.385760000005, 282.4177305052002, 282.424326779182, 282.8816904144085, 34.73324020426493, 34.946006028619, 34.911936741115326, 9778.90276277764, 9837.088278863373, 9833.445484226495, 214.54968113854193, 47.25147533240715, 28.08670526229662, 9774.819284628975, 9833.610070475977, 9839.012010368393, 0.9999975688095183, 0.9999880256554523, 0.9999965279602092, 59.98314659114781, 59.985211078524664, 59.98231427721513, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 601.0947, 4.575845, 2748.216, 799.6912, 6.872234, 5495.845, 601.7258, 9.131227, 5495.468, 613.4647, 8.930897, 5479.051, 600.8401, 9.145667, 5495.564, 587.6069, 9.330917, 5483.117, 100.0, 100.0, 100.0, 99.69663, 100.0, 99.77641
48245.78072, 282.1846710266048, 282.29813403689525, 282.6430805231858, 34.733338264612485, 34.95502070861149, 34.94687663926574, 9777.182091922068, 9835.292401479554, 9837.983313352968, 213.81829785063474, 44.80451710412126, 23.32644434985923, 9783.34902429639, 9838.994888817397, 9844.36374346282, 0.9999968871185181, 0.9999899927680891, 0.9999967940261517, 59.98323143034025, 59.982535724819115, 59.982362938799504, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.528372, 2746.363, 793.407, 6.924178, 5493.541, 595.5722, 9.224552, 5494.066, 607.4449, 9.039376, 5490.767, 594.679, 9.237163, 5493.175, 593.9093, 9.247598, 5492.546, 99.94712, 99.96808, 99.97457, 99.91562, 99.96049, 99.948
48248.1382, 282.4539129422734, 282.3264813021422, 282.7322962553539, 34.766572587890074, 34.95549960973883, 34.91637876001387, 9769.05531754975, 9827.270754572954, 9846.458349185072, 209.93748363123677, 43.81337144707402, 20.13813091988868, 9778.598700737823, 9829.986224171447, 9843.711522055966, 0.9999978662627365, 0.9999902213140986, 0.9999990396810177, 59.98328789701215, 59.988222657928695, 59.9826240902961, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.529443, 2746.306, 793.407, 6.924362, 5493.532, 595.5722, 9.224552, 5493.948, 607.4255, 9.039192, 5490.65, 600.8783, 9.145667, 5495.414, 593.9292, 9.247781, 5492.545, 99.9492, 99.97117, 99.97659, 99.9135, 100.0, 99.94798
48250.532640000005, 282.3706753869485, 282.42682721240084, 282.7721946363331, 34.7398944168327, 34.964234442798876, 34.92998832184036, 9777.9650930188, 9834.080577132452, 9837.195711780616, 217.36795789852476, 52.81531154704771, 24.500608630397437, 9785.27157075546, 9843.121481567661, 9846.810921740787, 0.9999976122290346, 0.999987831647386, 0.9999978399500759, 59.992776092946144, 59.99061331072845, 59.987944320782326, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.7067, 4.473226, 2740.747, 787.1423, 6.972253, 5487.991, 589.2828, 9.309594, 5486.193, 601.095, 9.14234, 5495.515, 606.7914, 9.059833, 5492.56, 598.3627, 9.192662, 5495.034, 99.7448, 99.86711, 99.83013, 100.0, 99.94825, 99.99701
48252.963840000004, 282.4185091316708, 282.3694714819359, 282.84979024120344, 34.751718120587554, 34.96387890850512, 34.94229235093276, 9779.187179536199, 9837.549596938898, 9849.72031760906, 211.82727888454974, 37.24909967475514, 18.530649965784505, 9776.619527962463, 9833.826698226729, 9837.919462884427, 0.9999981552404067, 0.9999906061624793, 0.9999976093088354, 59.987756161611955, 59.9868330615534, 59.9875390338383, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3585, 4.528729, 2746.311, 793.3876, 6.924178, 5493.597, 595.5722, 9.224552, 5494.0, 607.3672, 9.039928, 5490.695, 600.8973, 9.146398, 5495.561, 593.9093, 9.247964, 5492.54, 99.95321, 99.96594, 99.97459, 99.91432, 100.0, 99.94798
48255.36652, 282.23652547496323, 282.46320984551113, 282.783579524724, 34.73614475308016, 34.924150168787584, 34.904795124569894, 9767.301214768191, 9830.782534963517, 9838.144917657335, 209.52463402117723, 46.36783900681985, 24.119173025360396, 9772.678548889851, 9826.538612830054, 9837.698831141264, 0.9999973644175292, 0.9999912372990164, 0.9999972391370769, 59.994583417868164, 59.99574328891612, 59.99228633490752, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 603.5393, 4.55425, 2747.696, 797.4538, 6.884944, 5495.578, 600.4446, 9.147426, 5495.764, 613.4647, 8.930714, 5478.562, 594.6981, 9.236432, 5493.231, 587.5871, 9.331284, 5483.123, 99.99979, 100.0, 100.0, 99.69759, 99.96047, 99.77643
48257.76668, 282.3854639411969, 282.3828583797914, 282.7888498101814, 34.73856003835053, 34.948028250410495, 34.93858991545307, 9781.448162939754, 9835.178320572899, 9845.236181817427, 216.97296100354768, 37.63362146409054, 19.698609567331914, 9774.946635325497, 9836.335990500647, 9845.940175635542, 0.9999973370529545, 0.9999922745581685, 0.9999973911657382, 60.00042200636448, 59.99934635141515, 59.991743401986845, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.2205, 4.530336, 2746.421, 793.3876, 6.923994, 5493.538, 595.5528, 9.224736, 5494.052, 607.4255, 9.039009, 5490.814, 600.8973, 9.145484, 5495.687, 593.9093, 9.248147, 5492.546, 99.94937, 99.96605, 99.97349, 99.91648, 100.0, 99.94886
48260.137160000006, 282.5120513168451, 282.62194985553737, 282.9210855160457, 34.73768981761279, 34.93351744189497, 34.902071989652626, 9775.396349064873, 9830.70823908332, 9848.643722956656, 209.88637451029894, 43.471998279768286, 22.39586374011924, 9781.552562540852, 9838.80508686276, 9843.174622249404, 0.9999978072924717, 0.9999903255357779, 0.9999978056137868, 60.002271335395925, 60.00261665929769, 59.99987680803827, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.528908, 2746.315, 793.3681, 6.923994, 5493.703, 595.5916, 9.224552, 5493.948, 607.4255, 9.039009, 5490.82, 594.7362, 9.236432, 5493.286, 593.9292, 9.248147, 5492.54, 99.94952, 99.96703, 99.9735, 99.91348, 99.95962, 99.94789
48262.587040000006, 282.31672512943913, 282.5069393723512, 282.82793848882875, 34.68695984883783, 34.94423871530135, 34.89496686367372, 9778.905145129625, 9836.314054832446, 9847.040059221392, 211.43160156236922, 49.398729390849894, 25.118817332096114, 9777.1729516344, 9830.26742769831, 9841.104383748727, 0.9999963701006707, 0.9999887003541065, 0.9999977120532002, 60.00256924935255, 60.00385135561011, 60.0058104130897, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.7856, 4.471977, 2740.584, 787.1229, 6.971885, 5487.931, 589.2828, 9.309594, 5486.246, 601.1727, 9.14142, 5495.448, 588.3843, 9.321171, 5485.287, 599.7146, 9.168674, 5495.576, 99.74095, 99.86201, 99.83454, 100.0, 99.80553, 100.0
48264.968440000004, 282.36848845452766, 282.40023505536095, 282.8904747634653, 34.73819051602232, 34.929154827772024, 34.88689818382569, 9775.325793597467, 9839.473178876839, 9852.407182175913, 217.36109236562197, 41.788727976269, 18.633839056618854, 9777.630271958258, 9828.290724786923, 9847.211204619194, 0.9999966733989865, 0.9999912270113103, 0.9999977076933635, 60.0125820990673, 60.00798948617931, 60.00736056244734, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.528194, 2746.196, 793.3681, 6.924178, 5493.648, 595.5722, 9.224736, 5494.006, 607.4061, 9.039744, 5490.807, 594.6218, 9.237163, 5493.233, 593.9888, 9.247048, 5492.601, 99.95305, 99.96296, 99.9735, 99.91538, 99.95932, 99.94909
48267.333360000004, 282.4430157738439, 282.2666913309869, 282.7808135264621, 34.70968622712248, 34.90660390486643, 34.91082662506656, 9777.199753732799, 9820.265573526949, 9838.265269162588, 206.1886180787601, 49.00592617598886, 26.049331830047777, 9772.081792555811, 9833.003129224127, 9839.173985460768, 0.9999971652678135, 0.9999874730675312, 0.9999963419455338, 60.011518412005564, 60.010551209636, 60.01070447695298, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 605.6291, 4.535154, 2747.031, 795.0024, 6.907969, 5495.161, 598.5616, 9.181111, 5495.695, 611.8529, 8.960867, 5480.182, 600.1153, 9.148041, 5495.454, 587.6865, 9.330734, 5483.238, 99.97468, 99.98583, 100.0, 99.75328, 100.0, 99.77653
48269.766800000005, 282.3475686740242, 282.40481406949897, 282.8182705285231, 34.73339641340551, 34.94872498560525, 34.93058323292913, 9780.314326131023, 9834.29758213464, 9843.504186757873, 209.58789284501836, 44.06508268010862, 23.382269168238963, 9782.337985488037, 9824.719518602249, 9840.397539256131, 0.9999969063982159, 0.9999894398276314, 0.9999969277381894, 60.005827944266834, 60.006119647179084, 60.0074328078683, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 604.8799, 4.541579, 2746.595, 793.621, 6.923441, 5493.705, 595.6304, 9.224552, 5493.954, 607.4644, 9.038825, 5490.545, 594.7172, 9.236432, 5493.242, 593.9093, 9.247964, 5492.601, 99.97453, 99.96496, 99.97555, 99.91456, 99.9593, 99.94897
48272.15888, 282.2922039256784, 282.39657755525843, 282.8086774030282, 34.716001116811285, 34.96653840790297, 34.9271843413669, 9779.259884609906, 9834.287811986234, 9847.719231475847, 212.58481490039048, 38.13927136393272, 22.237333063590086, 9782.159995253654, 9831.84613303163, 9839.657331952629, 0.9999979752490796, 0.9999920012304113, 0.9999970068062504, 60.008077715824335, 60.006800067190014, 60.01018179229646, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.2994, 4.528908, 2746.368, 793.407, 6.924178, 5493.709, 595.6304, 9.22492, 5494.059, 607.4255, 9.040112, 5490.655, 600.8973, 9.145667, 5495.521, 593.9093, 9.247781, 5492.6, 99.95129, 99.97015, 99.97553, 99.91359, 100.0, 99.94897
48274.551320000006, 282.355152602862, 282.4115248180426, 282.7629341991975, 34.72501550925384, 34.929630788007515, 34.91472498132274, 9774.973769430102, 9823.158989197684, 9842.704701947287, 216.4431012453524, 50.500043466934585, 24.758343310050805, 9780.848854220183, 9826.378400572783, 9843.756900926557, 0.999996013218887, 0.999985261659098, 0.9999980886476444, 60.01215584625118, 60.00705361050228, 60.00408984562322, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.7461, 4.472334, 2740.637, 787.1423, 6.9717, 5487.878, 589.2828, 9.309778, 5486.246, 601.1533, 9.14142, 5495.449, 607.2874, 9.04157, 5491.077, 600.2713, 9.155671, 5495.753, 99.7387, 99.86714, 99.83335, 100.0, 99.91922, 100.0
48276.99784, 282.2521807279721, 282.39662299379387, 282.75176931581484, 34.746690921894526, 34.94835071417358, 34.913855905662096, 9775.085862463442, 9833.19736777278, 9841.136510380715, 215.89217147537056, 40.07383867756107, 23.16451541436072, 9776.772829961248, 9830.68796401372, 9849.008061598395, 0.9999983460159941, 0.9999912033673608, 0.999997918908778, 60.01419623730028, 60.00643243207001, 60.00375651109784, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.528551, 2746.364, 793.407, 6.923994, 5493.708, 595.5916, 9.224368, 5494.0, 607.4255, 9.039009, 5490.805, 600.9164, 9.145119, 5495.516, 593.9292, 9.247598, 5492.48, 99.95355, 99.96915, 99.97457, 99.91632, 100.0, 99.9468
48279.33716, 282.3458838073455, 282.39327577009476, 282.821504885802, 34.70114303040595, 34.93004231026372, 34.885947679296144, 9774.380914484404, 9826.716966711945, 9841.54591692924, 214.7377203342944, 43.26471605814186, 27.476390526309615, 9775.07624557885, 9828.859158696594, 9843.969664276197, 0.9999983011975985, 0.9999900118415948, 0.9999966107512578, 60.005552613224374, 60.006382200260596, 60.01112178443901, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3782, 4.528372, 2746.426, 793.4849, 6.923625, 5494.423, 596.5428, 9.202647, 5495.181, 609.8528, 8.990836, 5485.075, 596.8917, 9.210134, 5494.095, 588.8793, 9.32341, 5483.575, 99.95355, 99.97156, 99.99594, 99.83519, 99.98296, 99.78474
48281.77044000001, 282.480091271171, 282.4554154483141, 282.8494674210965, 34.75765935744479, 34.926473890782724, 34.91556197587275, 9772.295055234144, 9841.918489030853, 9843.126375303915, 208.88630635334857, 38.59408443187294, 24.49877746802167, 9784.22969405174, 9840.448098467446, 9846.617649038353, 0.9999970082812956, 0.999989657638666, 0.9999963887726623, 60.00492819951597, 60.00107294481463, 60.00626621186499, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 602.2776, 4.558534, 2747.385, 795.6639, 6.906126, 5494.601, 597.0087, 9.215164, 5494.021, 607.4449, 9.03956, 5490.82, 600.8973, 9.146032, 5495.735, 593.7502, 9.250161, 5492.329, 100.0, 99.98352, 99.97778, 99.91742, 100.0, 99.94408
48284.134000000005, 282.28421274364155, 282.4336252641049, 282.84337878179167, 34.74080914327358, 34.9386459441589, 34.93732142786648, 9781.938328098464, 9821.647995011117, 9847.224374653255, 215.62958224215845, 44.588347249457, 24.207314053351183, 9780.872157638934, 9837.578744914295, 9845.96870147484, 0.9999977217867749, 0.9999900162264442, 0.999997386239522, 60.00476765661466, 59.99919174675619, 59.99851860207009, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.528908, 2746.306, 793.407, 6.923994, 5493.709, 595.5916, 9.224368, 5494.009, 607.4644, 9.038825, 5490.813, 600.8592, 9.146398, 5495.61, 593.9093, 9.247781, 5492.487, 99.95752, 99.96917, 99.97457, 99.91646, 100.0, 99.94789
48286.54136, 282.38076379169763, 282.3686252396225, 282.7227693290795, 34.72881777319614, 34.93790641302617, 34.891873811392465, 9777.117767708896, 9825.490147290377, 9842.564498761309, 217.12679903833214, 54.012540623241875, 23.441344152226065, 9774.079422008832, 9830.73930951282, 9845.246734822727, 0.9999976858225976, 0.9999905764047623, 0.9999973649984368, 59.999027186051954, 60.003415307276946, 60.00685896168003, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.7461, 4.472691, 2740.522, 787.1229, 6.972069, 5487.99, 589.244, 9.310146, 5486.132, 601.1533, 9.14142, 5495.619, 607.2874, 9.042118, 5491.029, 600.3309, 9.154389, 5495.7, 99.75485, 99.86714, 99.83024, 100.0, 99.92129, 100.0
48288.907680000004, 282.32983798198205, 282.40308015578154, 282.7531071803322, 34.734797611574265, 34.957094040909226, 34.936971134540165, 9778.43790868527, 9835.206104864956, 9839.441223207315, 210.47939206655064, 45.994741015543696, 20.983976860155508, 9778.45120013994, 9830.812464205215, 9842.685577546603, 0.9999984161015184, 0.9999892166337733, 0.9999977681465735, 60.004911361955, 59.99920546550923, 59.999082050663155, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3388, 4.529443, 2746.416, 793.3876, 6.924362, 5493.764, 595.5722, 9.224552, 5494.006, 607.4644, 9.039192, 5490.703, 600.9355, 9.144753, 5495.681, 593.9292, 9.247781, 5492.552, 99.95337, 99.96808, 99.97457, 99.91754, 100.0, 99.94692
48291.31364000001, 282.40538378168253, 282.40182826649885, 282.78621412328096, 34.71523978045106, 34.91246837938231, 34.88688289692133, 9776.893884304316, 9829.447637077963, 9837.779045908357, 212.69735991581172, 43.80911530840058, 22.663406155375924, 9774.157051148357, 9831.29073754084, 9830.358590456714, 0.9999978834035453, 0.9999884045460957, 0.9999980642178081, 59.99450945865745, 59.993333884383894, 59.99864199544264, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.528372, 2746.311, 793.407, 6.924546, 5493.65, 595.5722, 9.224552, 5494.14, 608.0275, 9.029264, 5488.709, 599.543, 9.175435, 5495.452, 591.3844, 9.282024, 5487.258, 99.95529, 99.96808, 99.9735, 99.89255, 100.0, 99.86296
48293.674960000004, 282.4067036332867, 282.420730271928, 282.8547213572521, 34.74463173168947, 34.9522715329202, 34.905264552369566, 9772.806347842552, 9823.125649857398, 9842.866920246586, 210.5179522486111, 49.061084358405424, 25.573993914210405, 9782.559580847745, 9836.807676038816, 9846.11071628931, 0.9999972192558326, 0.9999907670665212, 0.9999971448247564, 59.98951297901193, 59.987904651065456, 59.99682596577581, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 600.2864, 4.573525, 2748.237, 798.0569, 6.886049, 5495.357, 599.8234, 9.16528, 5495.431, 609.5227, 9.013636, 5489.129, 600.1916, 9.156442, 5495.667, 593.3129, 9.255472, 5492.038, 100.0, 100.0, 100.0, 99.87519, 100.0, 99.93622
48296.029760000005, 282.35579476264394, 282.38464520358747, 282.6930522588509, 34.74491854605279, 34.92471535543814, 34.91238289039015, 9780.394904918594, 9831.122250587985, 9849.302060262678, 215.55777921887352, 40.46975625743289, 22.19737629304518, 9782.663801295232, 9841.152916831608, 9844.338349524667, 0.9999979839102752, 0.999991344558254, 0.9999964070955534, 59.99155285126508, 59.99104288052349, 59.991054737539194, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.529443, 2746.2, 793.3876, 6.924178, 5493.709, 595.5916, 9.224736, 5494.007, 607.4255, 9.039376, 5490.813, 600.8592, 9.146032, 5495.573, 593.9093, 9.247781, 5492.546, 99.95528, 99.96917, 99.97242, 99.91645, 100.0, 99.94682
48298.477920000005, 282.2943204034785, 282.44385758951853, 282.82475751584707, 34.71965295817461, 34.938486193657646, 34.90181870537892, 9771.129194037581, 9828.719994418232, 9834.665099569376, 219.94138733315367, 47.0298014983191, 28.936210439664592, 9774.516844864162, 9827.354526730987, 9846.475990820614, 0.9999982140662973, 0.9999876361264599, 0.9999967593544036, 59.98719899676644, 59.98397971129175, 59.98832249122194, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 612.7856, 4.471977, 2740.528, 787.1423, 6.971885, 5488.272, 589.2634, 9.309778, 5486.127, 601.1339, 9.14142, 5495.56, 607.2683, 9.042118, 5490.921, 600.2912, 9.153657, 5495.692, 99.74671, 99.87023, 99.83226, 100.0, 99.92324, 100.0
48300.90344, 282.3968473496214, 282.52514887583806, 282.91291373623795, 34.74256424885096, 34.925143268160966, 34.921421419308665, 9772.23659404189, 9830.48715734796, 9846.267212185483, 214.05440865156152, 47.55147575710362, 16.306785891751588, 9774.753032201359, 9841.439262872234, 9849.861208577116, 0.9999980951128798, 0.9999895256819217, 0.9999986081164932, 59.98259296554877, 59.99453142056988, 59.9929916839339, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3585, 4.528372, 2746.253, 793.407, 6.923994, 5493.54, 595.5722, 9.224184, 5493.998, 607.4255, 9.039744, 5490.762, 600.9355, 9.145484, 5495.672, 593.9093, 9.247415, 5492.426, 99.94728, 99.97014, 99.97364, 99.91634, 100.0, 99.94582
48303.273400000005, 282.25580634538414, 282.37688450482085, 282.9792859850622, 34.7393683989747, 34.9513258694808, 34.90632050651389, 9779.232027379468, 9826.951282131517, 9829.747484625153, 210.49585322142502, 51.54488716087508, 21.74942977391865, 9770.70899264926, 9827.98072279655, 9847.064371073713, 0.9999975516588716, 0.9999882065923905, 0.999997148851315, 59.992008570628066, 59.98924107826649, 59.99002178526796, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3585, 4.528372, 2746.368, 793.3876, 6.924362, 5493.761, 595.5528, 9.224552, 5493.948, 607.4255, 9.039192, 5490.814, 600.8973, 9.145849, 5495.553, 593.6906, 9.253824, 5491.815, 99.94731, 99.96609, 99.97457, 99.91324, 100.0, 99.93889
48305.6742, 282.3393374817602, 282.4033466007085, 282.73964441495514, 34.72553210880681, 34.93876381014512, 34.914719123666565, 9781.87815965313, 9834.931037231572, 9850.553419894903, 208.7497907998204, 46.80771419935627, 25.25080786096987, 9772.776901764153, 9829.085423732931, 9842.658632039145, 0.9999964278473328, 0.9999930961383503, 0.9999974781937999, 59.98815888931294, 59.9868943289655, 59.9935956017481, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 600.0695, 4.579236, 2748.105, 799.7106, 6.872234, 5495.825, 601.4152, 9.141167, 5495.508, 611.5034, 8.979437, 5485.67, 598.0171, 9.189132, 5495.544, 592.1995, 9.267741, 5491.455, 100.0, 100.0, 100.0, 99.80691, 100.0, 99.91916
48308.112400000005, 282.398919631226, 282.3194021884894, 282.7869994748538, 34.737762745426025, 34.9496362033828, 34.91320770029889, 9780.464805944413, 9834.325122968965, 9839.902870311822, 209.32088259501415, 41.903494615790805, 15.458409940075398, 9761.468359701106, 9825.397610664906, 9850.970779936142, 0.9999972247206487, 0.9999896949319409, 0.9999986474917983, 59.996309003565834, 59.99187992180624, 59.98911214991658, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4571, 4.5298, 2746.535, 793.3681, 6.923625, 5493.591, 595.5722, 9.224552, 5493.947, 607.4061, 9.039744, 5490.807, 600.8783, 9.146032, 5495.578, 593.9292, 9.247781, 5492.541, 99.95354, 99.9712, 99.97349, 99.91431, 100.0, 99.9468
48310.476520000004, 282.2694615563418, 282.3313332948099, 282.83574446948774, 34.70083375423493, 34.92066180918884, 34.90955738477228, 9773.015913773388, 9827.10480076839, 9834.547426992445, 216.07475660652744, 48.834769537771535, 20.213691223311343, 9777.999477665355, 9832.961321430548, 9842.25388749537, 0.9999980284056096, 0.9999872687942131, 0.99999784449906, 59.99159179137886, 59.9897251168845, 59.99312736188548, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 611.6815, 4.476974, 2740.913, 787.1813, 6.971332, 5487.931, 589.2828, 9.309594, 5486.074, 601.1339, 9.141237, 5495.457, 607.3256, 9.041204, 5491.076, 600.2912, 9.155305, 5495.677, 99.76558, 99.86308, 99.83022, 100.0, 99.91933, 100.0
48312.81424000001, 282.3707500609079, 282.4472456937053, 282.75560010226263, 34.730306496486264, 34.93612755765085, 34.924184946814776, 9781.68890897164, 9839.068953601873, 9839.76735561761, 211.66763501552668, 42.302872023210966, 16.908263280693518, 9778.477883789445, 9821.924407241188, 9844.199332475948, 0.999998833408856, 0.9999890580121366, 0.9999977448721105, 59.99860108554623, 59.99682880030261, 59.99448295040379, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.2994, 4.528551, 2746.306, 793.407, 6.923809, 5493.593, 595.611, 9.224552, 5494.006, 607.3867, 9.040112, 5490.864, 600.8592, 9.145667, 5495.563, 593.9093, 9.247964, 5492.601, 99.95303, 99.96703, 99.97253, 99.9143, 100.0, 99.94789
48315.231640000005, 282.3989787464209, 282.38805134312355, 282.8579929244079, 34.76169273340341, 34.90323681107737, 34.92111425403232, 9775.661014612213, 9831.740288849433, 9845.154934364558, 215.64462766964516, 42.34404687970732, 21.940772348468272, 9777.402595787786, 9827.644522335748, 9844.542002964008, 0.999997745526962, 0.9999898210772372, 0.9999980799163348, 60.001472700489686, 60.00249727183116, 59.99943386439165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4177, 4.528908, 2746.416, 793.3876, 6.924178, 5493.475, 595.5916, 9.224184, 5494.007, 607.4061, 9.039192, 5490.858, 600.8401, 9.146032, 5495.62, 593.9292, 9.247964, 5492.6, 99.9532, 99.96594, 99.97253, 99.9162, 100.0, 99.94897
48317.622520000004, 282.40886960297854, 282.38089140157945, 282.7093901271273, 34.73808709668031, 34.92420847348412, 34.9433690943637, 9777.533443950093, 9839.57662769322, 9833.44717011877, 214.5042962247553, 46.10940688063283, 27.54383072730161, 9777.828189913882, 9840.354091719775, 9844.946135322596, 0.9999966327469193, 0.9999899906191955, 0.9999957291130176, 60.0069067869914, 60.004356296733604, 60.00428630271072, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 600.0892, 4.579593, 2747.996, 799.7301, 6.87205, 5495.901, 601.8423, 9.130307, 5495.389, 613.4647, 8.93053, 5480.012, 595.0414, 9.224379, 5494.269, 589.5553, 9.298505, 5488.25, 100.0, 100.0, 100.0, 99.70822, 99.9735, 99.85756
48319.986520000006, 282.4049965274604, 282.42197974745204, 282.8521987113441, 34.730831917921385, 34.90059264902339, 34.926347990123475, 9777.027200766564, 9839.583735211061, 9847.344818160567, 210.36989775319853, 40.45588496415667, 22.776132905247323, 9777.723488799526, 9840.4279948025, 9845.986565026073, 0.9999976592921254, 0.9999917046528846, 0.9999975646510593, 60.00897855459211, 60.002378079423295, 60.00596553496387, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.3979, 4.529087, 2746.483, 793.3681, 6.924178, 5493.481, 595.5722, 9.224552, 5494.065, 607.4255, 9.039192, 5490.983, 600.8783, 9.144571, 5495.529, 593.9689, 9.246865, 5492.479, 99.95563, 99.96597, 99.97242, 99.91956, 100.0, 99.94678
48322.384040000004, 282.27044700644734, 282.38302003127535, 282.959387840793, 34.73219209058833, 34.91214822833694, 34.901344460055924, 9761.255449299151, 9825.903564096945, 9845.807714305021, 214.6313119716715, 46.60948855017432, 16.48459137644602, 9778.830841828658, 9822.146893146059, 9843.684752748884, 0.9999964438379945, 0.9999900731959595, 0.9999968827393366, 60.00916021431295, 60.00763330382207, 60.00817049094615, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 608.5863, 4.510169, 2744.05, 789.7883, 6.952176, 5490.502, 590.8552, 9.294316, 5486.98, 601.3669, 9.139399, 5495.627, 607.2683, 9.042118, 5490.971, 600.2912, 9.154756, 5495.619, 99.87974, 99.91081, 99.86801, 100.0, 99.91946, 100.0
48324.807120000005, 282.50269333222246, 282.4080695739191, 282.9303705064218, 34.76288934081187, 34.93307270786306, 34.91842526799845, 9781.15308638633, 9838.50977941518, 9843.631752060222, 214.56577856335798, 44.20617975040477, 20.217148265528976, 9783.961177155457, 9834.91149584385, 9848.801770185637, 0.9999981922960652, 0.9999894234288127, 0.9999972819694352, 60.009374078806474, 60.00810307620008, 60.01116103239719, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 600], 5500.0, [], 606.4374, 4.528372, 2746.25, 793.407, 6.924178, 5493.82, 595.5528, 9.224552, 5494.067, 607.4838, 9.03809, 5490.767, 600.9164, 9.144753, 5495.66, 593.8696, 9.248513, 5492.472, 99.94712, 99.96599, 99.97444, 99.91562, 100.0, 99.94664
