TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
48644.65724, 282.10969834585154, 282.37557358195903, 282.84374606518463, 34.7600885869118, 34.97765410583528, 34.92749513935492, 9777.322191307283, 9841.562352725106, 9849.32863329066, 211.3982778700779, 48.042733155044516, 21.327300418184905, 9775.245536515575, 9838.575234472992, 9840.00058725209, 0.9999974091552929, 0.9999884373443348, 0.9999967671604474, 60.006961587297994, 60.00666676892131, 60.01085430485931, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.529265, 2746.359, 787.1423, 6.972069, 5488.043, 595.5722, 9.224552, 5494.058, 607.4255, 9.039928, 5490.76, 600.821, 9.146398, 5495.563, 820.4558, 6.670366, 5474.247, 99.95111, 99.86303, 99.9755, 99.9143, 100.0, 99.60357
48647.01404, 282.2434913114562, 282.3455181562562, 282.70767670238666, 34.745912149350374, 34.97534433526664, 34.95039547156203, 9776.057149553704, 9839.1633595346, 9851.910770897448, 210.232167895801, 51.153250354677766, 17.897103189592144, 9777.664088905085, 9840.042066971073, 9840.518804354379, 0.9999942208313886, 0.9999910416021546, 0.9999980914658211, 60.00718317468026, 60.00829724530316, 60.01170059285254, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 600.0498, 4.580128, 2748.326, 780.7999, 7.017381, 5479.028, 601.8811, 9.130307, 5495.244, 613.4258, 8.937332, 5481.916, 595.4229, 9.220909, 5494.721, 816.9766, 6.708455, 5478.699, 100.0, 99.702, 99.99861, 99.73141, 99.97659, 99.72615
48649.39192, 282.13134521190716, 282.2019357125545, 282.7763164324703, 34.76226343554852, 34.92277321524421, 34.953514385143436, 9770.413769487988, 9832.008140371345, 9838.131534106564, 209.25040606124708, 43.30965271782679, 24.61204992318062, 9784.011143358684, 9836.790053412611, 9851.445332119867, 0.9999971482107562, 0.9999894273092442, 0.9999955814158475, 60.008425543340245, 60.01051459478091, 60.01118569993437, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4768, 4.530514, 2746.531, 787.1229, 6.972253, 5488.048, 595.5722, 9.224736, 5493.948, 607.4255, 9.039744, 5490.76, 600.8401, 9.145849, 5495.679, 820.6547, 6.669633, 5473.216, 99.95131, 99.86506, 99.97455, 99.9155, 100.0, 99.59624
48651.767640000005, 282.28785122665977, 282.35216485610994, 282.7497576502563, 34.72838235684397, 34.9376474835451, 34.901649794806886, 9770.74538676519, 9838.610900331625, 9837.455761418918, 208.58475246193223, 53.00903505629185, 26.12490556904686, 9767.934783540999, 9836.392391135058, 9839.733863843454, 0.9999955603777307, 0.9999879265171783, 0.9999970075474498, 60.00824394523255, 60.00937678965534, 60.01108634137727, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 608.9214, 4.50303, 2743.708, 790.9946, 6.940203, 5492.808, 590.4669, 9.300206, 5486.186, 601.1144, 9.14234, 5495.494, 607.173, 9.043761, 5491.225, 826.957, 6.598033, 5456.27, 99.87352, 99.9451, 99.83391, 100.0, 99.922, 99.2827
48654.17168000001, 282.03394167136065, 282.37414192991343, 282.82946191999343, 34.770399543712564, 34.95840471352863, 34.934727793358235, 9768.932189737116, 9835.073037760005, 9850.746083288697, 211.4647908558527, 53.211282264881675, 26.08420797807412, 9772.79656184606, 9834.031945750923, 9845.152097679953, 0.9999963768697054, 0.9999856526052754, 0.9999970708648157, 60.01900569980662, 60.01499873516984, 60.01361506662317, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.2402, 4.530336, 2746.477, 787.1229, 6.972253, 5488.042, 595.5916, 9.224184, 5493.938, 607.4061, 9.040112, 5490.813, 600.821, 9.145302, 5495.678, 820.6547, 6.669816, 5473.501, 99.95127, 99.86506, 99.97333, 99.91729, 100.0, 99.60143
48656.564560000006, 282.1712568303665, 282.40817219902203, 282.7376816896937, 34.75676511960045, 34.94241088267325, 34.93771097975955, 9767.710582837113, 9828.949300521484, 9843.257462774987, 213.11390551255408, 47.481993603971546, 17.254955992480518, 9780.378457487514, 9834.404379419217, 9846.009442014652, 0.9999975895901229, 0.9999905858574729, 0.9999976037813173, 60.017053833363505, 60.01674150171607, 60.01667007881732, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4768, 4.528729, 2746.201, 793.407, 6.924178, 5493.761, 589.2634, 9.310146, 5486.069, 607.4061, 9.039928, 5490.878, 600.8592, 9.145849, 5495.519, 820.6149, 6.67, 5473.447, 99.94538, 99.96496, 99.83213, 99.9167, 100.0, 99.59306
48659.0164, 282.04011412663004, 282.34335474051005, 282.80710186100674, 34.75002498162696, 34.965265858556734, 34.93522273747322, 9767.563820518792, 9831.018497385849, 9847.618789013295, 213.00983066164645, 42.183018757114496, 21.03518006775448, 9773.283468282196, 9830.590994411883, 9847.416129170739, 0.999997557224479, 0.9999883874888921, 0.9999987991493956, 60.01275252149403, 60.01723230817322, 60.019579611096624, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 600.0498, 4.579057, 2747.886, 799.6717, 6.873339, 5495.733, 582.8963, 9.388377, 5472.24, 613.4647, 8.93053, 5478.778, 594.6409, 9.238441, 5493.367, 814.9288, 6.727682, 5483.139, 100.0, 100.0, 99.58145, 99.70056, 99.95993, 99.79341
48661.39016, 281.91614293106085, 281.9836799383462, 282.40782374966847, 34.78532803089836, 34.9938753401911, 34.979329408528706, 9780.060661989599, 9833.650695734552, 9845.723093407756, 221.54719968834434, 43.95632625201779, 23.88894908640873, 9781.237668918648, 9828.177074447805, 9842.64476711276, 0.9999966435135438, 0.9999883152445465, 0.9999975567391746, 60.012750718351356, 60.01654733171105, 60.01823093818818, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.528372, 2746.206, 793.407, 6.923809, 5493.592, 589.3022, 9.309594, 5486.192, 607.542, 9.039376, 5490.814, 600.8401, 9.146398, 5495.662, 820.436, 6.670915, 5473.672, 99.94941, 99.96714, 99.83237, 99.91648, 100.0, 99.60455
48663.82228000001, 282.09987007213846, 282.44552779179594, 282.81422379953653, 34.72030298740962, 34.94836096000331, 34.91481234670762, 9761.574089883487, 9829.018570201759, 9839.756163085227, 210.96417939174165, 48.474073864628735, 22.454077669133767, 9766.717320179308, 9828.03554714702, 9834.460346488788, 0.9999980077809604, 0.9999878662143108, 0.9999967884846754, 60.01840239300495, 60.01790939322318, 60.01694134843104, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 607.4034, 4.517308, 2744.625, 791.1307, 6.946097, 5491.152, 593.204, 9.251795, 5492.889, 601.697, 9.138846, 5495.67, 607.0203, 9.045953, 5491.215, 826.9172, 6.5984, 5456.617, 99.90478, 99.92263, 99.95423, 100.0, 99.92378, 99.28575
48666.228160000006, 282.19454729272104, 282.34267186780744, 282.7377932010653, 34.766351612941605, 34.95021523943509, 34.904775202869075, 9773.375659981552, 9821.316204192179, 9850.75194984232, 214.14738668837708, 48.23253597150233, 22.415075130440528, 9784.670800796213, 9830.409316015393, 9847.66703021653, 0.999997360953553, 0.999988753402208, 0.9999980714659609, 60.01125788935379, 60.0169415570966, 60.01530008261457, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 607.2457, 4.521412, 2746.197, 793.3876, 6.924178, 5493.764, 589.2828, 9.309594, 5486.066, 607.4449, 9.038641, 5490.694, 600.7829, 9.14731, 5495.553, 820.6348, 6.670915, 5473.105, 99.94508, 99.9681, 99.83009, 99.91563, 100.0, 99.6036
48668.6168, 282.1204735118571, 282.2241813163227, 282.8253801479329, 34.772510508923716, 34.97413197666254, 34.94851532502462, 9773.9689954507, 9835.61030299812, 9844.111945834471, 212.54020691558526, 50.202793652130836, 20.382679168732466, 9778.581077577299, 9826.821166115104, 9849.238826070386, 0.999998060556089, 0.99998673193799, 0.9999974590263989, 60.016960491277366, 60.0167639864846, 60.02062437587335, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.529087, 2746.579, 787.1035, 6.972069, 5488.042, 595.5334, 9.224736, 5493.888, 607.4255, 9.039009, 5490.825, 600.802, 9.146398, 5495.454, 820.6149, 6.669267, 5473.389, 99.9492, 99.86402, 99.97455, 99.91668, 100.0, 99.6015
48670.987680000006, 282.3146569568862, 282.3134172925896, 282.8849997984374, 34.758745935912906, 34.93006563461899, 34.92840662301146, 9780.863943251718, 9831.92623118775, 9841.080779834292, 210.83393649714617, 46.64309487366245, 20.71771239590089, 9775.976594380134, 9832.612390203432, 9843.401445653359, 0.9999974167815718, 0.9999891308373827, 0.9999975974337617, 60.01397399021319, 60.01625849135736, 60.01600774122912, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 599.9907, 4.57995, 2748.215, 780.7804, 7.017013, 5478.856, 601.8034, 9.131412, 5495.484, 613.4841, 8.930346, 5478.843, 594.6027, 9.238989, 5493.089, 814.1137, 6.737388, 5485.528, 100.0, 99.70102, 100.0, 99.69746, 99.95787, 99.82029
48673.306000000004, 282.1954696898581, 282.2919445210083, 282.70711974349916, 34.758630443268196, 34.94134763922768, 34.932496196623354, 9783.23996175781, 9827.971290222227, 9852.318885991082, 211.589850961921, 50.8155211985204, 25.13409609222606, 9777.051108225935, 9836.77668435518, 9847.280855862007, 0.999997658533175, 0.999987836722706, 0.9999965362480728, 60.018401684085696, 60.01209309189134, 60.01392502048465, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.5162, 4.529087, 2746.473, 787.1229, 6.972253, 5488.101, 595.5722, 9.224184, 5494.006, 607.4449, 9.039192, 5490.761, 600.8592, 9.145849, 5495.621, 820.595, 6.669633, 5473.33, 99.95529, 99.86506, 99.97457, 99.91444, 100.0, 99.59939
48675.76036000001, 282.1396279521005, 282.37252485348057, 282.7851279316691, 34.72431368674839, 34.934188380870296, 34.901595032383014, 9767.391704157139, 9835.692125060432, 9843.10191055223, 208.0105329133578, 52.95655460661692, 24.260816256372436, 9763.435840397959, 9828.825008829937, 9839.657034328417, 0.9999956361441653, 0.9999857630829209, 0.9999980306009345, 60.01756564365672, 60.016830711758274, 60.01596896683502, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.528908, 2746.306, 787.1423, 6.972069, 5489.152, 594.6599, 9.243512, 5492.137, 605.037, 9.086262, 5494.244, 604.6932, 9.07426, 5493.021, 824.9689, 6.621106, 5457.763, 99.95148, 99.87458, 99.94055, 99.97013, 99.96319, 99.33486
48678.14164, 282.210326529365, 282.3151622965069, 282.79605880915443, 34.74492683188024, 34.92173608329844, 34.94665287729751, 9776.245433252987, 9840.065926577461, 9849.13140707998, 212.0718373230318, 54.99719586205447, 27.843246014021133, 9777.005701726564, 9841.89238876715, 9841.7509404316, 0.9999975254547768, 0.9999868471389701, 0.9999981107024819, 60.01555530736386, 60.01512165413543, 60.01604117649391, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 610.4789, 4.499282, 2744.279, 789.477, 6.954386, 5489.168, 594.7569, 9.236333, 5493.976, 607.309, 9.04048, 5490.814, 600.8592, 9.146398, 5495.714, 820.595, 6.669816, 5473.563, 99.85498, 99.90022, 99.97153, 99.91648, 100.0, 99.60257
48680.584720000006, 282.0793662494263, 282.3521587764194, 282.82311185875693, 34.747742882329895, 34.91819458327391, 34.91977134231338, 9769.456807582683, 9836.333220383687, 9849.76992575352, 212.61418113498894, 51.25224645459866, 23.725738718950197, 9776.726315746708, 9835.539769117504, 9844.725592041352, 0.9999981569712203, 0.9999847144754357, 0.999996599121549, 60.01889183586063, 60.017460755719945, 60.016679274026714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4768, 4.529087, 2746.526, 793.3876, 6.923994, 5493.537, 589.2634, 9.309962, 5486.067, 607.4449, 9.038825, 5490.755, 600.8401, 9.145667, 5495.728, 820.6348, 6.67, 5473.215, 99.95722, 99.96605, 99.83321, 99.91766, 100.0, 99.59835
48682.96364, 282.2064141813189, 282.3608181496313, 282.6978993768578, 34.730580416062125, 34.926961541164964, 34.90790544074656, 9773.164152972186, 9838.88469867446, 9844.119157694753, 208.7235010547456, 38.907655800680914, 24.224171366308838, 9770.516931972774, 9832.377044477342, 9839.955312310498, 0.9999977603259993, 0.9999918513071568, 0.9999980730610095, 60.013470689540576, 60.00937006433341, 60.01202632144794, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 600.0104, 4.579414, 2748.11, 799.7301, 6.87205, 5495.787, 582.8769, 9.388193, 5472.24, 613.4453, 8.930714, 5478.843, 594.679, 9.237346, 5493.223, 814.2131, 6.737021, 5485.355, 100.0, 100.0, 99.58148, 99.69865, 99.96033, 99.81924
48685.378240000005, 282.192783952586, 282.36758724174115, 282.8492646658073, 34.758629118573054, 34.95638369946119, 34.9275105620715, 9777.919776742858, 9830.30169764006, 9847.368231168286, 209.54385874379386, 44.579390569991574, 21.982923819181224, 9778.839711117269, 9829.580899732424, 9849.524813426895, 0.999997801644327, 0.9999886346922751, 0.9999979227440255, 60.01168731761134, 60.015266172363546, 60.01786910487804, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.528908, 2746.306, 793.407, 6.924178, 5493.822, 589.2634, 9.309778, 5486.015, 607.4644, 9.039009, 5490.694, 600.821, 9.146945, 5495.62, 820.6746, 6.670183, 5473.503, 99.94728, 99.96917, 99.83106, 99.91658, 100.0, 99.59616
48687.797560000006, 282.1991180867095, 282.228758827824, 282.8187331887936, 34.73105653620037, 34.948285996531695, 34.903872214707434, 9763.718104373515, 9828.767756325255, 9838.575229048127, 206.57146050133042, 48.10050228428463, 26.153720888434464, 9774.469081434841, 9834.077910254311, 9836.646259684363, 0.999997026344247, 0.999988005090051, 0.9999969157629762, 60.01805604650121, 60.01824911218522, 60.02051061094126, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3388, 4.529265, 2746.364, 793.407, 6.924178, 5493.591, 589.2828, 9.309778, 5486.717, 606.9983, 9.052431, 5492.839, 602.6522, 9.108229, 5494.047, 823.1995, 6.64125, 5467.444, 99.95131, 99.96906, 99.83458, 99.94678, 99.98801, 99.49121
48690.222200000004, 282.2085714995827, 282.2863390111298, 282.59110861921863, 34.752796176376634, 34.94073890189481, 34.952376940434, 9772.728467444687, 9828.739163722379, 9844.612489325018, 211.10007525798142, 54.49417244627966, 22.006309230863735, 9770.75955090278, 9825.46578195525, 9850.21061905322, 0.9999975373380634, 0.9999879799341174, 0.9999979191464382, 60.020160083389, 60.016593981737586, 60.01524927072888, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 611.8787, 4.485183, 2742.739, 789.691, 6.953096, 5491.858, 592.1169, 9.280327, 5488.894, 606.0856, 9.051144, 5491.365, 600.9355, 9.144753, 5495.456, 820.7342, 6.669633, 5473.274, 99.7986, 99.92269, 99.88153, 99.93319, 100.0, 99.59519
48692.681280000004, 282.19292016384384, 282.2731406200869, 282.7911160978308, 34.762854047780905, 34.957270490676194, 34.941491800185375, 9771.470154811672, 9827.187577211304, 9848.583020261933, 214.34813750752983, 46.59754133266779, 27.1472210384718, 9774.54867122724, 9836.537120815254, 9850.842684609866, 0.9999967401227751, 0.9999856194356808, 0.9999969687689427, 60.0211774171339, 60.01957331396419, 60.021053190950944, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.528908, 2746.526, 787.1423, 6.972069, 5487.99, 595.5528, 9.224552, 5493.948, 607.4449, 9.039376, 5490.657, 600.8401, 9.146398, 5495.602, 820.5552, 6.67, 5473.272, 99.94121, 99.86816, 99.9735, 99.91363, 100.0, 99.59727
48695.066080000004, 282.24858471335665, 282.4551325420336, 282.8779527153557, 34.753708730271185, 34.929467751927966, 34.92307313361447, 9771.237910898151, 9836.706768712742, 9851.766892590154, 207.58508574271127, 47.10088310907872, 26.08989473064321, 9770.508973451957, 9835.361815398554, 9844.555995393166, 0.9999973368544912, 0.9999879770693901, 0.9999965952780384, 60.02507778405921, 60.02613313117476, 60.02845135719493, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 600.0892, 4.579057, 2747.995, 780.7804, 7.017013, 5478.802, 601.8229, 9.131043, 5495.491, 613.4841, 8.930714, 5478.777, 594.5455, 9.238989, 5493.016, 814.3126, 6.736106, 5485.531, 100.0, 99.69888, 99.9997, 99.69745, 99.95667, 99.81821
48697.415960000006, 282.25549607378423, 282.41377250476893, 283.0601092621051, 34.76054615041028, 34.95039286228941, 34.93409400026385, 9770.067915398458, 9834.680485738449, 9851.593213484939, 209.28314508525455, 49.095002727430256, 21.872005198935426, 9785.030990084124, 9828.626599251034, 9840.80257007273, 0.9999960395968699, 0.9999892012143685, 0.9999971794972649, 60.02688192652403, 60.033494189810646, 60.03366833570492, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4768, 4.528372, 2746.473, 787.1035, 6.972253, 5487.935, 595.5528, 9.225288, 5493.999, 607.4061, 9.039192, 5490.768, 600.8592, 9.146398, 5495.76, 820.595, 6.67, 5473.276, 99.94923, 99.86408, 99.97227, 99.91739, 100.0, 99.59631
48699.8234, 282.2514929719267, 282.41322899717875, 282.9139951393465, 34.70853140255662, 34.91434725971573, 34.87329239279475, 9755.378608760413, 9826.88542213483, 9835.872206681073, 208.53532082178057, 52.42799451309202, 26.268342883270634, 9769.144564295695, 9827.939333896587, 9836.155759194493, 0.9999963282829765, 0.9999875921700598, 0.9999965856626282, 60.02756048480579, 60.027813851929785, 60.02981304789957, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.528194, 2746.473, 787.084, 6.972069, 5487.93, 595.5334, 9.224736, 5493.941, 607.4449, 9.040112, 5490.688, 601.2979, 9.139458, 5495.382, 822.5433, 6.648574, 5469.503, 99.94521, 99.86399, 99.97338, 99.91729, 99.99947, 99.512
48702.193080000005, 282.2540724285685, 282.2902092045583, 282.77387493936004, 34.77429358174844, 34.982888468721605, 34.93395890074173, 9771.731548146337, 9829.189499933142, 9838.300491999746, 214.36468221046516, 49.117246767568304, 24.967428230729638, 9781.160532537753, 9835.0510872612, 9846.592403162282, 0.9999961489024546, 0.9999849747970742, 0.9999971694240847, 60.030893716009594, 60.029332176763376, 60.02824566737948, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 612.7658, 4.472334, 2740.694, 793.3292, 6.928414, 5493.053, 590.7386, 9.290818, 5490.022, 603.7166, 9.094352, 5493.475, 603.2626, 9.11736, 5495.428, 823.438, 6.640883, 5467.385, 99.75088, 99.95723, 99.89104, 99.96778, 99.99746, 99.49014
48704.6022, 282.2066500936613, 282.2880808378466, 282.8760454644856, 34.74509877522013, 34.9503179863147, 34.936745191466116, 9771.250040790128, 9830.139245263847, 9846.003637605634, 211.0627698369608, 46.501700464975784, 24.694467828826305, 9774.45577731077, 9830.534229748364, 9842.092868135702, 0.9999975294964684, 0.9999880525294932, 0.9999961711742051, 60.02806415201663, 60.025719285085216, 60.027487266709706, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.528551, 2746.417, 791.7922, 6.936703, 5493.291, 589.438, 9.307938, 5486.18, 607.4061, 9.03956, 5490.813, 600.821, 9.14658, 5495.663, 820.6746, 6.6689, 5473.563, 99.94519, 99.95801, 99.83228, 99.91645, 100.0, 99.60256
48707.017400000004, 282.1458316087435, 282.35484532825643, 282.7952109094565, 34.72548817194632, 34.94305923714251, 34.927739911782105, 9763.308198969955, 9836.90286855195, 9841.548973484005, 213.20116307149942, 48.511196982189176, 18.513550103456055, 9775.172807447496, 9826.158926701275, 9834.171637219464, 0.9999975260138957, 0.9999895422784716, 0.9999973192170952, 60.021747585106, 60.023426014593774, 60.02836872401097, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 600.1681, 4.578701, 2747.99, 799.6717, 6.87205, 5496.292, 582.8963, 9.388009, 5472.299, 613.5035, 8.930346, 5478.68, 594.679, 9.236797, 5493.167, 814.233, 6.736655, 5485.295, 100.0, 100.0, 99.58136, 99.6977, 99.96153, 99.81187
48709.419760000004, 282.3383429494559, 282.271986977566, 282.77481684563736, 34.766311205831784, 34.967381436513165, 34.94456816046214, 9777.92642076939, 9833.465272803101, 9843.593486377169, 213.49028236303184, 46.33145077120207, 20.680472471186476, 9774.690438652, 9831.469778710469, 9839.839916498215, 0.9999975017172223, 0.9999908649589725, 0.9999972795971954, 60.017752758172705, 60.023121459615595, 60.018825612909524, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.528908, 2746.306, 793.3681, 6.923994, 5493.761, 589.2828, 9.309962, 5486.237, 607.4061, 9.039744, 5490.877, 600.8783, 9.14658, 5495.676, 820.6547, 6.669816, 5473.613, 99.9492, 99.9681, 99.83215, 99.91753, 100.0, 99.5962
48711.79120000001, 282.1441785946989, 282.2673689141395, 282.6797657764005, 34.775551356110476, 34.97412864059411, 34.95067517422464, 9758.204436894945, 9837.88153708065, 9841.943049839352, 211.6067299440474, 43.09319537301644, 22.678827357633963, 9762.247677128267, 9825.300964515636, 9839.110682610535, 0.9999961372461473, 0.9999875621001989, 0.9999972487613508, 60.02035433865692, 60.01926955802721, 60.01642967124611, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.528908, 2746.302, 793.407, 6.924178, 5493.653, 589.244, 9.310146, 5486.075, 607.4644, 9.038641, 5490.807, 600.802, 9.147128, 5495.563, 820.6348, 6.667619, 5471.957, 99.94728, 99.9681, 99.83024, 99.91645, 100.0, 99.57334
48714.258, 282.21004140049644, 282.2509176274834, 282.9348351698783, 34.74675426530794, 34.957576065856436, 34.89798651737545, 9775.38444900433, 9824.070212734914, 9847.412356049053, 212.14221358374016, 50.4291735687284, 23.32481118533542, 9771.595384847602, 9832.813356843988, 9846.418435899768, 0.9999971138665686, 0.9999875480747783, 0.9999974865684785, 60.01405118875409, 60.012284316221546, 60.011474679010384, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 612.7067, 4.472512, 2740.637, 787.1423, 6.972069, 5488.165, 595.1451, 9.230443, 5492.769, 602.7262, 9.10998, 5494.293, 604.3117, 9.101289, 5494.705, 822.8217, 6.645278, 5468.354, 99.73887, 99.86089, 99.95691, 99.98324, 99.98026, 99.512
48716.65640000001, 282.1944372395309, 282.33856167694364, 282.93011082732505, 34.741574049745594, 34.920401074840235, 34.9474796925423, 9776.400580439404, 9826.226361759545, 9848.637180069278, 209.33260170055564, 51.56232913519125, 26.538516384813313, 9778.052073081439, 9826.769283631842, 9856.56044412385, 0.9999969616996063, 0.9999863279814637, 0.9999969781892741, 60.01721630738825, 60.016621681696044, 60.01761329921724, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3979, 4.529265, 2746.526, 790.3719, 6.947571, 5490.387, 593.8834, 9.248482, 5493.567, 607.3672, 9.038641, 5490.643, 600.802, 9.146763, 5495.609, 820.595, 6.669816, 5473.503, 99.95722, 99.91208, 99.95959, 99.9167, 100.0, 99.59309
48719.09152, 282.30811730530536, 282.3876776920584, 282.9330414053549, 34.72636360952537, 34.91853050243514, 34.92945609275222, 9777.188457964767, 9830.416578650813, 9855.578072692324, 209.29518264642093, 54.87585187620789, 16.71382077251519, 9779.687387422708, 9824.404460144826, 9847.693628604, 0.999997779388868, 0.999985402091538, 0.9999971114226267, 60.01457521414567, 60.0145076604748, 60.01494884091472, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 601.7453, 4.571562, 2748.033, 780.9944, 7.016644, 5478.975, 601.3181, 9.139142, 5495.419, 613.4841, 8.930161, 5478.674, 594.6599, 9.237528, 5493.284, 814.1336, 6.737937, 5485.7, 100.0, 99.7, 100.0, 99.69756, 99.95927, 99.82341
48721.48056, 282.1939240798469, 282.255227360666, 282.7777977997332, 34.71798781915469, 34.94537107128861, 34.91479829476811, 9772.387493903296, 9830.943781871125, 9846.796969590696, 209.1778187765554, 49.51207912968903, 27.561362614829704, 9772.378761795124, 9833.197542999189, 9841.396971531112, 0.9999978847304498, 0.9999870096360014, 0.9999963518109435, 60.01710041832323, 60.011486156232344, 60.01857635047264, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3191, 4.528908, 2746.312, 787.1229, 6.971885, 5487.931, 595.5722, 9.225104, 5494.119, 607.3867, 9.039009, 5490.721, 600.8783, 9.146945, 5495.612, 820.6547, 6.66945, 5473.679, 99.9494, 99.86711, 99.97661, 99.91339, 100.0, 99.59306
48723.850880000005, 282.1856737552999, 282.19130823347507, 282.84360930755724, 34.73574329491981, 34.97626696962984, 34.94430979205429, 9785.121325739234, 9845.828447108119, 9854.028092808303, 215.1255484496296, 49.35624981139381, 21.353003382766474, 9778.521234054431, 9840.176253478672, 9851.668491492374, 0.9999978880660407, 0.9999857027315596, 0.9999975587309579, 60.01245531805168, 60.00734455737942, 60.011973902453924, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.529443, 2746.306, 787.1035, 6.972437, 5488.16, 595.5528, 9.224552, 5493.888, 607.4061, 9.039009, 5490.755, 600.821, 9.146763, 5495.72, 814.1932, 6.737205, 5485.3, 99.95126, 99.86606, 99.97242, 99.9154, 100.0, 99.81614
48726.27556, 282.1735510942943, 282.2920782013506, 282.86948647648586, 34.761099201463644, 34.9561993099993, 34.96887531846119, 9783.358828246564, 9840.74212101968, 9849.034232378803, 218.28691514691172, 51.8801890291748, 22.262902861314615, 9772.604375528052, 9843.761615264668, 9854.70420037708, 0.9999968302398651, 0.9999884728944024, 0.9999970845483678, 60.01267886012546, 60.01056697353292, 60.0125649440833, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 612.8053, 4.472691, 2740.575, 793.407, 6.924178, 5493.989, 589.2634, 9.309778, 5486.186, 601.2698, 9.13995, 5495.46, 606.2574, 9.069329, 5493.357, 810.8731, 6.770166, 5485.804, 99.74064, 99.96498, 99.83226, 100.0, 99.95349, 99.8286
48728.737160000004, 282.2266768828164, 282.2939101933551, 282.80700469184103, 34.77461319579042, 34.98446615819738, 34.95579470737469, 9774.053469541024, 9837.794883298167, 9854.528136607809, 211.8250081283477, 47.0154064284377, 20.525935622716133, 9782.666991166, 9834.874828146261, 9856.852760272955, 0.9999981382003931, 0.9999875363377585, 0.999997764175594, 60.00810357092639, 60.01179642245304, 60.00908813763039, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4374, 4.528729, 2746.526, 788.7766, 6.957149, 5491.103, 595.5528, 9.224552, 5494.109, 607.4255, 9.040112, 5490.859, 600.821, 9.146763, 5495.721, 814.233, 6.736472, 5485.357, 99.94731, 99.9183, 99.97644, 99.91729, 100.0, 99.81718
48731.180960000005, 282.22542877286344, 282.35631477167254, 282.6801745156958, 34.75166786860166, 34.94250282925211, 34.92963796137277, 9777.30285856863, 9831.381996480868, 9844.638078418406, 210.36113154354462, 41.9818635847123, 22.912668083906738, 9780.602471316835, 9829.538557973854, 9839.706548425329, 0.9999971943810053, 0.9999877971131967, 0.9999976197714596, 60.01386463761496, 60.011998232119, 60.013257114243416, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 602.6916, 4.564066, 2748.053, 798.2515, 6.881444, 5495.842, 601.0464, 9.143192, 5495.369, 613.4647, 8.93053, 5478.562, 594.6981, 9.236797, 5493.209, 820.5552, 6.66945, 5473.386, 100.0, 100.0, 100.0, 99.69866, 99.96006, 99.59623
48733.54172, 282.1881400066228, 282.2301690168841, 282.7890954043835, 34.78766499660811, 34.98262325278102, 34.937165311598974, 9780.946764738872, 9837.420482653817, 9852.439167692335, 208.1599580150928, 46.073262399203486, 14.608567074208281, 9780.520483434477, 9842.893086297028, 9852.181579429453, 0.9999984730143818, 0.9999881134282219, 0.9999991792641091, 60.010905634153204, 60.01412509249379, 60.01462112520888, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4571, 4.529443, 2746.254, 793.3876, 6.923994, 5493.703, 595.5722, 9.22492, 5493.948, 607.4838, 9.038641, 5490.873, 600.8401, 9.145302, 5495.623, 814.233, 6.736655, 5485.239, 99.95547, 99.96904, 99.97338, 99.91256, 100.0, 99.81826
48735.88936, 282.26080987129586, 282.24672784589546, 282.75600989554505, 34.73379773137738, 34.94612525132959, 34.948316977103744, 9769.987788034869, 9833.476614288993, 9854.937664486515, 207.9588817378069, 52.07975709380116, 18.123197808997247, 9780.25074635433, 9834.395962834247, 9855.443970191307, 0.9999973559066554, 0.9999865727404296, 0.999997329332242, 60.01130646926741, 60.012443462063366, 60.01477432414807, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4768, 4.528372, 2746.359, 793.407, 6.924362, 5493.709, 595.5722, 9.224368, 5493.948, 607.4449, 9.039009, 5490.702, 600.8401, 9.146214, 5495.493, 820.5353, 6.6689, 5473.731, 99.94519, 99.97216, 99.97361, 99.91444, 100.0, 99.60563
48738.2782, 282.2184878345869, 282.30069558506887, 282.85777874561353, 34.72562903875703, 34.95319322878676, 34.94131770797096, 9771.792649566125, 9833.216090005315, 9852.876225547732, 215.3766896054437, 47.89284717461214, 23.523554344780678, 9776.054206924751, 9840.271369217024, 9853.513729493827, 0.9999975889069473, 0.9999874962541709, 0.9999969898943549, 60.01366954759917, 60.01291547951088, 60.01430928875659, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 612.7461, 4.472691, 2740.58, 787.1229, 6.971885, 5487.982, 589.244, 9.309962, 5486.125, 601.1339, 9.141604, 5495.501, 607.2111, 9.043396, 5491.307, 826.281, 6.611035, 5460.739, 99.7448, 99.86495, 99.83117, 100.0, 99.92545, 99.34523
48740.737400000005, 282.23885174773966, 282.4415536696377, 282.69488134874433, 34.75291596543512, 34.9190067099009, 34.920846578316876, 9775.849286452247, 9834.40388638477, 9851.69624232121, 207.6731717883622, 46.871401397840145, 23.037447744759447, 9774.851002878757, 9824.80006081587, 9844.194796562557, 0.9999975510621163, 0.9999894455407207, 0.9999970522047043, 60.01542787484344, 60.020825622214424, 60.021793120402485, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3782, 4.528908, 2746.306, 793.3876, 6.924362, 5493.173, 594.9899, 9.240934, 5491.979, 607.4449, 9.038825, 5490.761, 600.802, 9.146032, 5495.511, 820.6149, 6.669816, 5473.333, 99.9553, 99.96389, 99.94421, 99.91752, 100.0, 99.59527
48743.11524000001, 282.22351685883683, 282.4275159596953, 282.92985726582754, 34.70881217848143, 34.906584265943216, 34.8902079484258, 9760.80095522781, 9816.27391243874, 9837.55258689899, 208.46034546239116, 48.631882839665195, 25.71498866652837, 9766.780925280598, 9821.692457001154, 9841.718565271522, 0.9999962321330992, 0.999986612231316, 0.9999971107588239, 60.01667776753176, 60.01026904720484, 60.017245380672136, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 604.8011, 4.541758, 2747.389, 784.3797, 6.994909, 5482.977, 585.0121, 9.368314, 5474.948, 613.0181, 8.939171, 5479.201, 594.9842, 9.233693, 5493.184, 814.2728, 6.736472, 5485.525, 99.99392, 99.77387, 99.65386, 99.70515, 99.96249, 99.81814
48745.53228000001, 282.2976223832317, 282.4770910713523, 282.80364780798175, 34.73258461887536, 34.92811677182979, 34.88686903875371, 9776.661051261019, 9830.241545954148, 9841.264771282464, 208.11636077133699, 51.13886436932853, 21.602269244131094, 9771.91447458832, 9823.77270632033, 9839.869218996675, 0.9999983761561491, 0.9999864018930238, 0.9999981204368615, 60.01652641740935, 60.01945457969041, 60.018576289776064, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 605.9051, 4.532834, 2746.531, 787.084, 6.972253, 5487.878, 589.2828, 9.309778, 5486.185, 607.4644, 9.038641, 5490.865, 600.802, 9.146032, 5495.604, 820.5751, 6.669633, 5473.329, 99.95738, 99.86305, 99.83318, 99.91741, 100.0, 99.60047
48747.95276000001, 282.3778265194814, 282.443492926277, 282.9487461916385, 34.71871116285787, 34.94762472361453, 34.913883574960494, 9767.219953335398, 9831.426438776998, 9842.524110024067, 209.38373387699312, 47.595664564475555, 24.88559890145325, 9775.102882456627, 9830.901336733185, 9846.520179862548, 0.9999968423286398, 0.9999864494746463, 0.9999963243004851, 60.0215494610087, 60.02280253235441, 60.020460134224656, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4768, 4.528194, 2746.306, 787.1229, 6.972069, 5488.048, 589.2828, 9.30941, 5486.179, 607.4449, 9.039009, 5490.813, 600.802, 9.147128, 5495.663, 820.754, 6.669084, 5473.04, 99.9492, 99.86615, 99.83132, 99.91849, 100.0, 99.60773
48750.432, 282.1385573212987, 282.44997834110836, 282.7490969575177, 34.757222810451566, 34.97204660979103, 34.93722319152102, 9770.351848310742, 9837.559523309454, 9846.274313950125, 210.4432009825807, 55.513792682913845, 26.05481220108595, 9776.610667094568, 9830.896502233285, 9846.65940294316, 0.999995497011106, 0.9999878305861513, 0.9999970141597961, 60.01574048501873, 60.01662207638583, 60.016632945822415, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 612.687, 4.472512, 2740.747, 793.3681, 6.924178, 5493.708, 595.5528, 9.224736, 5493.947, 601.1339, 9.141788, 5495.619, 607.192, 9.043396, 5491.278, 826.5991, 6.605907, 5459.768, 99.74687, 99.96915, 99.97553, 100.0, 99.92493, 99.32969
48752.78600000001, 282.2318046489528, 282.3237120923009, 282.73340410253996, 34.77119860172501, 34.954568772985915, 34.93813037815429, 9780.254027727262, 9835.497346773638, 9844.854618323985, 211.0775860579015, 44.46681612588873, 22.48615096514277, 9780.536637722727, 9840.155252772223, 9853.185438597777, 0.9999969786187652, 0.9999890139336478, 0.9999959764171586, 60.01581254091828, 60.014174377344645, 60.01495394917776, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.528908, 2746.417, 787.1035, 6.971885, 5487.818, 589.244, 9.307201, 5487.105, 607.4449, 9.038825, 5490.695, 600.8401, 9.146398, 5495.502, 820.6348, 6.669633, 5473.271, 99.95324, 99.86402, 99.83717, 99.91823, 100.0, 99.59725
48755.196760000006, 282.20832124360203, 282.35155273194295, 282.7222305139269, 34.74968042887082, 34.951606191413155, 34.932212579623524, 9775.23824752252, 9829.510320411311, 9854.122072513976, 215.01076865090636, 50.05267735809301, 20.42263932289734, 9771.482434122681, 9839.672437710356, 9846.870121754675, 0.9999972579256751, 0.9999894257416239, 0.9999982160459965, 60.013286407213435, 60.019185522543246, 60.01949423821077, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.3585, 4.530871, 2746.953, 794.516, 6.909626, 5494.858, 598.154, 9.178534, 5495.799, 611.3869, 8.957374, 5481.423, 595.5183, 9.225292, 5493.628, 814.571, 6.73519, 5485.184, 99.96001, 99.99006, 100.0, 99.76252, 99.96768, 99.81402
48757.62892, 282.2098841106168, 282.5202574767066, 282.89538074658253, 34.73672069448918, 34.94035574888863, 34.95196581543909, 9781.034743532928, 9834.773649071925, 9847.442226253073, 209.2216247829274, 47.601964793137995, 19.784496437099733, 9782.34586573122, 9833.368385352009, 9841.978015024446, 0.9999984980339177, 0.9999891715631646, 0.9999974780352262, 60.0181270979468, 60.020991410510256, 60.015104121611394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 604.4857, 4.544613, 2746.836, 793.7961, 6.920678, 5493.423, 595.5722, 9.224368, 5493.939, 607.4061, 9.040112, 5490.644, 600.802, 9.146945, 5495.612, 820.6348, 6.67, 5473.275, 99.98521, 99.97014, 99.97335, 99.91632, 100.0, 99.60152
48759.99872, 282.3410373339992, 282.2712760589782, 282.85243327587983, 34.749737772020794, 34.95503088214745, 34.94549612947518, 9783.853897011008, 9831.193702712495, 9845.02531318081, 202.37316779837192, 47.54700685006628, 20.194443734820197, 9779.1636746798, 9835.360983523207, 9849.084988655753, 0.9999976815221587, 0.9999872262387987, 0.9999937893399213, 60.030837490260055, 60.02527836568193, 60.02155597012224, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 606.4177, 4.529622, 2746.369, 799.6717, 6.87205, 5495.959, 595.5528, 9.224368, 5494.058, 607.4255, 9.039009, 5490.767, 600.8783, 9.146032, 5495.613, 820.5751, 6.67, 5473.386, 99.9553, 100.0, 99.97254, 99.91562, 100.0, 99.59934
48762.39972, 282.29618572451415, 282.37108811990845, 282.6858656821448, 34.749503922008984, 34.94709411265184, 34.92050525359979, 9779.746971476688, 9834.831110494686, 9848.789803756423, 216.86075088577405, 45.48958177678378, 25.55441279767001, 9778.108919081084, 9837.168328659254, 9849.40340448012, 0.999997372158698, 0.99998796873581, 0.999996430788936, 60.02650119188751, 60.02356523142427, 60.02016681722633, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 600 800], 5500.0, [], 612.7658, 4.472691, 2740.632, 806.0337, 6.816054, 5494.568, 589.2634, 9.310146, 5486.29, 601.1533, 9.141604, 5495.553, 607.2111, 9.042849, 5491.228, 826.957, 6.598217, 5455.929, 99.74269, 99.97257, 99.83106, 100.0, 99.92111, 99.28167
