TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
49405.03076, 282.69005674816435, 282.6135148722583, 282.912236789036, 34.704962536195715, 34.906692616056475, 34.87251033279408, 9769.006608149488, 9840.381998754943, 9841.632682920836, 210.1375542724736, 45.944653764185205, 31.30346019488286, 9777.425120530357, 9829.399780815698, 9841.688388656014, 0.999997277018728, 0.9999894593634024, 0.9999980862524377, 59.99379016873455, 59.987675244548285, 59.986430051799815, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9642, 4.532656, 2746.6, 791.8117, 6.936703, 5492.801, 594.4658, 9.23983, 5493.071, 607.0177, 9.045996, 5491.18, 794.1436, 6.918542, 5493.9, 595.4004, 9.226722, 5493.851, 99.95991, 99.94545, 99.95865, 99.92801, 99.9756, 99.97066
49407.547080000004, 282.7435275280564, 282.1293975223689, 282.8447822650587, 34.671779743319874, 34.92113711070385, 34.88274795979064, 9777.843497950173, 9813.573623291297, 9842.839844198612, 207.57061059718762, 54.02399929930971, 18.446448857072824, 9774.307109337153, 9834.335251629105, 9834.007300434921, 0.9999956097954077, 0.99999124309702, 0.999992415805432, 59.98521780476072, 59.99068619478163, 59.98692749405202, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.532656, 2746.538, 791.8117, 6.936703, 5492.572, 594.4852, 9.23983, 5492.614, 606.1633, 9.060521, 5493.148, 796.0701, 6.898818, 5495.459, 598.1639, 9.175632, 5495.786, 99.96581, 99.94547, 99.95959, 99.94806, 100.0, 100.0
49409.931000000004, 282.6320328847621, 282.1076827609898, 282.898148911489, 34.707531371025865, 34.92985387833742, 34.90631195163608, 9780.553574796088, 9824.238688883514, 9845.20873214339, 203.66817022604937, 48.39608249141338, 37.94972194562342, 9792.891786109869, 9815.316075625888, 9848.968300248189, 0.9999929473446771, 0.9999879629492674, 0.9999928469208439, 59.97416433663014, 59.973922464137814, 59.973400647368415, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 611.5435, 4.489823, 2743.195, 796.1891, 6.904837, 5494.506, 591.4569, 9.272964, 5490.922, 604.9788, 9.068794, 5492.383, 794.3533, 6.917629, 5493.9, 596.0963, 9.219031, 5494.111, 99.81727, 99.98367, 99.91267, 99.94503, 99.97573, 99.97671
49412.343120000005, 282.37688622724903, 282.50882744289675, 282.84004883182706, 34.70770528350277, 34.897134075072486, 34.87448149854526, 9765.100901786092, 9835.062887820779, 9848.649044391783, 212.8436830071173, 43.690742298937835, 28.621055834670187, 9774.713248413618, 9835.28390470606, 9839.636160012613, 0.9999974397799117, 0.9999893794368131, 0.9999961534599382, 59.97372018793774, 59.97311185461148, 59.97441658708695, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0234, 4.531764, 2746.485, 791.8117, 6.936887, 5492.688, 594.5046, 9.239462, 5493.183, 607.0565, 9.045812, 5491.305, 794.0863, 6.918542, 5493.899, 595.4203, 9.226722, 5493.784, 99.96356, 99.95058, 99.95959, 99.92422, 99.97261, 99.97074
49414.750040000006, 282.5603735222945, 282.62543462545256, 282.963976966713, 34.64059025216844, 34.880871645084056, 34.85837775615993, 9763.000297387536, 9825.877281407473, 9836.41894756744, 209.1551809727755, 51.57543343646876, 24.97026232701228, 9767.943274491807, 9821.942725586832, 9836.813013845143, 0.9999951560534335, 0.9999867363245225, 0.9999963189068237, 59.97462891754619, 59.97764647333205, 59.97569309912437, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 599.6752, 4.582983, 2748.232, 785.5081, 6.983857, 5486.005, 600.8522, 9.146505, 5495.635, 613.0375, 8.938987, 5479.66, 787.887, 6.966207, 5488.676, 589.098, 9.311507, 5485.797, 100.0, 99.82995, 100.0, 99.72042, 99.8776, 99.82518
49417.183240000006, 282.58446176862907, 282.6086666612706, 282.9900404252576, 34.676454177210786, 34.909596953789, 34.89134299961245, 9768.799601081942, 9833.87370875081, 9838.098489379347, 210.36499242514446, 49.45780298718273, 31.075904427208116, 9772.477120182222, 9833.409685657574, 9844.810939603829, 0.9999969678046177, 0.9999880220604643, 0.9999963737003074, 59.97814378868838, 59.9737262073027, 59.97472013262625, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9642, 4.532299, 2746.657, 791.8311, 6.936703, 5492.801, 594.4852, 9.240014, 5493.13, 607.0565, 9.046363, 5491.39, 794.1054, 6.918177, 5493.956, 595.4004, 9.226905, 5493.797, 99.96181, 99.94848, 99.95657, 99.92718, 99.97365, 99.97173
49419.57628, 282.54923501168514, 282.58353238973876, 282.8760373226739, 34.69818557005003, 34.8631168457771, 34.89379472637436, 9776.786755175737, 9836.137711166975, 9839.855505287464, 217.46660932096893, 46.806256973093696, 28.601479615065102, 9777.435277862112, 9834.196359504378, 9834.441511375628, 0.9999969556077462, 0.9999906971932615, 0.999996686022966, 59.97774897509044, 59.984754740312525, 59.98966950652027, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.8854, 4.531942, 2746.384, 791.8117, 6.936703, 5492.572, 594.4852, 9.23983, 5493.138, 607.0565, 9.047466, 5491.343, 794.4296, 6.911237, 5494.836, 596.2155, 9.215185, 5495.124, 99.96584, 99.94846, 99.95767, 99.92789, 99.98645, 99.98848
49421.93452, 282.58598560118645, 282.62523661911047, 283.0509052963618, 34.70475230465761, 34.90954960542148, 34.85698661718408, 9776.141865138725, 9840.167124842013, 9840.521926895944, 209.50496078243395, 46.5686560578024, 24.017267950679525, 9779.62349324952, 9837.950955528097, 9843.210587383006, 0.999996709369676, 0.9999896966676606, 0.9999965995181505, 59.992451381286315, 59.99306976886284, 59.991803608436264, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.1941, 4.47626, 2740.979, 797.804, 6.892496, 5495.188, 589.3798, 9.300206, 5488.951, 603.4835, 9.098396, 5493.964, 796.0319, 6.902836, 5494.655, 596.9313, 9.21134, 5494.39, 99.76524, 100.0, 99.86453, 99.9738, 99.9867, 99.98234
49424.299080000004, 282.4328008920522, 282.5973816865761, 282.885994886735, 34.71898971907489, 34.921125691970914, 34.90578192292026, 9773.005577225878, 9835.19307657476, 9842.487184975147, 213.6163718847074, 41.37835726469939, 22.156137979575306, 9780.383766448333, 9834.163354053451, 9845.806667350644, 0.99999606093254, 0.9999914409426404, 0.9999963722969896, 59.998634754798694, 59.99648044876853, 59.99673867251295, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9839, 4.532834, 2746.543, 791.7922, 6.936335, 5492.69, 594.4852, 9.239462, 5493.131, 600.9591, 9.146201, 5495.549, 794.1817, 6.917811, 5494.118, 595.4402, 9.226356, 5493.732, 99.95988, 99.95062, 99.95567, 100.0, 99.97667, 99.96958
49426.66868, 282.40161450156876, 282.5612445542683, 282.9070165352617, 34.687456446697624, 34.87675921427929, 34.87662162394639, 9773.967019687665, 9825.560935949472, 9832.544226026263, 206.3054918142052, 41.51448414185052, 29.64070302902155, 9766.15259833159, 9827.104155038613, 9840.831807423077, 0.9999967517622048, 0.9999907978799493, 0.9999966123587631, 60.002990834304825, 59.995876176313566, 59.995273727553354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 600.4638, 4.580307, 2748.117, 785.6053, 6.983673, 5486.064, 600.5223, 9.150187, 5495.765, 594.4539, 9.240707, 5492.924, 787.887, 6.96639, 5488.895, 589.1179, 9.31169, 5485.75, 100.0, 99.83004, 100.0, 99.95487, 99.88155, 99.82619
49429.11320000001, 282.3193143267533, 282.522678325806, 282.9138580111688, 34.723261273996926, 34.92617597272639, 34.86764765732177, 9779.760573471609, 9835.4000146363, 9838.556374153468, 203.42371300472587, 36.641802953248316, 26.822529222802586, 9780.012973887306, 9833.977271400883, 9842.067170980352, 0.9999962333290602, 0.999993346122123, 0.9999980858744055, 59.99667126726179, 59.996573898894056, 59.99675282725327, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9445, 4.532834, 2746.596, 791.8311, 6.936519, 5492.63, 594.4852, 9.239646, 5493.073, 600.7261, 9.14804, 5495.482, 794.1626, 6.917994, 5494.01, 595.4402, 9.226539, 5493.851, 99.9639, 99.94953, 99.95565, 100.0, 99.97668, 99.97174
49431.551400000004, 282.4756641877436, 282.52360886691304, 282.8634088883204, 34.69866170954605, 34.914764025937025, 34.905620113775385, 9775.204693140364, 9835.5897506881, 9838.417559700607, 202.00930440743196, 41.24743418564185, 29.24017007870225, 9777.29939988154, 9829.187453821607, 9842.045514365165, 0.9999963069774714, 0.9999933269225437, 0.9999966979277721, 59.99641645436108, 59.99626488948053, 59.99132316941334, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9839, 4.532477, 2746.538, 791.7922, 6.936703, 5492.466, 594.4852, 9.239646, 5493.13, 600.765, 9.148408, 5495.542, 794.1817, 6.918177, 5494.066, 595.4203, 9.226356, 5493.946, 99.96372, 99.9506, 99.95863, 100.0, 99.97467, 99.97348
49433.958040000005, 282.45276905308975, 282.5462605063029, 283.0136063576992, 34.72757848405541, 34.9137496648274, 34.88230556448611, 9775.413189475381, 9840.393150483642, 9847.83927727471, 206.03489398025158, 53.28867671770831, 25.24273672230356, 9776.129571288791, 9831.76596373655, 9847.958901992783, 0.9999970753941192, 0.9999870124271772, 0.9999959114199667, 59.99590129672684, 59.991820619023294, 60.00120416066914, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.4109, 4.475903, 2741.313, 798.1153, 6.885865, 5495.623, 588.254, 9.322847, 5484.647, 606.2798, 9.058682, 5492.504, 798.4926, 6.885669, 5495.24, 598.7404, 9.186436, 5494.9, 99.75516, 100.0, 99.79804, 99.94723, 100.0, 99.9951
49436.30184000001, 282.67064102508266, 282.17998811475604, 282.87339258685466, 34.727329327212864, 34.923779442081596, 34.91797833176373, 9784.213251013885, 9815.866868333283, 9839.769604127043, 200.8908231036694, 36.28729955253607, 37.88511764591249, 9789.15071665071, 9824.791697712508, 9845.801342124383, 0.999992926459704, 0.9999952459758017, 0.9999961983002446, 59.99261441679732, 59.99062108422572, 59.99092308160303, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9642, 4.532299, 2746.432, 791.8117, 6.936335, 5492.401, 594.4852, 9.239646, 5492.961, 605.6196, 9.070266, 5492.487, 794.1626, 6.917629, 5493.953, 595.4203, 9.226722, 5493.791, 99.95377, 99.94536, 99.96063, 99.94693, 99.97373, 99.97064
49438.766480000006, 282.7315004808197, 282.134667047964, 282.91242503796116, 34.6896848828173, 34.88094878477623, 34.85255801274023, 9775.335107677387, 9820.580680189212, 9835.972605949899, 205.9508380215202, 39.791355427336214, 36.162291604078746, 9785.497242494344, 9814.290114659883, 9832.251997394438, 0.9999940897058854, 0.9999902571849069, 0.9999926026400903, 59.99346846845006, 59.99502037353837, 59.99283248861232, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 602.1593, 4.563352, 2748.021, 786.8505, 6.97649, 5486.294, 599.7652, 9.163072, 5495.743, 613.0569, 8.938436, 5479.876, 787.9061, 6.966024, 5488.787, 589.1378, 9.31169, 5485.863, 100.0, 99.83424, 100.0, 99.71543, 99.87866, 99.82639
49441.23636, 282.43406809211467, 282.55245128601774, 282.863701247894, 34.71078907936814, 34.935450648185245, 34.87085541585702, 9776.610948499081, 9835.235841514781, 9843.216251959915, 214.99102173431447, 44.16884292534877, 27.29655701932097, 9781.43147719353, 9840.229157661755, 9845.04899035035, 0.999995608195447, 0.9999902354514777, 0.9999963244147962, 59.9871848351294, 59.991753488767685, 59.98985838463678, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0628, 4.531764, 2746.542, 791.8117, 6.936703, 5492.63, 594.4852, 9.240198, 5493.129, 607.0177, 9.046915, 5491.351, 794.1817, 6.917994, 5494.174, 595.4203, 9.226722, 5493.851, 99.95976, 99.94953, 99.95861, 99.92609, 99.97762, 99.97184
49443.671, 282.5154220962619, 282.55167075037684, 283.01945994164066, 34.694576862493086, 34.90259690665219, 34.88164903851315, 9781.158978598818, 9836.744569480035, 9838.975773699018, 208.66387795158016, 47.59347248457925, 27.227033549769658, 9780.158687629808, 9832.363432065957, 9842.506412153341, 0.9999968474760476, 0.9999891118042741, 0.9999972702323933, 59.99341999873848, 59.995768710952056, 59.9952270442386, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.531942, 2746.595, 791.8117, 6.936703, 5492.63, 594.4852, 9.239462, 5493.189, 607.0371, 9.046363, 5491.514, 794.1436, 6.917994, 5494.122, 595.4004, 9.226905, 5493.912, 99.95588, 99.94953, 99.95878, 99.92302, 99.97267, 99.97066
49446.066000000006, 282.49717434170446, 282.61244173421784, 282.96994694035874, 34.67051146732676, 34.9152067973863, 34.87746355112963, 9774.081478241123, 9834.979563826975, 9846.148447016149, 210.94535132692363, 48.909409308455906, 19.164848438968875, 9780.179510101136, 9832.17852774269, 9840.552328763115, 0.9999959713856581, 0.999991788895024, 0.9999960405898858, 59.98982331831846, 59.990984451690785, 59.992926279606294, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.4109, 4.476439, 2740.974, 798.1347, 6.885496, 5495.623, 588.2151, 9.323031, 5484.14, 600.7067, 9.145833, 5495.727, 799.103, 6.882565, 5495.717, 599.1381, 9.172336, 5495.448, 99.75516, 100.0, 99.79816, 100.0, 100.0, 100.0
49448.47396, 282.56727654787016, 282.6129264969041, 282.8850719599028, 34.707887019661, 34.916362660221864, 34.876556786020195, 9781.572796842127, 9834.271436794435, 9848.063831746575, 209.5374172249767, 46.63422168699162, 25.681966148959873, 9784.40282839148, 9831.312769416632, 9840.393718711372, 0.9999963079168048, 0.9999891082684746, 0.9999960838443674, 59.994502670170185, 59.99239496201427, 59.99176302081824, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.532656, 2746.595, 791.8117, 6.936703, 5492.572, 594.4852, 9.23983, 5493.13, 607.0371, 9.046363, 5491.456, 794.1436, 6.917811, 5494.232, 595.4203, 9.226539, 5493.856, 99.95972, 99.94846, 99.95959, 99.92815, 99.97371, 99.97173
49450.84592000001, 282.3274016975107, 282.5417601347038, 282.93407955339427, 34.67732904788703, 34.93475471033954, 34.84500668273768, 9771.654750019983, 9826.137494576247, 9836.275847542118, 212.21253631706804, 42.8823382973078, 28.66176769696085, 9770.780535362372, 9823.694423931818, 9834.578390150202, 0.9999965446204961, 0.9999916555229056, 0.9999972546467006, 59.990503136808904, 59.992129338487665, 59.98985034994819, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 603.2239, 4.559961, 2748.043, 787.512, 6.968937, 5487.117, 599.3964, 9.163992, 5495.648, 613.0375, 8.938436, 5479.929, 787.887, 6.96639, 5488.791, 589.1179, 9.311324, 5485.863, 100.0, 99.85978, 100.0, 99.7184, 99.87956, 99.82639
49453.2712, 282.52979978854387, 282.534241010616, 282.99990046401683, 34.71091357892929, 34.9116721321949, 34.893760699547755, 9773.067815866325, 9836.89478963196, 9838.90613138487, 211.80484646407837, 39.868977877425095, 27.818880492385688, 9777.50847046251, 9833.842217223273, 9845.339013022836, 0.9999961352372567, 0.9999894942792217, 0.9999970065317315, 59.98680523974328, 59.98608349879774, 59.987271662727615, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9642, 4.532477, 2746.82, 791.7922, 6.936703, 5492.742, 594.524, 9.240014, 5493.197, 607.0371, 9.045812, 5491.396, 794.1054, 6.918177, 5493.899, 595.4004, 9.226905, 5493.851, 99.95798, 99.95157, 99.95985, 99.92707, 99.97668, 99.97173
49455.64076, 282.587090984647, 282.4766444620142, 282.83248877937797, 34.699865778978136, 34.92205052683708, 34.882478208317714, 9785.038089802598, 9826.909133682846, 9837.079843882277, 207.78248798308346, 42.92391572541146, 24.44485668307607, 9774.338704275357, 9826.499211774313, 9842.979522940395, 0.9999968854426886, 0.9999919894036027, 0.9999959542012864, 59.989764057096856, 59.98671521670999, 59.98799801654565, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.1022, 4.531764, 2746.763, 791.8311, 6.936703, 5492.741, 594.4658, 9.240198, 5493.019, 607.0177, 9.045996, 5491.402, 794.1626, 6.917811, 5494.015, 595.4203, 9.226722, 5493.851, 99.96583, 99.94953, 99.95754, 99.92622, 99.97563, 99.97174
49457.98028, 282.41482066608023, 282.61488052196376, 282.9868347354262, 34.70085794763428, 34.923915637002494, 34.887375816126244, 9773.160584905518, 9836.164802423049, 9842.799679385524, 214.00667433599574, 43.53260224201313, 25.961421532146915, 9764.635570034383, 9842.391550180711, 9849.157700556842, 0.9999962782007047, 0.9999887389101456, 0.9999970325594393, 59.983719028850324, 59.983550147513384, 59.98697104608048, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.3321, 4.476439, 2741.146, 798.1153, 6.885681, 5495.736, 588.2346, 9.323215, 5484.252, 600.7261, 9.147489, 5495.542, 800.4, 6.867406, 5495.545, 601.8419, 9.134796, 5495.635, 99.76122, 100.0, 99.79938, 100.0, 100.0, 100.0
49460.324160000004, 282.5688356070216, 282.56311287209127, 283.00627835254795, 34.71275866880531, 34.885382691088985, 34.87459699208174, 9771.958870065282, 9838.820357848987, 9839.492786852268, 213.73465011801272, 49.163245866600846, 27.16687126348219, 9773.903136764366, 9838.827231028985, 9844.388103710298, 0.9999975563092794, 0.9999921471153282, 0.9999968559752214, 59.980724017219195, 59.982260523125426, 59.988461989072086, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9248, 4.532834, 2746.544, 791.8117, 6.936703, 5492.742, 594.524, 9.239462, 5493.129, 606.9789, 9.047099, 5491.337, 794.1436, 6.918177, 5494.397, 595.4004, 9.226905, 5493.852, 99.9599, 99.95167, 99.95552, 99.926, 99.98169, 99.97162
49462.78708, 282.793078603986, 282.1724382607499, 282.9781234932803, 34.67171793262169, 34.895823496727004, 34.84154779377354, 9777.401798332097, 9821.815096203323, 9835.558567183809, 216.16216713946596, 46.51540876516174, 25.767526372089833, 9768.422436271832, 9829.258891988662, 9834.415455506447, 0.999997080590192, 0.9999892399763761, 0.9999966574087918, 59.990935709263276, 59.98849171614066, 59.99173238971294, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.2151, 4.538723, 2747.194, 789.9828, 6.953465, 5489.752, 597.5911, 9.195653, 5495.646, 611.0179, 8.963809, 5482.263, 788.2113, 6.964015, 5488.844, 589.1776, 9.312057, 5485.803, 99.9815, 99.91308, 99.99956, 99.76087, 99.88362, 99.8253
49465.169680000006, 282.3686653632377, 282.56286930903025, 282.73377709432236, 34.69445254912157, 34.92180364716684, 34.897886601103515, 9769.757416412249, 9840.407158525317, 9843.530077182833, 213.4189282603702, 45.07536242353558, 23.752154686260383, 9772.861071242223, 9834.1847551185, 9843.094017259102, 0.9999970878506356, 0.9999884825076908, 0.9999964653307927, 59.98465030059924, 59.98617052724365, 59.988186659189765, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 603.6182, 4.547825, 2747.116, 790.8195, 6.93965, 5492.516, 594.5434, 9.239094, 5493.08, 607.0177, 9.046363, 5491.351, 794.1626, 6.917994, 5494.287, 595.3805, 9.227088, 5493.782, 99.98551, 99.94745, 99.95771, 99.92419, 99.97967, 99.9716
49467.59736000001, 282.70178857891324, 282.1784808469643, 282.9564447449933, 34.66880266073136, 34.86922709948369, 34.83719830007667, 9782.526312055083, 9828.819155016894, 9843.931092708412, 209.37764523467922, 46.32895481886172, 27.90186313115828, 9771.742793099782, 9833.687225079642, 9841.338079663386, 0.9999915119735632, 0.9999915571946599, 0.9999919873857485, 59.98564004231136, 59.9855328379712, 59.98581358702425, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9839, 4.53212, 2746.595, 791.7922, 6.936703, 5492.576, 594.4464, 9.239646, 5493.071, 607.076, 9.045444, 5491.24, 794.1817, 6.918359, 5494.067, 595.3805, 9.226905, 5493.791, 99.96183, 99.94854, 99.95754, 99.92313, 99.97764, 99.97064
49469.979360000005, 282.4280455109111, 282.5211650886854, 282.9482365233909, 34.71642981870378, 34.883862980470894, 34.88176115059979, 9772.815662210192, 9831.02751668944, 9839.388117073222, 214.5786400359857, 53.94500169734124, 21.72147450678858, 9779.733919467264, 9828.284800693797, 9844.737525873374, 0.999999002983519, 0.9999887602322326, 0.9999981346659911, 59.974172246626345, 59.97865993392262, 59.98402030536842, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.3912, 4.47626, 2741.257, 798.1347, 6.885865, 5495.624, 588.2346, 9.323215, 5484.252, 600.7261, 9.147672, 5495.704, 800.4954, 6.86558, 5495.659, 601.8419, 9.13095, 5495.453, 99.76543, 100.0, 99.79816, 100.0, 100.0, 99.99878
49472.354680000004, 282.3306891540087, 282.60007967573205, 283.09946639773017, 34.70406507913138, 34.88092938132096, 34.8744779606684, 9776.579163230932, 9829.892627006366, 9849.894486068904, 212.18612094896594, 45.838079034911516, 25.6231108352913, 9770.628858022212, 9823.501778823973, 9832.87673546574, 0.9999968686109597, 0.9999882289015851, 0.9999963298496427, 59.98196918688097, 59.976851950169824, 59.97631272247675, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9051, 4.532477, 2746.485, 791.8117, 6.936519, 5492.519, 594.4852, 9.240014, 5493.131, 607.0371, 9.045812, 5491.351, 794.1436, 6.917994, 5494.064, 595.4004, 9.226722, 5493.85, 99.96181, 99.94643, 99.9597, 99.92625, 99.97563, 99.97173
49474.72432, 282.39735669595586, 282.56068416789117, 282.96693803195507, 34.65642457269672, 34.82771993121714, 34.859406308801695, 9764.345206477486, 9821.149223988432, 9825.611560606034, 208.94230111619027, 52.301327007312466, 22.720795105066372, 9763.799492478392, 9827.611600936263, 9830.350264637651, 0.9999947456557258, 0.999988726068309, 0.9999980270639354, 59.97731484969427, 59.97999780169662, 59.98032217202637, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0037, 4.53212, 2746.376, 791.8117, 6.936887, 5492.63, 594.6793, 9.237437, 5493.631, 608.0857, 9.0186, 5488.508, 791.3205, 6.943196, 5490.985, 591.2054, 9.293378, 5487.582, 99.95173, 99.95165, 99.96774, 99.88642, 99.93414, 99.86432
49477.089040000006, 282.4195407628511, 282.5810198774015, 282.9877685019878, 34.66957553202493, 34.89163459123492, 34.87328311195999, 9764.300268452618, 9830.637570787272, 9844.615286671304, 215.40813967863278, 51.620111974231804, 26.301433460366667, 9770.692976567821, 9834.92025823565, 9839.492672344624, 0.9999950700544228, 0.999989463560351, 0.9999962439783651, 59.98184762054639, 59.97933256434753, 59.98150666916891, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 601.0158, 4.569599, 2747.831, 788.2902, 6.963596, 5490.505, 597.824, 9.20412, 5494.364, 608.0081, 9.029448, 5491.261, 794.01, 6.918542, 5493.956, 595.3607, 9.227454, 5493.791, 100.0, 99.89697, 99.98107, 99.91536, 99.97469, 99.9715
49479.52012, 282.40410226957306, 282.6100055575553, 282.98511677281925, 34.68365348289202, 34.89767254874266, 34.85029372321702, 9779.299517415484, 9829.413231924886, 9843.321549657285, 212.8046120410345, 36.957437490064876, 27.039881082418106, 9775.504769053627, 9828.259052803955, 9837.669238610819, 0.9999967575758819, 0.9999888536845368, 0.9999960034250803, 59.98359357618127, 59.983656832627325, 59.98527286241722, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9445, 4.532299, 2746.38, 791.8117, 6.936519, 5492.407, 594.4852, 9.23983, 5493.018, 607.0565, 9.045812, 5491.239, 794.1436, 6.918177, 5494.12, 595.4203, 9.226722, 5493.905, 99.95589, 99.95058, 99.95659, 99.92732, 99.97568, 99.97273
49482.07424, 282.50037829618526, 282.6113806390957, 282.9255879942705, 34.666333596795155, 34.9178621815601, 34.87379270817328, 9766.61181849225, 9836.267129370337, 9841.35760958273, 212.84093098590165, 49.636850834184656, 13.568214605264984, 9765.02093997475, 9834.726880013197, 9844.086385867207, 0.9999968365101994, 0.9999875545359626, 0.9999974477617435, 59.98256487188733, 59.981534207973425, 59.98602682229869, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.3715, 4.475546, 2740.922, 798.1736, 6.885681, 5495.734, 588.2346, 9.323215, 5484.141, 600.7067, 9.148224, 5495.529, 800.4382, 6.865763, 5495.82, 601.8021, 9.130767, 5495.286, 99.75916, 100.0, 99.79612, 100.0, 100.0, 100.0
49484.497480000005, 282.4083827677863, 282.52753282246607, 282.98734044177894, 34.688214700656104, 34.8929397922993, 34.86882931457021, 9773.115342579968, 9830.960062630787, 9836.170029001361, 214.28270424739367, 42.002081681865775, 26.782892126911975, 9772.113106419962, 9834.170196383, 9830.491400035748, 0.9999966958465891, 0.9999886697613465, 0.9999959618170536, 59.98329694858113, 59.98634562710605, 59.98788020682518, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9445, 4.531585, 2746.543, 791.8117, 6.936703, 5492.576, 594.4658, 9.240014, 5493.025, 607.0371, 9.046547, 5491.18, 794.1436, 6.918359, 5494.066, 595.4004, 9.226722, 5493.791, 99.95781, 99.94846, 99.9585, 99.92242, 99.97365, 99.97064
49486.86768, 282.4139088627066, 282.51849682773815, 282.921805470408, 34.668707873564856, 34.85702997148602, 34.84048317875158, 9759.780497802547, 9819.57336625473, 9831.837474062184, 214.22393844024646, 44.44220565751766, 21.22782608912439, 9763.28849022043, 9821.768225548487, 9828.92257286261, 0.999996497491417, 0.9999883851491033, 0.9999965330430272, 59.97906209379158, 59.98498426855963, 59.983535157211016, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9642, 4.532656, 2746.648, 791.8117, 6.936703, 5492.465, 594.4852, 9.238358, 5493.629, 607.7168, 9.028161, 5488.888, 791.9881, 6.939909, 5491.946, 592.3785, 9.278179, 5488.017, 99.96388, 99.94953, 99.96121, 99.88142, 99.93947, 99.88604
49489.20932, 282.4515154594814, 282.66453269349415, 283.0978254199011, 34.687403472559886, 34.87787351639801, 34.86400907381856, 9768.69640797234, 9826.72119559002, 9838.908937544415, 211.1191784667285, 46.30287362930267, 26.70995796470288, 9769.525807436203, 9829.934024732442, 9837.9690197423, 0.9999962188786968, 0.9999897670456958, 0.9999961055183794, 59.98569994582911, 59.9904898171803, 59.9859433815164, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 600.4047, 4.577272, 2748.229, 787.2202, 6.968385, 5489.217, 598.6199, 9.180007, 5494.932, 608.9401, 9.024116, 5489.813, 793.762, 6.921281, 5493.79, 595.1817, 9.229652, 5493.768, 100.0, 99.88742, 99.9991, 99.89827, 99.9756, 99.97022
49491.61112, 282.4856172799453, 282.67449603806307, 282.95794362203446, 34.669532542889826, 34.878836173398255, 34.85696452641194, 9762.123769601892, 9834.663700247018, 9839.484174157067, 213.64764896209604, 45.10759590150701, 26.533877738133924, 9765.93986397638, 9832.72789329798, 9845.255631056647, 0.999995755164469, 0.9999869685873514, 0.9999972998061488, 59.990739426404396, 59.986863509504154, 59.986607119013534, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0628, 4.531764, 2746.591, 791.7922, 6.936519, 5492.576, 594.524, 9.239462, 5493.183, 607.0177, 9.045996, 5491.179, 794.1245, 6.918177, 5493.96, 595.4004, 9.226905, 5493.85, 99.96373, 99.94854, 99.95552, 99.92705, 99.97373, 99.97173
49493.987, 282.6392792372282, 282.0201645297198, 283.01272180694383, 34.679724511309196, 34.887808402474136, 34.872575851246225, 9769.67713334306, 9813.10130436681, 9844.64090694412, 203.4772996286365, 52.13973655663176, 38.96397495437395, 9773.954358007382, 9821.631569197561, 9835.255274227937, 0.9999943129167983, 0.999985377807586, 0.9999932432063022, 59.99328242322811, 59.992392110252105, 59.99393321806619, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.4307, 4.475903, 2741.194, 798.0958, 6.885681, 5495.401, 588.2346, 9.323215, 5484.372, 600.6678, 9.148775, 5495.528, 800.4191, 6.866493, 5495.43, 601.822, 9.131316, 5495.56, 99.75915, 99.99995, 99.79612, 100.0, 100.0, 100.0
49496.4774, 282.74513620903497, 282.1536372958736, 282.9747863327906, 34.684208559124436, 34.87574342094242, 34.88761072809258, 9781.964835258492, 9811.527650517459, 9842.123005077976, 207.96297865585097, 43.642705156596094, 36.8164635410626, 9782.061749437087, 9814.75839370504, 9844.729166542782, 0.9999918517203098, 0.9999912904248188, 0.99999253439106, 59.99108024860939, 59.988049270493036, 59.989892398895314, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0825, 4.531942, 2746.758, 791.7922, 6.936519, 5492.742, 594.4852, 9.240198, 5493.078, 606.9789, 9.045628, 5491.291, 794.1245, 6.918359, 5494.016, 595.4402, 9.226172, 5493.851, 99.9599, 99.94543, 99.95767, 99.92313, 99.97767, 99.97188
49498.8738, 282.4588354214767, 282.6908277930983, 283.02091526951807, 34.651536443837884, 34.881217330564624, 34.84074834758491, 9758.788026538235, 9821.561204574296, 9827.021873352505, 217.44701308026697, 42.92808638166116, 18.232039355264988, 9761.319311030455, 9821.376077028199, 9828.239762479063, 0.9999969921412023, 0.9999865527838842, 0.999996279535537, 59.99436197306813, 59.99634112657575, 59.99873678482656, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.531406, 2746.71, 791.7922, 6.937071, 5492.63, 594.524, 9.240198, 5493.197, 606.9983, 9.04526, 5491.149, 793.9337, 6.92402, 5493.299, 594.4262, 9.248879, 5491.471, 99.95384, 99.94641, 99.95754, 99.92434, 99.96169, 99.94337
49501.27048000001, 282.5597316249413, 282.6496361611881, 283.2461051875155, 34.698585336991826, 34.854869885693596, 34.85668509136376, 9771.874753973001, 9831.500338128364, 9832.606625710207, 209.42888382888577, 59.07973828821105, 17.26784143385521, 9766.855021735028, 9822.470850138072, 9840.935632335102, 0.999996959258407, 0.999985958262155, 0.999997470278592, 59.995943144268146, 59.99374526643235, 59.99602581831019, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 599.7147, 4.582627, 2747.95, 785.6443, 6.982936, 5487.349, 599.5516, 9.166017, 5495.636, 610.3383, 8.995433, 5487.741, 792.0453, 6.929317, 5493.468, 594.6052, 9.238075, 5493.611, 100.0, 99.84694, 100.0, 99.86055, 99.95756, 99.9643
49503.6998, 282.4396201229526, 282.62088560731064, 282.92569993719513, 34.71576365933296, 34.90082906031022, 34.87639609101001, 9768.471574215648, 9831.957366435381, 9835.010605917856, 209.82163613382318, 48.2848614434115, 27.553353829968728, 9770.31039293058, 9831.512036914102, 9842.41349897847, 0.9999955626130742, 0.9999892848771008, 0.9999967607069892, 59.997112999179365, 59.999258234538466, 60.002336336726714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.532299, 2746.495, 791.7922, 6.936703, 5492.801, 594.4464, 9.239646, 5493.13, 607.0177, 9.045628, 5491.35, 794.1436, 6.918177, 5493.956, 595.4203, 9.226539, 5493.85, 99.96354, 99.95263, 99.95765, 99.92623, 99.97365, 99.97173
49506.07104, 282.4331270247832, 282.6065714183444, 283.05572298831333, 34.67943662280702, 34.88614313985317, 34.86105942899086, 9767.276028838112, 9821.78918391695, 9839.196402939879, 217.15210770199155, 51.84992239687381, 20.172081004165193, 9765.4220683347, 9822.722321779469, 9833.42524484686, 0.9999965541524409, 0.9999842173579903, 0.9999968057876842, 60.001414715125065, 60.00106691051672, 60.003734679421676, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 612.3715, 4.47626, 2741.199, 798.0958, 6.886049, 5495.68, 588.254, 9.323215, 5484.311, 600.7261, 9.14804, 5495.625, 800.3428, 6.865763, 5495.818, 601.8419, 9.130584, 5495.445, 99.7553, 100.0, 99.79709, 100.0, 100.0, 100.0
49508.47172, 282.600232850726, 282.6229352913593, 283.07224681579635, 34.659196937739246, 34.92318822964532, 34.86387057407345, 9772.518296529577, 9833.149757045518, 9833.550003269018, 213.28720044542376, 47.55121580494597, 25.3611254469497, 9777.175085803681, 9829.438025275796, 9835.9884957194, 0.9999979545696034, 0.9999870507113664, 0.9999963414317895, 60.00380976506902, 60.00901031245818, 60.00566077444624, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.7277, 4.53212, 2746.437, 791.7922, 6.936703, 5492.517, 594.4658, 9.240014, 5493.071, 607.0371, 9.045996, 5491.356, 794.1626, 6.917994, 5494.12, 595.4203, 9.226539, 5493.851, 99.96164, 99.95157, 99.95754, 99.92634, 99.97472, 99.97164
49510.87268000001, 282.5014737858771, 282.6030121069746, 282.9868125943238, 34.66429984867118, 34.85581046448553, 34.857374931556485, 9771.076767098588, 9827.236203250375, 9829.389166344363, 211.19393569060395, 45.64605010113337, 23.83903817265673, 9762.410973804674, 9823.521709935532, 9835.603370984536, 0.9999959269117169, 0.9999876457721898, 0.999995849063923, 60.00306067322363, 60.004302461586114, 60.00873970084201, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.532834, 2746.49, 791.7922, 6.936887, 5492.406, 594.4852, 9.23983, 5493.071, 606.9983, 9.045996, 5491.35, 794.1054, 6.918359, 5494.013, 595.4402, 9.227271, 5493.681, 99.9559, 99.95049, 99.95539, 99.92623, 99.97469, 99.9716
49513.236280000005, 282.44842520997526, 282.78847871213173, 283.1016988197325, 34.66112138420551, 34.90463243995264, 34.84624011503311, 9772.021520572967, 9830.608292743707, 9844.349857289839, 211.94136022818475, 50.625841794929784, 23.48066585959259, 9765.948690441302, 9830.820352271203, 9844.644341223096, 0.9999970092852202, 0.9999876278341472, 0.999996777486793, 60.008274848028826, 60.00184506137717, 60.000778922588204, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 599.7344, 4.582091, 2748.011, 785.5081, 6.983673, 5485.835, 600.8522, 9.146321, 5495.611, 612.3578, 8.958477, 5483.833, 790.0043, 6.950501, 5491.841, 592.1995, 9.26298, 5491.809, 100.0, 99.82587, 100.0, 99.78945, 99.93385, 99.93459
49515.6166, 282.3102080239659, 282.6098783548352, 282.94556303777097, 34.70553139540809, 34.894261797585564, 34.89177497945165, 9770.314157907875, 9832.353517341136, 9839.851209942713, 212.53597882669828, 50.926758942912784, 27.19445573901612, 9770.8092577277, 9830.22300217252, 9832.315863389575, 0.9999966788781048, 0.9999910204385589, 0.9999965168072911, 60.001263371119016, 60.00223247843676, 60.0007753148719, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0234, 4.53212, 2746.547, 791.7922, 6.936519, 5492.465, 594.4658, 9.240014, 5493.011, 606.9789, 9.045628, 5491.297, 794.1626, 6.917994, 5494.069, 595.4402, 9.226356, 5493.843, 99.95973, 99.9475, 99.95863, 99.92515, 99.97571, 99.97174
49518.0086, 282.74168392873435, 282.31377031751157, 283.08446834030855, 34.682438945137704, 34.86724585422058, 34.874882852962585, 9780.50003162292, 9812.023333483126, 9846.130087792244, 203.6268591586777, 52.323282529348035, 36.20452694912274, 9781.224733837544, 9817.011720349074, 9833.120185880714, 0.999996966824264, 0.9999846983639751, 0.9999961559021376, 59.997099252293765, 60.0040945280438, 59.99986290211181, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 610.0649, 4.496962, 2742.453, 796.7145, 6.894338, 5495.553, 588.351, 9.322847, 5484.14, 600.765, 9.147489, 5495.527, 800.381, 6.865763, 5495.436, 601.7425, 9.131866, 5495.453, 99.83408, 100.0, 99.79927, 100.0, 100.0, 100.0
49520.49388, 282.57046001438596, 282.57912909994053, 283.0712445492506, 34.640816036311875, 34.8848818947969, 34.867508005322634, 9769.981349512187, 9835.13515905045, 9838.940854278353, 211.29030186835917, 49.51877808738345, 23.855397392237137, 9773.772476422793, 9835.898242610467, 9837.292652117541, 0.9999969079482278, 0.9999857626521339, 0.9999970869141677, 59.99820362196, 59.9966067221727, 59.998541906110354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 605.9445, 4.531942, 2746.594, 791.7922, 6.936887, 5492.63, 594.4852, 9.240014, 5493.072, 606.9983, 9.045996, 5491.122, 794.1626, 6.917629, 5494.12, 595.4402, 9.226356, 5493.857, 99.95969, 99.9475, 99.95756, 99.92518, 99.97663, 99.97294
49522.937320000005, 282.6134197118401, 282.722202077978, 283.06926982160036, 34.6868072711232, 34.89764668559472, 34.83868073037287, 9763.15534133483, 9826.605292437262, 9832.523666169967, 214.8280345674707, 45.58591464844653, 26.998751850931512, 9757.801660152472, 9824.99342675401, 9831.611434312974, 0.9999961472733557, 0.9999869423925692, 0.9999970342022355, 60.00082944983772, 60.001575148832465, 59.994623730579065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 600 800 600], 5500.0, [], 606.0431, 4.531764, 2746.539, 791.8117, 6.936335, 5492.63, 594.4852, 9.240014, 5493.13, 607.0177, 9.045996, 5491.18, 794.1436, 6.917994, 5494.01, 595.4799, 9.225989, 5493.905, 99.95764, 99.94646, 99.9577, 99.92518, 99.97464, 99.97162
