TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
50604.010800000004, 282.8003578572255, 282.9670698767947, 283.1798495789651, 34.68551809860798, 34.892798037920976, 34.86828674799104, 9775.465203596774, 9840.133909735534, 9839.690640233895, 214.58727421286812, 41.74378297721887, 22.535105001653392, 9781.18809902805, 9841.415594070226, 9842.485207809521, 0.9999968834797696, 0.9999912689926289, 0.9999963875394208, 60.01736499124889, 60.017676527161825, 60.01602581390065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 617.1425, 4.430929, 2733.85, 798.6795, 6.88126, 5495.755, 600.9688, 9.144481, 5495.624, 794.0378, 6.91888, 5493.912, 595.0414, 9.231867, 5493.526, 601.4045, 9.136261, 5495.542, 99.51429, 100.0, 100.0, 99.97594, 99.96572, 100.0
50606.362, 282.7671554885729, 282.96900836294543, 283.3142454243788, 34.66126277055415, 34.88975722971602, 34.86759151452885, 9765.631699820822, 9838.778892671175, 9840.74749573751, 213.45749222627455, 51.85000960014099, 20.429756860944053, 9777.459282405454, 9845.437993015328, 9844.961362047085, 0.9999966839003297, 0.9999856054967922, 0.9999983703445502, 60.01321055633833, 60.02262675759844, 60.022350860975735, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.7944, 4.49018, 2742.686, 792.3564, 6.932282, 5493.104, 594.6016, 9.237805, 5493.221, 787.7462, 6.967604, 5488.655, 601.1644, 9.140736, 5495.54, 595.142, 9.230568, 5493.613, 99.81744, 99.9572, 99.9591, 99.87921, 100.0, 99.96741
50608.81476, 282.7490610365113, 282.81919458379673, 283.15397819110365, 34.661216069594595, 34.86659128199438, 34.84113949888429, 9761.21511940446, 9820.247163949522, 9825.949609208827, 211.2900329054155, 48.567703173322116, 27.215248548657144, 9760.905682276072, 9824.605498068944, 9827.557742682704, 0.9999978124666782, 0.9999876338916214, 0.9999970311166276, 60.014613813501526, 60.009509983123834, 60.01454170424991, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8338, 4.489823, 2742.963, 792.3759, 6.932467, 5492.934, 594.6404, 9.237805, 5493.215, 787.7462, 6.967236, 5488.597, 601.1644, 9.137631, 5495.291, 594.1678, 9.252542, 5491.567, 99.82753, 99.95506, 99.96121, 99.87506, 100.0, 99.93019
50611.246360000005, 282.75972836299945, 282.84400921216394, 283.0913306925707, 34.66321748654017, 34.87058306610984, 34.858287370266765, 9776.744900006488, 9836.059751103987, 9845.092072446767, 212.16491656553444, 52.096519092608105, 20.60262303527088, 9776.190820687088, 9828.064106184796, 9846.948561718878, 0.999996786888668, 0.9999880079993734, 0.999997439003381, 60.01239008894655, 60.01131571349449, 60.0110171702261, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5251, 4.545327, 2747.474, 786.3447, 6.974648, 5488.165, 589.5157, 9.299102, 5488.388, 784.1538, 6.989483, 5485.515, 603.3008, 9.114985, 5495.031, 594.6052, 9.234413, 5493.479, 99.99171, 99.85559, 99.87233, 99.82005, 99.98915, 99.96432
50613.64604000001, 282.7679194430909, 282.79341155488527, 283.2099465268157, 34.69488715435277, 34.87589986342647, 34.85365667766183, 9785.672193944427, 9837.12981072269, 9845.592795296769, 210.18854589100215, 49.49538460414351, 28.637899704048323, 9778.99324224171, 9840.832969569134, 9845.631953898186, 0.9999973174108079, 0.9999882906765758, 0.9999964087782985, 60.01310727984176, 60.013881081781776, 60.011949972470354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 607.5217, 4.525517, 2746.311, 792.3759, 6.932282, 5493.047, 594.621, 9.238173, 5493.272, 787.7268, 6.96742, 5488.426, 601.1644, 9.141101, 5495.516, 595.1022, 9.231483, 5493.613, 99.94936, 99.95292, 99.95906, 99.87302, 100.0, 99.96727
50616.01428, 283.0265191697767, 282.3951179967188, 283.11835163723134, 34.708388985184335, 34.919699172267755, 34.92058964098353, 9775.74944579344, 9827.77467500738, 9850.796854199105, 202.1887316933114, 40.55992941381237, 37.61830138075675, 9791.188682059988, 9836.588309112278, 9851.627852381242, 0.9999971384459542, 0.999989826810306, 0.9999978207431167, 60.00695919627764, 60.008031260293684, 60.00994578306393, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 598.236, 4.593335, 2748.103, 798.6017, 6.880891, 5495.751, 600.9688, 9.144481, 5495.676, 794.0767, 6.918696, 5493.969, 594.9842, 9.232049, 5493.418, 601.4642, 9.136627, 5495.502, 100.0, 100.0, 100.0, 99.97488, 99.96298, 100.0
50618.44384000001, 282.72392659672937, 282.73205936492366, 283.0577057954449, 34.714038903504424, 34.90840787885685, 34.87192855789484, 9776.854080534711, 9839.273553725398, 9844.17208709722, 217.5300949663283, 48.32339867479914, 27.18149190112854, 9774.078018745373, 9831.53645231383, 9846.267975529028, 0.9999967186245454, 0.999988202880904, 0.9999975414703547, 60.0094642489851, 60.010439475155046, 60.01260111004171, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4659, 4.544792, 2747.144, 792.3564, 6.932282, 5493.1, 594.6016, 9.238173, 5493.272, 787.7462, 6.967236, 5488.538, 601.2407, 9.140188, 5495.495, 595.1022, 9.230568, 5493.619, 99.9797, 99.95506, 99.96121, 99.87614, 100.0, 99.96751
50620.85068, 282.72212744624807, 282.8533342588071, 283.1761703733754, 34.667458601945654, 34.876991961104494, 34.83766796504778, 9771.642365715237, 9818.331642867133, 9843.75720506182, 211.38047380801163, 51.324311040734415, 26.050201082211515, 9766.892674904479, 9817.07331685689, 9833.339457815615, 0.9999976727660832, 0.9999884015402507, 0.999997116771698, 60.007520889486116, 60.00389077466904, 60.004088417175005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5448, 4.544792, 2747.417, 792.3759, 6.932282, 5493.047, 594.6016, 9.238173, 5493.208, 787.7656, 6.96742, 5488.596, 601.2026, 9.14037, 5495.535, 595.1221, 9.232582, 5492.962, 99.98964, 99.95303, 99.96004, 99.87612, 100.0, 99.95557
50623.267360000005, 282.82454852156917, 282.8202600078387, 283.2123773407796, 34.67384282811608, 34.868566833657056, 34.869012492987224, 9774.546209122353, 9837.629985687472, 9839.705338700785, 213.16256375551075, 49.72124692723514, 28.16204556584671, 9783.46659019372, 9840.621518216843, 9846.880591323772, 0.9999957695411413, 0.9999870919028268, 0.9999966185915501, 60.00372589502297, 60.006320416926755, 60.00420160077498, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8929, 4.490537, 2742.791, 786.1112, 6.979621, 5486.876, 588.5645, 9.318798, 5486.523, 782.678, 7.000883, 5483.638, 604.9031, 9.091792, 5494.407, 592.9948, 9.260599, 5492.674, 99.81553, 99.8417, 99.82763, 99.78589, 99.97501, 99.94051
50625.6068, 282.7349221739965, 282.89792768380784, 283.30522846254115, 34.67878527970502, 34.89426334773196, 34.87266964202302, 9779.894694122886, 9836.213859567775, 9844.59219613858, 212.52158442158907, 48.899483312493885, 27.996525284639574, 9778.425683046009, 9828.392860222322, 9844.766572301978, 0.9999966133244985, 0.9999884616063593, 0.9999962953659955, 60.00642050233117, 60.0044564886578, 60.001392740890374, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.3871, 4.54497, 2747.201, 792.3564, 6.932282, 5493.099, 594.6016, 9.238542, 5493.103, 787.7656, 6.96742, 5488.714, 601.2407, 9.140188, 5495.6, 595.142, 9.230385, 5493.607, 99.98178, 99.95818, 99.95812, 99.87612, 100.0, 99.96655
50628.044120000006, 282.8270311026222, 282.8891602030253, 283.20101645901485, 34.70528612488311, 34.89006206367529, 34.87407581325092, 9784.340564393478, 9844.897905894204, 9845.25160949456, 210.47318532105692, 41.95948385944348, 26.658609489620403, 9780.669601647456, 9847.770573350977, 9848.879273839051, 0.9999974344681365, 0.9999900818841142, 0.9999972966014514, 60.00245108977022, 60.00141451715058, 60.00016029849756, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 600.5032, 4.576024, 2748.015, 797.2592, 6.887707, 5495.743, 600.2699, 9.155157, 5495.694, 794.0573, 6.91888, 5494.134, 595.0414, 9.232597, 5493.479, 601.4841, 9.136993, 5495.548, 100.0, 100.0, 100.0, 99.97177, 99.96588, 100.0
50630.395800000006, 282.6965433884332, 282.8836733288652, 283.1989192845042, 34.708386087243944, 34.8948042229122, 34.869270419336104, 9776.774824783995, 9837.607931444398, 9841.232656105049, 215.75092312210654, 46.358081513710204, 24.15370577377621, 9778.627590924301, 9835.628217358366, 9841.168542293944, 0.9999962025397919, 0.9999887255819118, 0.9999966086619765, 60.0002680563593, 59.99970356432765, 59.99839344386198, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4462, 4.54497, 2747.254, 792.3759, 6.932282, 5492.934, 594.5822, 9.238173, 5493.094, 787.7656, 6.967236, 5488.772, 601.2216, 9.140553, 5495.55, 595.1221, 9.230751, 5493.613, 99.98754, 99.95914, 99.95797, 99.8772, 100.0, 99.96741
50632.82164, 282.7111147746304, 282.74863691532624, 283.18519033324884, 34.69635975946544, 34.91812180825783, 34.85406243388879, 9779.82373566926, 9828.006218997209, 9845.60723574933, 213.13038238888566, 53.50873287562172, 23.32078962812875, 9773.688555268966, 9826.37670261024, 9830.188424724312, 0.9999959709124272, 0.9999882879554494, 0.9999965640717485, 59.99460474133763, 59.99189607617134, 59.9911600357427, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4857, 4.544078, 2747.255, 792.3564, 6.932282, 5492.936, 594.6016, 9.237989, 5493.161, 787.7656, 6.967236, 5488.543, 601.2598, 9.14037, 5495.56, 595.142, 9.230751, 5493.613, 99.98374, 99.95508, 99.95922, 99.88029, 100.0, 99.96743
50635.19236, 282.6680116246573, 282.7952526418421, 283.1871129296191, 34.70358490456673, 34.888171298048135, 34.85120487222048, 9777.53505297001, 9841.09012626981, 9845.132784034195, 216.72101506321087, 45.30157878723321, 25.410753081789835, 9766.19277580865, 9839.465059761553, 9846.505355126164, 0.999997419888246, 0.999987527488494, 0.9999967170827777, 59.990832431039706, 59.99187806021416, 59.99204884022659, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8141, 4.49018, 2742.686, 786.0917, 6.979805, 5486.705, 588.3316, 9.322111, 5484.565, 781.474, 7.012466, 5480.058, 607.3065, 9.041204, 5491.652, 589.9529, 9.292645, 5488.784, 99.82336, 99.84173, 99.80276, 99.71861, 99.93172, 99.86773
50637.633760000004, 282.57228913844943, 282.75590734609665, 283.15095077724163, 34.682780692246666, 34.89764129263278, 34.87889634178278, 9777.689242256554, 9838.469797098658, 9842.230843898677, 213.0982204791144, 48.6660105310832, 29.519860050915668, 9775.126514479132, 9833.339198595339, 9849.916966432209, 0.9999964692765558, 0.9999878781126595, 0.9999969526544116, 59.991450287527584, 59.99228803722258, 59.98986237860431, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4068, 4.544256, 2747.361, 792.3564, 6.932467, 5493.162, 594.6016, 9.237989, 5493.16, 787.7656, 6.967604, 5488.766, 601.2407, 9.140188, 5495.532, 595.1221, 9.230751, 5493.62, 99.9837, 99.96021, 99.95717, 99.88029, 100.0, 99.96851
50640.04292000001, 282.7206459390842, 282.7517902105105, 283.13004303539753, 34.70584547285219, 34.91651104048907, 34.88914370349894, 9781.07985000906, 9840.992674819876, 9852.345973737067, 210.69581378031216, 43.08462148477713, 25.734880182766574, 9783.685490146265, 9840.305687781469, 9841.984142621686, 0.9999982090716153, 0.999989865262949, 0.999996867956639, 59.98968015669991, 59.99230173793881, 59.99079700390334, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 602.6324, 4.559426, 2747.843, 795.7612, 6.900784, 5495.354, 597.9987, 9.183688, 5495.906, 793.6301, 6.919432, 5494.023, 595.1368, 9.230771, 5493.478, 601.4841, 9.136627, 5495.488, 100.0, 99.99259, 100.0, 99.97289, 99.96621, 100.0
50642.43488, 282.7160328261911, 282.812326993942, 283.10285367938906, 34.69257678434734, 34.895678340036255, 34.883894159221654, 9780.563915875768, 9835.362762410905, 9842.166167470728, 212.0783653993517, 45.1664104370214, 16.913551988885047, 9778.92682848538, 9834.418686742927, 9842.85293515972, 0.9999966979090358, 0.9999890371059603, 0.9999969336150837, 59.99086953922572, 59.99149996013357, 59.99119256542731, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.249, 4.545148, 2747.086, 792.3564, 6.932282, 5492.875, 594.6016, 9.238542, 5493.267, 787.7462, 6.967236, 5488.538, 601.2216, 9.141284, 5495.602, 595.142, 9.230751, 5493.614, 99.98581, 99.95399, 99.96111, 99.87516, 100.0, 99.96644
50644.7926, 282.89125578019076, 282.3360503286293, 283.16525093594373, 34.69881025419793, 34.91182005862421, 34.87870951120791, 9787.222899891338, 9816.750625899545, 9846.363679286305, 206.73293784716634, 42.53647714870635, 36.668522259791644, 9785.286956007816, 9822.812794106698, 9842.931589088208, 0.9999926353560903, 0.999990858561695, 0.9999924289910344, 59.991550891895216, 59.99123970596405, 59.988476481564184, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5251, 4.544078, 2747.198, 792.3564, 6.932282, 5492.987, 594.6016, 9.23891, 5493.161, 787.7656, 6.96742, 5488.713, 601.2216, 9.14037, 5495.483, 595.1221, 9.230751, 5493.565, 99.98166, 99.95604, 99.95919, 99.87825, 100.0, 99.96655
50647.185240000006, 283.0269716336844, 282.4544318590394, 283.20616830598124, 34.66707563297542, 34.87449256722651, 34.832201636970254, 9777.818169030825, 9818.081965911126, 9838.737430995601, 204.9075315887394, 41.76422229740456, 36.00264439164857, 9784.475502658295, 9821.294944788673, 9843.677260858367, 0.9999929894798837, 0.9999905785981263, 0.9999922650735649, 59.995424299170075, 59.99718369735665, 59.9947490418989, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8732, 4.489823, 2742.743, 786.1112, 6.979621, 5486.765, 588.3122, 9.321927, 5484.505, 781.474, 7.012282, 5480.116, 607.5735, 9.03737, 5490.768, 588.8793, 9.314803, 5485.986, 99.81554, 99.84279, 99.80061, 99.71764, 99.91261, 99.81487
50649.62100000001, 282.7889015595027, 282.82899017311246, 283.28509224307476, 34.66457274231007, 34.87826923075312, 34.86098865696604, 9776.799564525534, 9830.312016957158, 9843.752950287628, 207.17555445023663, 52.60530946749623, 27.168595658756203, 9778.501270102588, 9842.731024310193, 9839.191451264003, 0.9999973774345825, 0.9999865949430595, 0.9999970313638838, 59.996196259681604, 59.995251283337474, 60.01618798315552, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5645, 4.543899, 2747.417, 792.3175, 6.932282, 5492.764, 594.6016, 9.238542, 5493.208, 787.7656, 6.96742, 5488.426, 601.2026, 9.140188, 5495.483, 595.142, 9.230751, 5493.553, 99.98963, 99.95711, 99.96111, 99.87933, 100.0, 99.96632
50652.02652000001, 282.8076455727084, 282.90484907013456, 283.23248802184025, 34.68181120129191, 34.92672819938668, 34.88669220728276, 9786.276917879974, 9843.523350938962, 9843.629704459021, 209.0125696485636, 48.2415518668663, 24.46104169667342, 9774.563078011217, 9839.285489392696, 9849.626340430577, 0.9999972011081137, 0.9999894847946564, 0.9999965741661928, 59.995435224264064, 59.99545894131113, 59.99265829726455, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4265, 4.546041, 2747.727, 793.6016, 6.92252, 5494.261, 596.6399, 9.201359, 5495.249, 791.5328, 6.934141, 5493.399, 596.2622, 9.22237, 5493.691, 601.3647, 9.138092, 5495.427, 100.0, 99.97671, 99.99591, 99.95922, 99.97413, 100.0
50654.36048, 282.6645830991566, 282.8321763586127, 283.27528667117303, 34.68506491336052, 34.90319654322651, 34.877717826164556, 9768.66493877925, 9839.148744950871, 9844.274812737749, 214.71052885969266, 45.65559494006311, 24.9293012776443, 9772.470252790463, 9838.508335549366, 9845.538470472917, 0.999996634602076, 0.9999890717572059, 0.999997774721829, 59.99706673358617, 59.99807808263967, 59.99773176101758, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 602.041, 4.564423, 2747.896, 793.8351, 6.925467, 5493.397, 594.9316, 9.233572, 5493.283, 787.7462, 6.96742, 5488.543, 601.2407, 9.139823, 5495.61, 595.1221, 9.230751, 5493.56, 100.0, 99.9648, 99.96073, 99.87515, 100.0, 99.96644
50656.765600000006, 282.66276282150363, 282.7782446416695, 283.1344078976664, 34.7074928016864, 34.891620119973894, 34.856672580634196, 9772.843544336642, 9834.818688575015, 9842.118207419659, 208.6850084628145, 53.58083122316066, 24.38266304163608, 9776.278793953052, 9838.683013522505, 9846.480477626192, 0.9999968544577467, 0.9999892093953081, 0.9999969133082814, 60.00212490815531, 59.999818174699826, 60.00330945285271, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5054, 4.544613, 2747.307, 792.3759, 6.932282, 5493.104, 594.6016, 9.238542, 5493.333, 787.7656, 6.96742, 5488.602, 601.2407, 9.140005, 5495.602, 595.1618, 9.230202, 5493.56, 99.98966, 99.95816, 99.96012, 99.87622, 100.0, 99.96644
50659.18432000001, 282.7423815725382, 282.79680847136837, 283.1837357485775, 34.63872898678928, 34.85589569464744, 34.81350764506191, 9768.449274075185, 9824.32082156252, 9835.770231900951, 212.767022741275, 48.858796156760945, 26.29314726228131, 9771.742022504453, 9830.56309838328, 9830.07144336002, 0.9999971182015371, 0.9999861758979547, 0.999997501565444, 60.00523614729273, 60.00367296065801, 60.00732108352137, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8141, 4.490359, 2742.738, 786.1112, 6.979621, 5486.935, 588.3316, 9.322295, 5484.505, 781.4546, 7.012282, 5479.829, 607.5926, 9.036456, 5490.662, 588.8793, 9.314803, 5485.399, 99.82545, 99.8386, 99.80049, 99.72075, 99.91155, 99.81698
50661.584800000004, 282.77924076327247, 282.8288971589192, 283.1873839914206, 34.702712170783116, 34.89004829645914, 34.86604696250791, 9773.563865912121, 9837.092831297701, 9844.239642999823, 218.91235260959593, 45.4113289471627, 26.66037790122482, 9778.565487846305, 9835.1350672027, 9842.405446734905, 0.9999968509324756, 0.999989841734356, 0.9999944350205084, 60.0107082604919, 60.00405654004472, 60.005945090232835, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5251, 4.54497, 2747.197, 792.3759, 6.932282, 5492.988, 594.5822, 9.238358, 5493.273, 787.7462, 6.967236, 5488.538, 601.2216, 9.140736, 5495.594, 595.1221, 9.230934, 5493.56, 99.98162, 99.95399, 99.96017, 99.87506, 100.0, 99.96642
50663.97284, 282.69794178143627, 282.7973200312242, 283.18367078587886, 34.68637402743229, 34.88579993788746, 34.872790185843044, 9780.545665357678, 9824.360514843265, 9846.4095847229, 211.68000350083958, 42.3473430405046, 24.320007222032473, 9774.038379453765, 9841.365907261736, 9843.486897896342, 0.9999977727895313, 0.9999907426174883, 0.9999962786704666, 60.00750884802304, 60.00956440163652, 60.00936626521865, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.7747, 4.49018, 2742.576, 792.3759, 6.932282, 5493.16, 594.6404, 9.235229, 5493.958, 789.0084, 6.954917, 5490.994, 598.5893, 9.186028, 5495.126, 597.985, 9.178378, 5495.771, 99.81343, 99.95194, 99.97369, 99.91237, 99.9976, 100.0
50666.359520000005, 282.7820285293599, 282.7882049915979, 283.1745954615567, 34.67379931567574, 34.89314682734874, 34.87626495938524, 9779.1809353524, 9834.200484652833, 9846.065392619807, 210.8324028426223, 47.995625342477524, 26.589691272978598, 9774.176077589096, 9839.064838888748, 9846.533634378531, 0.9999975872618455, 0.9999903201464221, 0.9999971487915221, 60.00513431895819, 60.010630398678366, 60.009357557046265, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 615.9399, 4.450025, 2737.747, 795.9363, 6.903732, 5494.434, 597.9405, 9.192156, 5494.275, 788.6201, 6.96411, 5488.71, 601.1072, 9.141831, 5495.542, 595.2612, 9.230019, 5493.627, 99.6377, 99.98465, 99.99001, 99.8782, 100.0, 99.96767
50668.732760000006, 282.8004602893877, 282.8749800482729, 283.1793526525862, 34.682441626126845, 34.8879710822555, 34.86351224037391, 9775.06671223308, 9838.66159695583, 9850.38541411222, 209.619019663809, 45.79900766906667, 28.59865829905857, 9771.80360552907, 9835.30533951707, 9844.117663009938, 0.9999961230179957, 0.9999899191673316, 0.9999973025076841, 60.00728614079701, 60.01036871180261, 60.01488033210368, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.7747, 4.489467, 2742.691, 798.5627, 6.88126, 5495.635, 594.6016, 9.238173, 5493.042, 787.7656, 6.967236, 5488.602, 601.2216, 9.14037, 5495.631, 595.0823, 9.230751, 5493.56, 99.81762, 100.0, 99.95702, 99.87623, 100.0, 99.96634
50671.15292000001, 282.984642302921, 282.35940557330554, 283.1616642940265, 34.69053478110681, 34.85289208262431, 34.84586421684924, 9773.851178511088, 9807.502938252528, 9833.887720178756, 217.89407716065853, 46.41930100760419, 27.89315637739014, 9763.274874735724, 9827.726841761132, 9836.870076035299, 0.9999967222800413, 0.9999895489279205, 0.9999968841661746, 60.00967126499761, 60.00994003241597, 60.006524701700236, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5645, 4.544435, 2747.087, 804.8663, 6.826737, 5494.424, 588.3122, 9.322295, 5484.395, 781.474, 7.012282, 5479.947, 607.5735, 9.036821, 5490.561, 588.8793, 9.314986, 5485.292, 99.97763, 99.98625, 99.79966, 99.71873, 99.91289, 99.81696
50673.534960000005, 282.8891031624125, 282.3218521214258, 283.20730167650186, 34.6792817174757, 34.88810936459859, 34.89136121855491, 9784.361818801446, 9827.273443968807, 9843.891883064092, 203.28771657077823, 44.300904809498206, 38.98965669599397, 9789.374743626651, 9828.356150145877, 9848.645477366998, 0.9999924213285334, 0.9999906119586585, 0.9999921555079618, 60.001401038216095, 60.007122917486356, 60.0062491383127, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8338, 4.490359, 2742.628, 798.6017, 6.881444, 5495.813, 594.6016, 9.238173, 5493.161, 787.7462, 6.967604, 5488.649, 601.1453, 9.140553, 5495.495, 595.1817, 9.230568, 5493.506, 99.81535, 100.0, 99.96015, 99.8802, 100.0, 99.96644
50675.905960000004, 282.7730637005242, 282.8356423535691, 283.250067314416, 34.70183602704102, 34.920246355111125, 34.88217223157576, 9788.41649300592, 9838.48057698381, 9848.322073484384, 213.11153957216266, 42.13938399291874, 26.302769136656025, 9788.961980146762, 9836.381020810302, 9846.741657029042, 0.9999976061213108, 0.999989118048041, 0.9999974974544759, 60.006889981854314, 60.008481115317764, 60.00652677194968, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5645, 4.544078, 2747.254, 798.6406, 6.88126, 5495.585, 594.6016, 9.238173, 5493.155, 787.7656, 6.967236, 5488.708, 600.9927, 9.151328, 5495.651, 596.1559, 9.212622, 5494.718, 99.98369, 100.0, 99.95908, 99.87516, 100.0, 99.98752
50678.30212000001, 282.8147159047016, 282.84650962730046, 283.2126533789059, 34.70332074228222, 34.90018589669126, 34.863641868457265, 9776.077089690525, 9832.399516698093, 9845.840684023377, 209.840171404679, 47.062130322538906, 22.919167202740937, 9780.951486469798, 9839.831525261765, 9846.15774933654, 0.9999972254079958, 0.9999890714501186, 0.9999972976274437, 60.00664045285597, 60.00585705451476, 60.00538496718587, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 598.1177, 4.593513, 2747.992, 792.6677, 6.929888, 5493.807, 600.0175, 9.166938, 5495.577, 791.261, 6.940944, 5491.277, 598.5703, 9.174887, 5495.827, 596.9114, 9.207861, 5494.263, 100.0, 99.97093, 100.0, 99.92805, 100.0, 99.98644
50680.81356, 282.8108915841748, 282.81064762752305, 283.1710385412988, 34.68898821550839, 34.898278777233585, 34.86501130371466, 9771.123663385124, 9836.29509512484, 9846.104385291255, 212.34061359987845, 49.080504987693075, 26.025025223491866, 9776.311885380208, 9833.859616797678, 9842.743732332854, 0.9999968954723045, 0.9999884464886877, 0.9999969778730536, 60.00663200957633, 60.00526259041209, 60.00565673796578, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4462, 4.544435, 2747.202, 793.193, 6.929151, 5493.11, 594.621, 9.238358, 5493.273, 787.7656, 6.96742, 5488.655, 601.2026, 9.14037, 5495.648, 595.142, 9.230751, 5493.734, 99.98181, 99.95826, 99.96121, 99.88028, 100.0, 99.96865
50683.27796000001, 282.26706686530605, 282.3062633630356, 282.8210468328541, 34.66705678035818, 34.880923364197066, 34.837593591049014, 9762.824262266628, 9816.30413383741, 9829.198294728109, 212.28464759785857, 49.89777752183909, 34.522140196984765, 9754.429213481057, 9825.616456491503, 9829.214005883276, 0.9999964332064333, 0.9999898637729125, 0.9999959891317629, 59.99978489314388, 60.00126438504373, 59.99813433766005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.8929, 4.489467, 2742.743, 786.0917, 6.979805, 5486.876, 588.3316, 9.321927, 5484.336, 781.4546, 7.01265, 5480.11, 607.5926, 9.036456, 5490.553, 588.8793, 9.31462, 5485.468, 99.81937, 99.84482, 99.7986, 99.71659, 99.9137, 99.81806
50685.76572, 282.8377212827686, 282.7981139006841, 283.2257248020587, 34.70517250240129, 34.90179623951945, 34.86831529320354, 9776.212449143053, 9836.505443773924, 9843.762604284191, 214.96634005707165, 47.72832652109446, 25.849845321637986, 9778.543578723531, 9833.273248639785, 9841.289584696447, 0.999997469611432, 0.9999872701621232, 0.9999962099256212, 60.003649523788546, 60.00272134955336, 60.00313139244428, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4462, 4.54497, 2747.255, 792.3564, 6.932651, 5493.159, 594.6016, 9.238358, 5493.215, 787.7656, 6.967052, 5488.878, 601.2216, 9.14037, 5495.483, 595.1221, 9.230385, 5493.667, 99.98563, 99.95399, 99.95717, 99.88125, 100.0, 99.96839
50688.148720000005, 282.72312973608746, 282.8919187198566, 283.23808738256673, 34.71584549900032, 34.89562427282576, 34.88328962224018, 9786.92114127927, 9839.807330073807, 9849.944673732798, 217.83801015955441, 45.03813541601903, 26.210671275344794, 9784.507723283798, 9841.59770656029, 9844.40904573767, 0.9999966078634432, 0.9999898826690097, 0.9999973153054811, 60.003974388128285, 60.005968541714864, 60.004182955632736, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5448, 4.544435, 2747.313, 792.3564, 6.932282, 5492.934, 594.621, 9.238173, 5493.272, 787.7462, 6.967604, 5489.164, 600.9927, 9.152242, 5495.627, 596.4342, 9.206762, 5494.896, 99.98356, 99.96021, 99.95812, 99.87518, 100.0, 99.98788
50690.542960000006, 282.7050871656835, 282.79030804476116, 283.06834112480084, 34.692960618621385, 34.90155988601775, 34.860251222897745, 9788.157811241488, 9832.283590215166, 9838.798218769281, 216.84233416760162, 47.983655006863074, 24.64560424856154, 9783.690823844454, 9840.17101796187, 9840.711865883897, 0.9999966951325681, 0.9999892444214817, 0.9999963556292641, 60.004761525417244, 60.00599419767923, 60.00411067358586, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 598.1966, 4.59387, 2747.887, 798.2903, 6.884391, 5495.538, 600.0564, 9.166938, 5495.458, 791.2416, 6.94554, 5490.996, 599.0471, 9.163565, 5495.714, 596.812, 9.206579, 5493.947, 100.0, 99.99872, 100.0, 99.91978, 100.0, 99.97602
50692.94068000001, 282.6989164271603, 282.7838350890929, 283.1705713038436, 34.69678753159224, 34.90634253403395, 34.872899942080515, 9781.131124932876, 9835.226443545678, 9841.645993239019, 211.4669264008753, 48.01429167106994, 24.817768763555705, 9772.883312695365, 9833.690587381774, 9841.283850862597, 0.999996291712699, 0.9999871511266706, 0.9999968407444092, 60.00438262141882, 60.0067691908129, 60.00577651590683, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4857, 4.544435, 2747.422, 792.3564, 6.932467, 5493.047, 594.6599, 9.237805, 5493.215, 787.7462, 6.96742, 5488.602, 601.2216, 9.139092, 5495.495, 595.1618, 9.230385, 5493.679, 99.97974, 99.95711, 99.9603, 99.87719, 100.0, 99.96753
50695.29048, 282.75905717059277, 282.552052588864, 282.9991893015326, 34.66526962948545, 34.861887889554595, 34.84553488406447, 9763.580279165737, 9822.468226462155, 9823.13799066381, 215.76476838467988, 48.19650693697531, 28.265920408597594, 9772.903051735972, 9826.808094754831, 9831.966262359634, 0.9999958517527894, 0.9999890097600409, 0.9999971232389565, 60.00592202225139, 60.00677157466584, 60.01300058075032, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 610.6169, 4.490002, 2742.629, 786.0917, 6.979437, 5486.765, 588.351, 9.321743, 5484.453, 781.4546, 7.012466, 5479.776, 607.5544, 9.036821, 5490.438, 588.8793, 9.314803, 5485.46, 99.82146, 99.83967, 99.80157, 99.71861, 99.91289, 99.81598
50697.69172, 282.6448490000747, 282.67722228834805, 283.0201816169911, 34.6724097703605, 34.909457386368, 34.87170778906694, 9778.748794393206, 9833.582220256265, 9847.77232001085, 219.52472377679442, 48.33122978887286, 24.333914104922542, 9776.326098136344, 9839.094471532211, 9836.047161013094, 0.9999964805488463, 0.9999889335790414, 0.9999955354546896, 60.00358756488465, 60.006837898839926, 60.008288902391165, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4659, 4.54497, 2747.307, 792.3564, 6.932467, 5493.104, 594.6016, 9.237805, 5493.272, 787.7656, 6.96742, 5488.655, 601.2216, 9.140736, 5495.382, 595.1618, 9.230385, 5493.673, 99.98962, 99.95709, 99.96121, 99.87719, 100.0, 99.96851
50700.098040000004, 282.6778120986521, 282.8052529096714, 283.1639644766296, 34.702394818727186, 34.912772951022006, 34.88646289525315, 9772.934747506504, 9836.321049568376, 9846.170307750155, 215.13078753709533, 49.98604928075747, 25.912573648155504, 9784.340149184934, 9840.785420153672, 9843.716429218306, 0.9999959558363148, 0.9999860984932142, 0.9999968365883091, 60.00533920148608, 60.00498799580216, 60.00623030735318, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4659, 4.545506, 2747.087, 792.3564, 6.932467, 5492.881, 594.6016, 9.238173, 5493.271, 787.7268, 6.967236, 5488.543, 601.1835, 9.140553, 5495.483, 595.1221, 9.230385, 5493.856, 99.97763, 99.95807, 99.96017, 99.87622, 100.0, 99.96646
50702.477080000004, 282.68343772896003, 282.7575263278917, 283.0981559406347, 34.70453398891574, 34.916306922236494, 34.88842612929937, 9766.835814646573, 9839.454677439908, 9842.109714444145, 212.25148259254502, 45.460851771938906, 23.485721184958493, 9782.736353042921, 9834.841916061292, 9836.427230095052, 0.9999975327714992, 0.9999882529257151, 0.9999956205085767, 60.00536407393896, 60.002099785424264, 59.99798565139747, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 598.0783, 4.593335, 2747.829, 798.66, 6.880891, 5495.696, 600.8911, 9.145769, 5495.556, 793.7077, 6.925131, 5492.939, 596.4911, 9.205751, 5495.092, 598.9194, 9.183506, 5494.985, 100.0, 100.0, 100.0, 99.95515, 99.98842, 99.99601
50704.85284000001, 282.6621588094109, 282.7125667816338, 283.13499109689917, 34.66844833257218, 34.9100600360058, 34.8534899770568, 9773.494699393974, 9833.386047574731, 9848.777528474431, 212.31328188109774, 49.91812360997574, 25.79814879352125, 9778.650949157172, 9838.559081230575, 9844.058790346553, 0.9999972975454477, 0.9999872669467248, 0.9999962087854101, 59.993222138617156, 59.997643233914744, 60.000547955553486, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4857, 4.545506, 2747.087, 792.3759, 6.932282, 5492.877, 594.621, 9.238173, 5493.334, 787.7462, 6.967236, 5488.543, 601.1835, 9.140736, 5495.442, 595.1618, 9.230751, 5493.612, 99.98981, 99.95402, 99.95812, 99.87825, 100.0, 99.96739
50707.24744000001, 282.6301770687247, 282.7228526634376, 283.1691142192169, 34.647377671006474, 34.836029968002116, 34.83822826074962, 9761.163216818402, 9824.23016258196, 9833.106663773564, 211.80652866312676, 47.14069151677086, 22.462907708679722, 9763.773557616276, 9821.616803128622, 9834.94617342304, 0.9999972320399628, 0.9999895600831926, 0.999995877582603, 59.99173835944284, 59.99253165798623, 59.995324025784605, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 607.5217, 4.516058, 2745.024, 787.9595, 6.969121, 5487.584, 589.2051, 9.318246, 5484.462, 781.4935, 7.012466, 5479.946, 607.5163, 9.03737, 5490.595, 588.8793, 9.314803, 5485.286, 99.90255, 99.87151, 99.8009, 99.71872, 99.91166, 99.81598
50709.67768, 282.7442415597135, 282.61815208159726, 283.18509885047405, 34.71587400859603, 34.887430434292604, 34.88937027516265, 9775.919536779811, 9834.154205759422, 9845.671557605838, 212.02215660621687, 49.734939945701626, 26.184104346253037, 9774.778727847046, 9834.233810702104, 9847.536507573743, 0.9999969861540747, 0.9999859545744499, 0.9999970986117116, 59.98837830688841, 59.98745613309797, 59.99098444343177, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4857, 4.544613, 2747.035, 792.3564, 6.932282, 5492.877, 594.6404, 9.238358, 5493.275, 787.7462, 6.967052, 5488.543, 601.1453, 9.141466, 5495.483, 595.142, 9.230568, 5493.613, 99.99157, 99.95504, 99.96126, 99.87516, 100.0, 99.96753
50712.021, 282.59031902788075, 282.70823907440644, 283.17126521357613, 34.69175132268002, 34.89406717679988, 34.860211392691575, 9775.428902858774, 9831.395058463726, 9843.99620219835, 212.67800778124092, 49.727573053044125, 23.650881175916425, 9777.75488003811, 9828.795121973779, 9846.455976983403, 0.9999954949491829, 0.9999889434531825, 0.9999966409546839, 59.97991344059209, 59.98887700670627, 59.986551294395866, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.4265, 4.544256, 2747.312, 792.3564, 6.932098, 5492.987, 594.6016, 9.238542, 5493.161, 787.7462, 6.967604, 5488.713, 601.2026, 9.140736, 5495.382, 595.1221, 9.230934, 5493.561, 99.98758, 99.95912, 99.96111, 99.87614, 100.0, 99.96851
50714.421200000004, 282.72145550680244, 282.8462692416603, 283.12887707007224, 34.71316040566113, 34.903682917865254, 34.84511374896742, 9784.384600500816, 9835.468087192203, 9846.110226055618, 208.09637159546492, 45.09431032430757, 27.06653614283823, 9776.174400009078, 9830.782728404087, 9848.853834940619, 0.999997785950275, 0.9999890863962677, 0.9999972420708332, 59.98630967830311, 59.98721885459715, 59.98741391270003, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 598.2557, 4.593156, 2747.939, 798.6211, 6.881444, 5495.586, 601.0464, 9.144113, 5495.699, 794.0767, 6.91888, 5493.859, 594.9842, 9.232414, 5493.679, 600.8876, 9.1456, 5495.592, 100.0, 100.0, 100.0, 99.9738, 99.96493, 100.0
50716.81368000001, 282.62427609404523, 282.6489975032037, 283.06490511724195, 34.701149922502076, 34.892805622425776, 34.86095007146927, 9773.483958946523, 9839.706491200426, 9845.543222266237, 209.71518159979587, 48.22244874627552, 26.032728654699895, 9772.737784853322, 9837.441075142262, 9842.466091178512, 0.9999965854450569, 0.9999883197070487, 0.9999964939648138, 59.98538375987417, 59.98684297523008, 59.98099124221717, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 604.5251, 4.544256, 2747.201, 792.3564, 6.932467, 5492.875, 594.5628, 9.237621, 5493.155, 787.7462, 6.967236, 5488.433, 601.2026, 9.140736, 5495.534, 595.1618, 9.230568, 5493.673, 99.98773, 99.95399, 99.95908, 99.87815, 100.0, 99.96851
50719.193360000005, 282.73791331353704, 282.79661857736255, 283.1535924659015, 34.65400389821763, 34.86486980120899, 34.794922701535576, 9770.472220323913, 9822.625057349635, 9828.786925826971, 211.03636144152279, 47.300699215908196, 25.646845809170372, 9763.672798475021, 9815.543560505363, 9831.28318650625, 0.9999963641138688, 0.9999877235896781, 0.9999972557520632, 59.98997520039354, 59.99033686169014, 59.99161939399085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 605.3137, 4.53801, 2746.364, 790.6249, 6.950334, 5490.744, 591.321, 9.291739, 5487.705, 782.911, 7.006583, 5480.628, 607.4019, 9.039927, 5490.666, 588.8992, 9.315169, 5485.347, 99.96597, 99.9152, 99.8599, 99.74353, 99.91381, 99.81686
50721.530000000006, 282.7464444065914, 282.8003631179399, 283.20650198350285, 34.69054305415109, 34.88468683083434, 34.87536903283518, 9775.619759896132, 9840.396258969751, 9842.553811426264, 212.76830022969898, 49.99326834112344, 23.809862179107768, 9769.225628146565, 9822.496695329508, 9849.514241581322, 0.9999953687269942, 0.9999884730212011, 0.9999929974226381, 59.9902216293348, 59.99051620726233, 59.9903791911181, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 600 600], 5500.0, [], 606.4177, 4.533905, 2746.84, 791.4615, 6.936151, 5493.162, 594.5628, 9.238358, 5493.221, 787.7462, 6.96742, 5488.708, 601.2026, 9.14037, 5495.659, 595.1221, 9.230568, 5493.739, 99.9581, 99.95388, 99.9581, 99.87815, 100.0, 99.96862
