TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
51801.590200000006, 282.36512843452203, 282.4035248552636, 282.81966098550083, 34.75058063786984, 34.92426272684483, 34.943187124501435, 9784.782917087341, 9833.358311927921, 9850.823438732818, 204.34074814939657, 45.34243644313028, 38.31220582163496, 9791.057828812925, 9828.988916792672, 9851.237451209417, 0.9999928718020533, 0.9999884900157727, 0.999992291166427, 60.010660159713325, 60.01048903638757, 60.006402983496365, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.3103, 4.512846, 2745.309, 793.1346, 6.926388, 5493.699, 593.4175, 9.254372, 5491.877, 790.4454, 6.947379, 5491.395, 796.9666, 6.895165, 5495.126, 594.0684, 9.245584, 5492.641, 99.90491, 99.96683, 99.9389, 99.92812, 99.99296, 99.95061
51803.998400000004, 282.6501535545808, 281.93883632308547, 282.88436865031554, 34.76639027771204, 34.93447420200165, 34.93460131461932, 9791.679247758226, 9827.14246169468, 9854.186706393946, 204.7454328714225, 45.18170701156623, 34.737659222207185, 9796.10199593872, 9832.456036912808, 9848.17851103593, 0.9999931388698459, 0.9999897508934177, 0.9999946598638834, 60.0100571059957, 60.00807477003574, 60.01484952718357, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.3103, 4.512846, 2745.2, 793.1346, 6.926572, 5493.581, 593.437, 9.254372, 5491.988, 790.4454, 6.947011, 5491.278, 796.9475, 6.895348, 5495.119, 594.0485, 9.2454, 5492.899, 99.90494, 99.96683, 99.93784, 99.926, 99.99481, 99.94964
51806.396720000004, 282.2265613679985, 282.2890465608931, 282.72492938616347, 34.77119638398405, 34.94710346342705, 34.94108027844015, 9781.016480768669, 9837.77903616931, 9853.663705188585, 209.94819580008016, 50.11722509717106, 21.540711669787015, 9777.477356408266, 9836.67901310421, 9847.271423834009, 0.9999973891420681, 0.9999878929833126, 0.9999974357528557, 60.009340717827186, 60.00656167899086, 60.01026800444758, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 614.5007, 4.45645, 2738.304, 799.4382, 6.874997, 5496.061, 587.1863, 9.336285, 5482.53, 796.0186, 6.902884, 5494.431, 801.0295, 6.860466, 5495.635, 598.0247, 9.195409, 5494.79, 99.65798, 100.0, 99.75896, 99.98439, 100.0, 99.99199
51808.74364000001, 282.66918181891344, 282.0579281518208, 282.9222409612613, 34.74616738708824, 34.947608587050745, 34.93140625015221, 9790.003762364979, 9829.63650296689, 9854.938044795628, 201.4278515439437, 45.33079397426212, 22.172197912048432, 9779.617123445358, 9840.902447527911, 9849.057613594385, 0.9999975373391293, 0.999988347977316, 0.9999969748692144, 60.0079880420133, 60.009043839721585, 60.01249548571537, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.33, 4.512311, 2745.037, 793.1152, 6.926388, 5493.466, 593.437, 9.254556, 5491.981, 790.426, 6.947195, 5491.167, 796.8903, 6.895165, 5495.12, 594.0684, 9.245767, 5492.582, 99.91101, 99.96474, 99.93986, 99.92291, 99.99484, 99.95061
51811.14372000001, 282.5075032073285, 282.54179770222805, 282.95728897653214, 34.7059171215521, 34.90908171430067, 34.91308913343318, 9777.404052537386, 9832.906808736152, 9845.018694478844, 212.17998812828955, 50.42137645753837, 26.67209076991685, 9780.848919555965, 9824.18305793154, 9848.691292220632, 0.9999961433577526, 0.9999865186866967, 0.9999960401037721, 60.00894626727808, 60.01068745870253, 60.01111545691689, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 605.2151, 4.5414, 2747.315, 788.7571, 6.959912, 5488.58, 598.3676, 9.180375, 5495.548, 784.1732, 6.993712, 5484.092, 790.7101, 6.945023, 5491.665, 587.7462, 9.32872, 5483.151, 99.98592, 99.88847, 100.0, 99.79114, 99.92688, 99.77911
51813.52528, 282.5951225013733, 282.5048843400404, 282.88815253440686, 34.73862256657017, 34.95175323898138, 34.93407771668823, 9778.995412448676, 9839.2837041872, 9854.913031611877, 213.76429079655009, 46.99345122665045, 26.639203001142732, 9781.091994143708, 9835.29107370493, 9853.25793888249, 0.999996481740758, 0.9999859561082756, 0.999997406341391, 60.018154319355766, 60.014289960062754, 60.01398946675237, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.1132, 4.513738, 2744.984, 793.0958, 6.926388, 5493.473, 593.3981, 9.254372, 5491.877, 790.4648, 6.947011, 5491.391, 796.9666, 6.895531, 5495.559, 594.0684, 9.24595, 5492.576, 99.90108, 99.96487, 99.93988, 99.92697, 99.99784, 99.94854
51815.94636, 282.5099885744447, 282.4627624545613, 282.8644655991035, 34.719056055143206, 34.92367759635029, 34.926063126447424, 9772.216840669826, 9835.49824265595, 9848.648407792662, 212.64135247799368, 51.492001490319126, 24.58303621230607, 9773.39704939276, 9830.095503588815, 9850.925767674948, 0.9999972352935869, 0.9999854901370191, 0.9999957250158893, 60.011187232294844, 60.01059894077999, 60.01684697067829, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2709, 4.513024, 2745.252, 793.1152, 6.926572, 5493.297, 593.4175, 9.254924, 5491.988, 784.1149, 6.993528, 5484.038, 796.9475, 6.895713, 5495.174, 594.0684, 9.245584, 5492.636, 99.90299, 99.96166, 99.9408, 99.79319, 99.99582, 99.94753
51818.36752000001, 282.383240091937, 282.4370866279928, 282.88932748163563, 34.72392864773408, 34.94381845633335, 34.90002841026057, 9779.566223509657, 9842.464839412763, 9849.159679334984, 206.5860728825196, 40.72042736127696, 17.21663907771108, 9780.384172374434, 9841.86487836214, 9848.432109830977, 0.9999977117137188, 0.9999919483367574, 0.9999968609990836, 60.01091579628072, 60.01246729333264, 60.01341988457459, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 614.619, 4.455736, 2738.195, 799.4188, 6.874629, 5496.01, 587.1863, 9.336285, 5482.216, 777.8039, 7.036736, 5473.292, 803.1277, 6.843848, 5495.677, 599.9135, 9.16556, 5495.452, 99.65608, 100.0, 99.76096, 99.60073, 100.0, 100.0
51820.71716000001, 282.3362860313174, 282.43938638049167, 282.8668286318663, 34.74625015866874, 34.92956227301647, 34.92956945279488, 9778.355794515986, 9839.630334487345, 9848.96064203912, 209.6089935935754, 46.72114883005179, 19.96121330185997, 9781.490787186609, 9832.828139260548, 9849.699909202676, 0.9999972210021797, 0.9999885870306433, 0.9999974027182744, 60.012346911903734, 60.00921355302205, 60.009621217506734, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2512, 4.513024, 2745.151, 793.0568, 6.926388, 5493.416, 593.3981, 9.254924, 5491.979, 784.1538, 6.993712, 5484.156, 796.9285, 6.895165, 5495.123, 594.0883, 9.245217, 5492.636, 99.9049, 99.96382, 99.93771, 99.79424, 99.99689, 99.94964
51823.106040000006, 282.376151610682, 282.38605066285237, 282.825675379256, 34.72373587880053, 34.94850773342305, 34.92956313049454, 9777.959097615652, 9832.538584917314, 9845.223892530947, 216.51032395259563, 48.22066744904714, 24.822052998201798, 9777.591437207835, 9837.009006065251, 9846.49612344046, 0.9999964871661559, 0.9999874033317212, 0.9999973282591977, 60.01270349340828, 60.01139741997325, 60.01206174238221, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 607.3049, 4.520699, 2746.258, 791.4225, 6.944439, 5490.803, 596.6205, 9.20007, 5495.271, 788.989, 6.95363, 5491.217, 791.0534, 6.943927, 5491.552, 587.766, 9.328903, 5483.439, 99.93471, 99.92699, 99.99516, 99.91255, 99.92795, 99.78228
51825.48116, 282.2682951276412, 282.3578835577219, 282.83069906954296, 34.747375812003945, 34.93834949255666, 34.930126725798864, 9780.673426042667, 9833.053016596215, 9849.650611765892, 208.7468199217351, 46.01733187867012, 25.574558070475177, 9777.94791174649, 9834.523075832643, 9849.132389367003, 0.9999970658198206, 0.9999875235657381, 0.9999970772846234, 60.00422121448258, 60.00808672450931, 60.00195564709764, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 606.2599, 4.524981, 2745.896, 792.7261, 6.927125, 5493.638, 593.4175, 9.254556, 5491.929, 784.1344, 6.993712, 5483.98, 796.9285, 6.895165, 5495.008, 594.0684, 9.245767, 5492.695, 99.93427, 99.96786, 99.93675, 99.79212, 99.9959, 99.94953
51827.80904000001, 282.28561616914357, 282.35519860536283, 282.8854710473667, 34.72371020795119, 34.930791874941036, 34.91501728031895, 9778.688818553848, 9833.756947870783, 9851.139034324897, 209.0141238204933, 47.959368019658356, 30.658523659880302, 9778.658463890179, 9840.82309433651, 9848.306255923048, 0.9999954730463183, 0.9999892966602406, 0.9999983293241506, 60.006463028257166, 60.0112567096109, 60.008252733469774, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2709, 4.513738, 2745.089, 793.1152, 6.926204, 5493.416, 593.437, 9.254924, 5492.041, 784.1344, 6.993896, 5484.092, 796.9094, 6.895531, 5495.234, 594.0883, 9.2454, 5492.577, 99.90492, 99.96587, 99.9388, 99.7953, 99.99692, 99.95072
51830.229640000005, 282.43539317848473, 282.3816370494344, 282.8903102667574, 34.73379610328279, 34.918075079563444, 34.939337710225594, 9771.557849792693, 9835.248435383915, 9843.928574923943, 207.93227329271667, 41.81499501585108, 16.58321645336582, 9780.062679852916, 9839.381271297218, 9848.25035058475, 0.9999981028936088, 0.9999925612491127, 0.9999980776957079, 60.01456232481134, 60.018078565794234, 60.0166406600085, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 614.5204, 4.455558, 2738.304, 799.3994, 6.874444, 5495.781, 587.1863, 9.336469, 5482.158, 777.8039, 7.037104, 5473.404, 803.3566, 6.842021, 5495.821, 600.3906, 9.153291, 5495.705, 99.65799, 100.0, 99.75689, 99.59966, 99.99459, 100.0
51832.584, 282.44437495468463, 282.4772391982305, 282.9786454929204, 34.75181475881772, 34.91859107610364, 34.90353743524399, 9780.864282870598, 9840.955377571785, 9853.757158287355, 212.0971216168955, 43.26775336871242, 25.593154803898983, 9779.609042297856, 9835.773016271954, 9850.424857031974, 0.9999981541221671, 0.9999888565426988, 0.9999971126580683, 60.01901713306199, 60.01703294115273, 60.015985623191746, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.1526, 4.513916, 2745.151, 793.0958, 6.926572, 5493.521, 593.437, 9.254556, 5492.046, 784.1344, 6.993712, 5484.097, 796.9285, 6.894983, 5495.128, 594.0684, 9.245584, 5492.635, 99.90717, 99.96575, 99.93662, 99.79424, 99.99593, 99.94843
51835.039880000004, 282.44408682064295, 282.3995275496186, 282.86968562671143, 34.736212729411704, 34.923242900607114, 34.91878049056083, 9780.336310229153, 9831.951239993417, 9847.830874525103, 209.5261224155106, 54.60488326183713, 16.94646394578467, 9785.276554967737, 9836.276499152757, 9841.657716788483, 0.9999976244220402, 0.9999903487262662, 0.9999964288187376, 60.017381111656555, 60.02009734161453, 60.01841497160027, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2709, 4.513738, 2744.932, 793.0958, 6.926756, 5493.469, 593.6505, 9.24388, 5493.279, 785.8432, 6.976981, 5487.741, 793.7048, 6.921463, 5493.013, 589.8138, 9.310774, 5483.799, 99.89918, 99.96884, 99.95545, 99.85229, 99.95989, 99.81135
51837.48124, 282.17482361567056, 282.34566680814874, 282.90639691447524, 34.75554893721583, 34.96543190480297, 34.93884315706767, 9776.278083812816, 9834.919539554438, 9845.177285539554, 207.30666407930644, 49.573777968471404, 24.28251213405383, 9793.887143436721, 9818.048752012199, 9846.5299406657, 0.9999925438410903, 0.999990496404081, 0.9999922998711788, 60.018571560452585, 60.01645571045423, 60.01512004247938, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 604.1702, 4.541579, 2746.848, 790.6249, 6.945729, 5492.516, 594.4658, 9.240014, 5492.41, 784.1926, 6.993712, 5483.933, 796.9094, 6.895348, 5495.122, 594.0883, 9.2454, 5492.697, 99.98313, 99.94396, 99.94552, 99.79127, 99.9958, 99.95072
51839.843120000005, 282.5363045379443, 281.9738753270569, 282.86445669837343, 34.76962646430195, 34.94591139850097, 34.949941122635785, 9789.468661136956, 9820.821342327288, 9856.801877228885, 203.4936071632842, 47.84011424344362, 35.15946339450056, 9793.261696803307, 9825.7269792378, 9856.90617512172, 0.9999918301727687, 0.9999896711635184, 0.9999946271606822, 60.00623392867386, 60.01621475463939, 60.01377031597353, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2709, 4.512667, 2745.036, 793.0958, 6.926388, 5493.413, 593.4175, 9.254924, 5491.871, 790.426, 6.947011, 5491.396, 796.9475, 6.895713, 5495.395, 594.0883, 9.245584, 5492.637, 99.90491, 99.96377, 99.93875, 99.926, 99.99989, 99.95074
51842.245240000004, 282.5585980870526, 281.9203805023888, 282.8368009801646, 34.742785111321325, 34.953840935630446, 34.93743888247404, 9785.37939168007, 9825.019721443532, 9849.652232249413, 201.22949165354248, 37.30304406684769, 33.12009637190931, 9793.661053936587, 9829.538652995396, 9849.860308342055, 0.9999930504849731, 0.9999930100077338, 0.9999938948193658, 60.006195997723275, 60.0071714946374, 60.00956439079401, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 614.5599, 4.455914, 2738.367, 799.4772, 6.874444, 5496.004, 587.1863, 9.336469, 5482.214, 796.737, 6.896632, 5495.29, 803.2231, 6.842569, 5494.498, 600.2912, 9.154756, 5495.577, 99.66027, 100.0, 99.75998, 99.99174, 99.98352, 100.0
51844.65224, 282.4349772472961, 282.3934782448987, 282.89989642710725, 34.73536791907377, 34.93810837707312, 34.929876236564596, 9782.666269012767, 9841.21287842007, 9852.866938736293, 210.2033035738914, 49.37751005588893, 19.10773759655467, 9788.228720462554, 9842.748820430883, 9854.101138513635, 0.9999978262134437, 0.9999886059829257, 0.9999976332409873, 60.00739070541279, 60.00918227815334, 60.008916554827316, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.33, 4.513024, 2745.204, 793.1152, 6.926388, 5493.41, 593.4175, 9.254372, 5492.209, 790.4648, 6.947195, 5491.506, 796.9094, 6.895348, 5495.014, 594.0883, 9.245217, 5492.583, 99.90474, 99.96479, 99.94186, 99.92697, 99.9929, 99.95074
51846.98904000001, 282.39331908157993, 282.4552535343891, 282.8656744774667, 34.73456757346656, 34.939937528700135, 34.90323946229874, 9774.670762075133, 9836.940318712332, 9842.073430960261, 211.21934119941034, 47.56796414985638, 26.525326785139896, 9781.005408306788, 9835.307527646073, 9842.926560908334, 0.9999965124787714, 0.9999857884357783, 0.9999976521710896, 60.00662594798571, 60.007103846170835, 60.006726396098294, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2512, 4.513024, 2745.257, 793.1346, 6.926204, 5493.7, 593.437, 9.254556, 5491.931, 790.4454, 6.949769, 5490.707, 796.1273, 6.90521, 5494.387, 591.941, 9.283306, 5488.494, 99.89899, 99.9648, 99.9368, 99.92086, 99.9815, 99.88617
51849.385800000004, 282.31936139916314, 282.40079651995813, 282.86939554903813, 34.756523201013955, 34.93737837986941, 34.93630040895301, 9782.572171460422, 9840.854194373427, 9846.126756205858, 207.83185364057772, 49.33819858425977, 27.35740397039035, 9783.817969299329, 9838.59591914779, 9849.469566439557, 0.9999966262587049, 0.9999877244088137, 0.9999965399733208, 60.00561484645869, 60.00389322420159, 60.004361493322406, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.9227, 4.565494, 2747.875, 787.1813, 6.968753, 5489.381, 599.0081, 9.183688, 5494.967, 787.5521, 6.969075, 5489.621, 795.021, 6.905758, 5494.918, 593.7105, 9.247415, 5492.695, 100.0, 99.89041, 99.9978, 99.88542, 99.99117, 99.94852
51851.78388, 282.27283280010033, 282.34894630028805, 282.84340857111243, 34.75221758137096, 34.96958108533115, 34.92814965170019, 9774.529817318968, 9846.58162869409, 9854.182990206225, 212.27894569966975, 49.92351632736063, 25.438389536046458, 9783.443935016972, 9835.437191749555, 9847.243921829599, 0.9999970477069291, 0.9999885677609343, 0.9999970969181213, 60.00274754512063, 60.00422134549425, 60.006269675812895, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 604.6828, 4.542829, 2747.498, 793.1152, 6.926572, 5493.645, 593.4175, 9.254188, 5491.929, 790.4454, 6.947379, 5491.279, 796.9285, 6.894983, 5495.231, 594.0684, 9.245217, 5492.636, 99.98991, 99.9659, 99.93677, 99.92908, 99.99792, 99.94757
51854.189280000006, 282.37164726141333, 282.46092507519677, 282.87951248959246, 34.761510487652856, 34.9623006160685, 34.95004948542943, 9781.217442829986, 9838.54300151961, 9848.663303514923, 208.92747388816315, 44.68165541771759, 23.30652413639666, 9782.532722492511, 9836.85998976193, 9853.539519856378, 0.9999976322114494, 0.9999902184998695, 0.9999981770321983, 60.002967056227156, 60.00171298360312, 60.00426811952732, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 595.614, 4.612431, 2747.357, 799.3994, 6.875181, 5495.95, 587.1863, 9.336285, 5482.104, 796.7564, 6.897552, 5495.066, 803.2612, 6.841839, 5495.274, 600.2713, 9.153657, 5495.584, 99.98327, 100.0, 99.76, 99.99894, 99.99764, 100.0
51856.58544, 282.2423810851287, 282.33446784243785, 282.8371662490109, 34.763230026988886, 34.970316763594205, 34.941595385121126, 9778.627218819514, 9838.98491299222, 9851.765802544753, 215.5476723348188, 44.660048479546276, 17.657020988362547, 9786.209303875245, 9844.782206256381, 9853.792149320492, 0.999997529137965, 0.999988340155358, 0.9999975180906359, 60.00041063752406, 59.999881379326, 60.00050722167824, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.8439, 4.565494, 2747.992, 793.0958, 6.926204, 5493.693, 593.437, 9.254556, 5491.982, 790.4648, 6.947195, 5491.285, 796.9475, 6.894983, 5495.068, 594.1081, 9.2454, 5492.696, 100.0, 99.9648, 99.93771, 99.92598, 99.99383, 99.94865
51858.932960000006, 282.2704203494211, 282.400499881999, 282.7629655147077, 34.757565243459545, 34.94148769337186, 34.921018506754216, 9781.059941301235, 9833.521396939295, 9843.517601004445, 212.72020271379688, 45.57651030723173, 22.099716511496013, 9780.456663943913, 9831.987096449662, 9843.146535967882, 0.9999961427695664, 0.9999855728980411, 0.9999982258173283, 59.99893351850009, 59.999087194485114, 59.99513359276909, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.903, 4.565494, 2747.997, 793.1346, 6.926756, 5493.469, 593.4175, 9.25474, 5492.04, 790.426, 6.946827, 5491.337, 796.9285, 6.8948, 5494.957, 594.0485, 9.248513, 5491.724, 100.0, 99.96479, 99.93782, 99.92493, 99.99186, 99.94566
51861.33148, 282.30291967919203, 282.33701137825216, 282.87201923413085, 34.76509084398341, 34.93646830748361, 34.927777501978596, 9776.373478740566, 9838.986589892227, 9850.127109758463, 208.59422104298483, 52.91690968718012, 21.398112215780202, 9784.487147308393, 9838.089390133822, 9852.84734964258, 0.9999974738770819, 0.9999885745597211, 0.9999973474280529, 59.99596848550384, 59.98417457498145, 60.00009300005726, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2906, 4.51356, 2745.147, 786.8505, 6.974279, 5487.866, 599.804, 9.16344, 5495.761, 785.4548, 6.984151, 5487.225, 792.9609, 6.922194, 5493.839, 591.623, 9.278728, 5491.059, 99.90701, 99.85975, 100.0, 99.83775, 99.96727, 99.91009
51863.701080000006, 282.28586954918677, 282.476319291079, 282.80539519938225, 34.75567923807579, 34.95456138092898, 34.94961514327578, 9790.542982091512, 9825.24696295393, 9847.039309055079, 204.7993523645755, 41.933617277298254, 38.03341531738647, 9791.770240073742, 9828.852123755849, 9855.160705876107, 0.999992902719573, 0.9999901795841459, 0.9999917980824718, 60.00001419299203, 60.00070351028723, 60.00125218570671, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 602.9479, 4.554964, 2747.495, 793.1152, 6.926388, 5493.636, 593.4175, 9.25474, 5491.988, 790.4454, 6.947379, 5491.449, 796.9857, 6.895165, 5495.345, 594.0883, 9.245217, 5492.637, 100.0, 99.96783, 99.93771, 99.92804, 99.99893, 99.94865
51866.0904, 282.254568753969, 282.2913080942802, 282.5944643324818, 34.757731182288786, 34.95812733613763, 34.939331703160576, 9779.069558182358, 9837.111708377774, 9848.417226208667, 214.57379245120592, 45.78067932671274, 21.608352167472276, 9779.548575172314, 9834.121815065977, 9845.20171128971, 0.9999980191620509, 0.9999886470766999, 0.9999977422464179, 60.002511069164086, 60.00300521107244, 60.00245199746014, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 611.6618, 4.476795, 2740.856, 798.1347, 6.880155, 5496.282, 587.5163, 9.334444, 5482.216, 796.737, 6.897368, 5495.236, 803.2422, 6.840926, 5495.059, 600.2315, 9.155671, 5495.638, 99.75086, 100.0, 99.76002, 99.99895, 99.99668, 100.0
51868.467000000004, 282.2192400954562, 282.21924379567656, 282.7475481002905, 34.70187218726405, 34.94777556782687, 34.933982395235574, 9784.799051530104, 9837.114723975832, 9856.225909606757, 208.48995193684482, 47.69309594951119, 22.788025345904316, 9778.231284963573, 9839.550053152132, 9850.447899704186, 0.9999978837242375, 0.9999878955506741, 0.9999961002376931, 59.999833103332186, 60.00268071316264, 59.999703385374374, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2512, 4.513203, 2745.366, 793.1152, 6.92694, 5493.691, 593.4175, 9.254556, 5491.921, 790.4454, 6.947379, 5491.507, 796.9285, 6.895165, 5495.287, 594.0684, 9.245584, 5492.696, 99.90284, 99.96679, 99.93662, 99.92909, 99.99989, 99.95072
51870.83500000001, 282.4260971830076, 282.4263815872452, 282.88563751906185, 34.76323670102514, 34.96674774947181, 34.94404363727162, 9778.687441573265, 9833.54805320437, 9841.069245952747, 213.6076895710935, 48.818250576668106, 24.659385581958304, 9782.164763384839, 9839.48619261705, 9837.99047311819, 0.9999970360834345, 0.9999891471949165, 0.9999969657951694, 59.995076570352914, 60.00095538767945, 60.00252088061631, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2709, 4.513203, 2745.141, 793.1346, 6.926756, 5493.527, 593.437, 9.254188, 5491.922, 790.4066, 6.947563, 5491.447, 796.9094, 6.895713, 5495.342, 594.0485, 9.2454, 5492.641, 99.90681, 99.96884, 99.93665, 99.92906, 99.99888, 99.94645
51873.243480000005, 282.5027608820945, 282.40332335010606, 282.9433256425486, 34.73215045961268, 34.94384908906018, 34.939276942222016, 9778.655690547126, 9836.719123711595, 9849.577642934866, 209.67213183081628, 51.170380553227915, 24.858900934994836, 9781.34691255008, 9844.355444506007, 9853.943680287523, 0.9999964725945906, 0.9999893870541998, 0.9999977469790706, 60.00294842370384, 60.005323258395165, 60.00335301719394, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.8636, 4.565851, 2748.05, 786.8311, 6.974279, 5487.812, 599.7458, 9.163072, 5495.758, 784.1538, 6.993712, 5484.155, 790.7101, 6.945023, 5491.894, 588.5414, 9.314254, 5486.585, 100.0, 99.85762, 100.0, 99.79327, 99.93613, 99.82029
51875.69268000001, 282.3814293482799, 282.5007791930399, 282.9126064100947, 34.74136538441065, 34.9275809369287, 34.90434255784295, 9777.741123483402, 9837.624847022533, 9850.426050652095, 215.90718540960995, 48.22479395272285, 23.13021525055956, 9784.976507330266, 9835.221831333623, 9844.594852183687, 0.9999967617319466, 0.999987819100146, 0.9999971506824537, 60.01458487404815, 60.00847499340112, 60.00833672808814, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2512, 4.513916, 2745.199, 793.1346, 6.926572, 5493.357, 593.437, 9.254556, 5491.927, 790.4454, 6.947195, 5491.454, 796.9666, 6.895348, 5495.18, 594.0883, 9.245217, 5492.516, 99.90092, 99.96275, 99.93674, 99.92395, 99.99787, 99.94962
51878.04456, 282.3057059669096, 282.4138239175949, 282.86894303536525, 34.74337620907229, 34.951571990646265, 34.93851740043265, 9778.486137757289, 9833.650090651234, 9843.991932978122, 209.11302169333112, 43.07053186060239, 23.35706503721667, 9784.292848340778, 9833.383657165885, 9853.828675402392, 0.9999976043873795, 0.9999896713970233, 0.9999973265182344, 60.01034521508857, 60.012219426707325, 60.012245981953335, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 609.5917, 4.495534, 2743.134, 796.0141, 6.903179, 5495.646, 589.1275, 9.311619, 5483.894, 795.9603, 6.899758, 5495.511, 803.2994, 6.841474, 5495.712, 600.2912, 9.154023, 5495.706, 99.83376, 100.0, 99.80554, 99.99181, 99.98867, 100.0
51880.40412000001, 282.3511380958486, 282.3691616391992, 282.83679546724153, 34.742372779961194, 34.971324370788125, 34.92465556039036, 9783.40758495198, 9841.032593811622, 9856.324740130458, 209.68034431381193, 48.698852481190215, 23.489637158972073, 9783.456119995983, 9828.374587953283, 9842.562488939418, 0.9999974531756982, 0.9999889904385899, 0.9999972740583148, 60.01307916305778, 60.013171365395294, 60.010750232879076, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 609.434, 4.506778, 2744.971, 793.1736, 6.92602, 5493.696, 593.3981, 9.254372, 5491.877, 790.426, 6.947195, 5491.113, 796.9857, 6.895713, 5495.344, 594.0684, 9.2454, 5492.635, 99.88192, 99.96275, 99.93582, 99.93015, 99.99891, 99.94964
51882.73732000001, 282.32414430018906, 282.499209124378, 282.81568594976886, 34.7541344266306, 34.93817091282295, 34.92763712408218, 9780.707340551277, 9836.953221195337, 9844.264107546014, 213.8932263209872, 50.75896707117681, 20.21271239429734, 9781.157082322627, 9837.452162156309, 9851.243185221561, 0.9999977071181687, 0.9999880418487725, 0.9999975425311957, 60.010367432425994, 60.008872290695194, 60.01077123552124, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2117, 4.513738, 2744.927, 793.0958, 6.926572, 5493.645, 593.437, 9.254556, 5492.042, 790.426, 6.947195, 5491.336, 796.9666, 6.895165, 5495.451, 594.0883, 9.245217, 5492.635, 99.91099, 99.96799, 99.9388, 99.92598, 99.99789, 99.9507
51885.16936000001, 282.3498698649538, 282.3155788095823, 282.84816374605003, 34.74775184290394, 34.93982271814311, 34.92445256494342, 9774.437123563233, 9836.10620793881, 9846.963330621616, 210.20400813119159, 56.25358308683235, 22.71517410656952, 9783.961370210322, 9837.640069806357, 9857.797121003545, 0.9999966131865239, 0.9999867647128633, 0.9999973924320351, 60.00857290491824, 60.003930291277854, 60.00310541524562, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.7847, 4.565672, 2747.887, 786.8311, 6.974095, 5487.413, 599.8428, 9.161783, 5495.746, 784.1344, 6.993712, 5484.038, 790.7101, 6.945023, 5491.443, 587.766, 9.329269, 5483.325, 100.0, 99.8577, 100.0, 99.79318, 99.92989, 99.78019
51887.5446, 282.38785864136156, 282.45278931150574, 282.8507765522102, 34.75587166263184, 34.94226690461679, 34.94194094961503, 9781.792858223114, 9837.025380250563, 9850.948046162444, 212.75276609695447, 47.25215957961245, 25.588584534711117, 9786.602088933647, 9837.080581561528, 9854.825550142645, 0.9999961698895149, 0.9999877061416593, 0.9999972956803995, 60.00767194238351, 60.0078532566209, 60.00744360718588, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2906, 4.512489, 2745.036, 793.1152, 6.926204, 5493.357, 593.437, 9.254924, 5491.988, 790.426, 6.947011, 5491.336, 796.9285, 6.896079, 5495.229, 594.1081, 9.245034, 5492.576, 99.89899, 99.96275, 99.93973, 99.92598, 99.99681, 99.94852
51890.00832, 282.7022008284623, 282.01719560343804, 282.9115682338233, 34.745488957614334, 34.93330506669688, 34.912221649629615, 9785.159727556505, 9823.33901844409, 9847.152486349127, 201.73877045087193, 43.3706920079303, 35.782386325938205, 9790.98226588515, 9825.328670771245, 9854.535504970932, 0.9999929291285986, 0.9999916480506922, 0.9999914884948717, 60.0130024933938, 60.01163408698724, 60.01097111925841, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2117, 4.512132, 2744.812, 793.5432, 6.923072, 5494.313, 592.1752, 9.27959, 5489.035, 793.2611, 6.920351, 5494.085, 801.4301, 6.851883, 5495.462, 598.7603, 9.169589, 5495.666, 99.90075, 99.97562, 99.88411, 99.97583, 100.0, 100.0
51892.346240000006, 282.16348255641924, 282.38861156550655, 282.71793968916904, 34.76585244522274, 34.94970858661167, 34.94795441187238, 9784.057287663694, 9844.656287778686, 9853.258028663977, 212.7029795426638, 44.42741507887604, 23.868733358056943, 9780.408184700884, 9838.057441272904, 9854.741130238323, 0.9999969438076707, 0.9999888896785818, 0.999997215356019, 60.01202349159638, 60.01337943066702, 60.015521748998424, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 612.1152, 4.483756, 2742.401, 795.5277, 6.912021, 5494.085, 592.5245, 9.266705, 5491.778, 790.4843, 6.947379, 5491.336, 796.9475, 6.895531, 5495.454, 594.1081, 9.245217, 5492.702, 99.78434, 99.98034, 99.93236, 99.92588, 99.99186, 99.94865
51894.710320000006, 282.3059702234829, 282.3905410542741, 282.72781609851256, 34.76243327416289, 34.97457679571909, 34.919171017412545, 9780.883647646768, 9838.561983074374, 9846.40731260044, 214.9586489170979, 46.116580185690964, 25.942411359729704, 9772.89888933337, 9835.87146123187, 9854.241048925274, 0.9999948286129554, 0.9999901482579481, 0.9999922684626623, 60.010752094150064, 60.01671110078236, 60.012121334774896, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2314, 4.512311, 2744.98, 793.1346, 6.926204, 5493.41, 593.4175, 9.254372, 5491.928, 790.426, 6.947195, 5491.166, 796.8903, 6.895531, 5495.285, 594.0684, 9.2454, 5492.57, 99.90094, 99.96681, 99.93784, 99.92812, 99.99784, 99.94843
51897.1076, 282.4788987710144, 282.51180411464463, 282.90443165484555, 34.72126924703757, 34.92287178025098, 34.891789649234994, 9778.117637303116, 9832.917362349643, 9850.85061018375, 211.62794113939208, 49.01600156380573, 27.114196804298444, 9779.755672297877, 9833.178905211933, 9853.132118809775, 0.9999967378366513, 0.9999857235447288, 0.9999970459626965, 60.0086182882384, 60.00925408397823, 60.013999981062135, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.9227, 4.566029, 2747.997, 786.8116, 6.974279, 5487.578, 599.707, 9.163808, 5495.713, 784.1344, 6.993712, 5483.932, 790.691, 6.945205, 5491.386, 587.7462, 9.328903, 5483.265, 100.0, 99.85759, 100.0, 99.79125, 99.92688, 99.77913
51899.497480000005, 282.36494914249175, 282.49264483033846, 282.9077505823839, 34.752897230132035, 34.92522694675079, 34.93633429198176, 9782.666266873663, 9838.034108839256, 9846.810683015356, 213.14604950314288, 51.59921970240089, 26.177078004342548, 9775.844160112523, 9835.07785407128, 9846.74762052907, 0.9999974168523984, 0.9999880388829181, 0.9999973303785996, 60.00682599478275, 60.00566742672329, 60.00831732671745, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2314, 4.513916, 2744.975, 793.0958, 6.926572, 5493.466, 593.4175, 9.254556, 5491.982, 790.4066, 6.947563, 5491.279, 796.9094, 6.895165, 5495.069, 594.1081, 9.244851, 5492.636, 99.90074, 99.96681, 99.93473, 99.92494, 99.99391, 99.95085
51901.856400000004, 282.36801801461803, 282.3418048227982, 282.8871592235885, 34.7247062976561, 34.909532708537526, 34.88069779499449, 9773.014937105138, 9825.552193925356, 9841.550717010223, 211.1906879136768, 47.947409607003635, 18.37271412590235, 9775.442023705697, 9830.297792274687, 9833.766805919784, 0.9999982051663889, 0.9999900575255752, 0.9999982709779872, 60.00620389868273, 60.0076357502689, 60.013616562492096, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.192, 4.51356, 2745.146, 793.0958, 6.926204, 5493.527, 593.4175, 9.255109, 5491.928, 784.1344, 6.993896, 5483.467, 797.8822, 6.887312, 5495.646, 595.7781, 9.212439, 5494.778, 99.90509, 99.96275, 99.93675, 99.79326, 100.0, 99.98416
51904.23676000001, 282.36267725588414, 282.3173515168139, 282.80461905442326, 34.746063412529246, 34.94019573112766, 34.92961174434739, 9786.419635947026, 9836.25810630731, 9843.593278322534, 210.469848734042, 44.88010146276952, 24.121218471317206, 9782.359647703219, 9834.032581727794, 9848.272793108606, 0.9999974630139865, 0.9999922470660777, 0.9999978966566264, 60.00753009893157, 60.00366270190223, 60.00347150375844, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 614.4219, 4.456985, 2738.256, 798.9518, 6.882181, 5495.388, 589.0693, 9.312723, 5487.552, 780.639, 7.013937, 5481.48, 798.7405, 6.885851, 5495.151, 594.5853, 9.243752, 5492.776, 99.65623, 100.0, 99.83706, 99.72493, 100.0, 99.95221
51906.683880000004, 282.3562178020179, 282.31774725185204, 282.8234217605519, 34.75860448309251, 34.92969745993339, 34.926630048439485, 9780.081799033182, 9836.469567967966, 9842.59841472371, 211.09214432821045, 48.049843637168124, 21.87038561635427, 9779.791646918291, 9832.116480020153, 9850.839832750602, 0.9999972044048808, 0.9999890259787925, 0.9999979099018296, 60.00371879373189, 60.00447837165777, 60.0062942138605, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.192, 4.513381, 2745.094, 793.1152, 6.926756, 5493.867, 593.437, 9.254556, 5491.982, 784.1344, 6.993712, 5484.267, 796.9475, 6.894983, 5495.122, 594.0883, 9.245584, 5492.515, 99.90507, 99.96585, 99.9388, 99.79733, 99.99989, 99.94973
51909.1364, 282.41302567543113, 282.430882733685, 282.8741583784245, 34.731747745402224, 34.92742056626455, 34.90733711330822, 9776.627079894448, 9829.505915581936, 9848.551486943405, 214.1452279712512, 56.09945794054693, 21.644065035149083, 9780.135181265612, 9829.819342128827, 9845.455502463084, 0.9999965166067211, 0.9999851539688795, 0.9999977095284954, 60.00360056881301, 60.00906433527397, 60.00700512048331, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 601.8242, 4.565851, 2748.112, 786.8311, 6.974279, 5487.696, 599.6487, 9.164912, 5495.691, 790.426, 6.947379, 5491.39, 790.7482, 6.945023, 5491.608, 587.7263, 9.329086, 5483.211, 100.0, 99.85974, 100.0, 99.92898, 99.92885, 99.77812
51911.57392, 282.4105502948618, 282.39641829237416, 282.85460660466185, 34.71377160133777, 34.95310559483255, 34.92463348682069, 9781.430685399508, 9840.853900548826, 9850.08941257009, 212.17082919202085, 52.98989989643178, 26.54814525490957, 9781.793285535992, 9833.800141570777, 9854.445213504714, 0.9999969436833377, 0.9999895142086171, 0.9999957777654255, 60.00793249023219, 60.00796446608186, 60.00974291481657, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2512, 4.513203, 2745.147, 793.1152, 6.926572, 5493.469, 593.4175, 9.25474, 5491.981, 784.1344, 6.993896, 5484.097, 796.8903, 6.895348, 5495.179, 594.0883, 9.2454, 5492.576, 99.90873, 99.9638, 99.93866, 99.79424, 99.9959, 99.94854
51913.94496, 282.43418539608973, 282.46804080219545, 282.8995663826654, 34.73134144188687, 34.95081464739981, 34.92468863551882, 9785.788907788054, 9843.40782444995, 9845.190451129492, 214.15156777839502, 48.4635069275746, 24.53437250642196, 9781.841058865155, 9834.92344767768, 9846.552071376569, 0.9999981956500757, 0.9999893119149885, 0.9999982122251915, 60.00738180143491, 60.00758082784894, 60.00757520922769, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.192, 4.513381, 2745.314, 793.1152, 6.926572, 5493.755, 593.4175, 9.254556, 5491.928, 790.4454, 6.947563, 5491.337, 796.9475, 6.895348, 5495.409, 594.8438, 9.234962, 5494.162, 99.9131, 99.96479, 99.93675, 99.92597, 99.99493, 99.96916
51916.34556, 282.3746253285956, 282.3982416038774, 282.8342767582454, 34.76270599540818, 34.940412388884745, 34.922897938333016, 9777.279961170247, 9838.371158239748, 9850.51423795892, 210.18609557209948, 43.19025578801029, 17.590424009335038, 9769.318193508667, 9835.515354295298, 9846.588285552187, 0.9999979561035381, 0.9999896520125918, 0.9999962020489661, 60.00746776968602, 60.01297720838317, 60.01105360593897, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 614.5007, 4.455914, 2738.362, 799.3215, 6.87555, 5496.113, 587.4969, 9.32524, 5485.681, 794.1932, 6.917593, 5493.394, 799.7134, 6.876903, 5496.08, 595.6191, 9.223426, 5492.969, 99.65816, 100.0, 99.80631, 99.97181, 100.0, 99.96607
51918.81064, 282.5167794603552, 282.4895017580576, 282.9557627957784, 34.747533443530756, 34.92320003171924, 34.93587755289978, 9785.423501794103, 9836.441300151371, 9851.599740712913, 213.0436781754022, 48.76824324589552, 18.82731823519771, 9784.523727683341, 9840.894881422424, 9853.386178161776, 0.9999971433206307, 0.9999895288037777, 0.999998018827015, 60.014014490221754, 60.010914861974726, 60.00881161725206, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 600 800 800 600], 5500.0, [], 608.2314, 4.512846, 2745.089, 793.1152, 6.926388, 5493.411, 593.4175, 9.254556, 5492.093, 790.426, 6.947011, 5491.39, 796.9094, 6.895896, 5495.455, 594.0485, 9.2454, 5492.63, 99.90682, 99.96585, 99.93569, 99.9249, 99.99789, 99.94952
