TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
52999.07256000001, 283.5490204144547, 283.5498511268092, 284.0633869220245, 34.60709168413172, 34.799839953761555, 34.76159014272428, 9779.428806574959, 9833.961781371398, 9846.64737654163, 211.07636531813296, 48.685513091107396, 24.48036752358894, 9772.721195964712, 9837.049846312168, 9848.513302559908, 0.9999965187940537, 0.9999897029785053, 0.9999962540963607, 60.01744498721488, 60.01676548723306, 60.014122743793756, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.540152, 2747.124, 789.8856, 6.951807, 5490.861, 823.8363, 6.634092, 5465.334, 607.4255, 9.039192, 5490.813, 601.6031, 9.133979, 5495.372, 593.9292, 9.247598, 5492.372, 99.97289, 99.91836, 99.45282, 99.9154, 99.99942, 99.94583
53001.496080000004, 283.5952892923747, 283.61973293855965, 284.0424553373972, 34.597829470933554, 34.815354732272134, 34.809446844298556, 9780.883614882025, 9842.092228424814, 9851.642470733434, 206.83740743247563, 54.5108176100548, 23.923136976186584, 9776.269686208823, 9835.174958747717, 9846.400938313353, 0.9999971144459141, 0.9999882524436914, 0.9999974191055268, 60.01338543439085, 60.01049610764571, 60.01100266993825, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 611.3858, 4.484827, 2742.283, 796.2086, 6.901521, 5494.993, 830.184, 6.55991, 5445.637, 613.4841, 8.930346, 5478.843, 595.3275, 9.228214, 5493.664, 600.2912, 9.155122, 5495.707, 99.80278, 99.99357, 99.08808, 99.69865, 99.96924, 100.0
53003.91384, 283.6159302668096, 283.597275338448, 284.0335246500888, 34.62533483790921, 34.77728513138343, 34.78192942976221, 9781.854263435416, 9839.93465640797, 9845.473627448693, 210.96732339834716, 50.943222069822696, 22.313244624391587, 9786.291080909996, 9836.9364764284, 9852.065604549742, 0.9999981761944785, 0.9999870080604484, 0.9999970342558379, 60.007411777760126, 60.00675471408017, 60.00672546994801, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 604.9785, 4.539616, 2747.067, 789.8661, 6.951439, 5490.92, 823.7393, 6.634644, 5465.279, 607.4255, 9.039192, 5490.819, 601.6603, 9.134162, 5495.389, 593.8894, 9.248147, 5492.412, 99.97291, 99.91841, 99.45806, 99.91754, 100.0, 99.94678
53006.31448, 283.55365685405576, 283.54461365307424, 284.02777013200927, 34.614363920006376, 34.78692128556445, 34.80960797679595, 9783.178556851115, 9844.602118027331, 9851.924547672192, 207.59231612234362, 47.42814051715504, 17.568731663463495, 9783.348327373755, 9842.216898755436, 9852.69363627633, 0.9999967476476068, 0.999988804054246, 0.9999974168056388, 60.00965520570544, 60.01121035423317, 60.00710883916192, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 604.8997, 4.5414, 2747.605, 797.2009, 6.888259, 5496.04, 821.1187, 6.667777, 5474.296, 603.3282, 9.117887, 5495.02, 606.7533, 9.040657, 5490.291, 587.6865, 9.330917, 5483.022, 99.97972, 100.0, 99.61591, 99.99437, 99.91024, 99.77542
53008.73760000001, 283.5625932713087, 283.61793674703864, 284.0309946951116, 34.63104182079057, 34.808918024726694, 34.765022396908606, 9778.64781731521, 9839.137140110422, 9854.841386648894, 211.27379048761657, 43.19122880028681, 19.757174546216447, 9788.285686145533, 9839.5473411853, 9847.07232403145, 0.9999968095725879, 0.9999852426066888, 0.9999973507273031, 60.00680832963751, 60.0056609172213, 60.00372847461842, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 602.6324, 4.556213, 2747.397, 797.2787, 6.898022, 5495.39, 823.8363, 6.632803, 5465.733, 607.4644, 9.039009, 5490.753, 601.565, 9.134344, 5495.48, 593.6707, 9.251077, 5492.202, 99.98889, 99.9948, 99.44264, 99.91859, 100.0, 99.94174
53011.1756, 283.4867908387671, 283.568664248357, 284.020633293855, 34.61254945107768, 34.79045592369498, 34.78959203171883, 9780.51489497717, 9838.324023174511, 9852.103135963973, 204.9247159916283, 46.64820006132322, 20.663402313884035, 9784.33041775478, 9837.580282595203, 9847.38134566289, 0.9999973225157169, 0.9999912604683102, 0.9999969573432199, 60.0028291113444, 60.00474723199156, 60.00356786399797, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0377, 4.539794, 2747.125, 796.2086, 6.901706, 5495.05, 823.7781, 6.634092, 5465.278, 607.4449, 9.039009, 5490.814, 601.6222, 9.134162, 5495.473, 593.8696, 9.248147, 5492.419, 99.979, 99.99357, 99.45599, 99.91347, 100.0, 99.94569
53013.59556, 283.5598181231348, 283.67834391318695, 284.101802410946, 34.60301269279451, 34.81170080789694, 34.774338253973134, 9774.249648812176, 9841.35104416179, 9851.269599762565, 209.88981441705198, 46.51194240289897, 23.653363783058012, 9780.64074980872, 9838.172361622816, 9852.507925752236, 0.9999984696193884, 0.9999898601482707, 0.9999985140919809, 60.00273624063951, 60.00043495372151, 59.99910457178813, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 611.3464, 4.485005, 2742.226, 789.8661, 6.951623, 5491.036, 830.184, 6.559726, 5445.63, 613.4841, 8.930346, 5478.674, 595.3085, 9.228214, 5493.72, 600.2514, 9.155122, 5495.625, 99.8007, 99.91945, 99.09023, 99.69459, 99.9703, 100.0
53016.031480000005, 283.5421051164012, 283.5776475102272, 284.0809043738661, 34.61783622361128, 34.78565282536824, 34.78574793000222, 9780.822981569769, 9834.665988491768, 9846.477874012926, 207.92906483258548, 40.84708158442072, 26.624407959160635, 9782.040004305009, 9832.544292263648, 9843.070312624228, 0.9999981290923803, 0.9999891966455939, 0.9999973626202323, 60.00528868821831, 60.00583774013289, 60.007013110184566, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 604.9982, 4.54033, 2746.794, 796.1697, 6.901706, 5495.161, 823.8557, 6.63446, 5465.283, 607.4255, 9.039376, 5490.767, 601.6413, 9.133797, 5495.432, 594.0087, 9.246499, 5492.628, 99.97689, 99.99557, 99.45595, 99.91243, 100.0, 99.94949
53018.487400000005, 283.5498186369511, 283.54117912869066, 284.06736308048806, 34.59496418313398, 34.81166950670002, 34.793194147897935, 9782.267340670613, 9838.10482888716, 9848.1140763233, 216.24545633412663, 51.0169885756186, 23.162932995853225, 9790.892566318837, 9839.719166569923, 9841.67611049344, 0.9999973618789564, 0.9999863980173375, 0.9999957016633602, 60.00243451772229, 60.00233622756928, 60.00238589801051, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0179, 4.54033, 2747.023, 789.7494, 6.95678, 5489.221, 822.1281, 6.656917, 5471.948, 604.3574, 9.100787, 5494.985, 606.3337, 9.051066, 5490.321, 587.8058, 9.329636, 5482.956, 99.97084, 99.90015, 99.57318, 99.98456, 99.92195, 99.77348
53020.89544000001, 283.50781436020236, 283.47265400267764, 284.0426724504553, 34.593615504522866, 34.79140305585797, 34.787328951031654, 9778.378759963756, 9829.680862991483, 9847.917825010325, 211.39830772372488, 50.408461488807006, 26.076044229871513, 9788.170774638642, 9841.461391976361, 9847.791641031321, 0.9999972358199487, 0.9999857710999935, 0.9999973449470015, 60.00460957243108, 60.01019219157655, 60.003731331936635, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 602.5142, 4.556213, 2747.503, 788.3292, 6.96028, 5490.618, 823.7393, 6.634644, 5465.169, 607.4449, 9.039009, 5490.813, 601.6031, 9.134344, 5495.207, 593.8894, 9.247781, 5492.474, 100.0, 99.91291, 99.45797, 99.91657, 100.0, 99.94582
53023.32104, 283.5286396536697, 283.47598197155315, 283.9213875244752, 34.60157982805774, 34.804061961091676, 34.77283687582779, 9780.295791914525, 9830.74867427285, 9846.942311014143, 211.186013528878, 44.74119665658782, 26.767404850092134, 9781.923147022242, 9835.547604309819, 9852.57714076272, 0.9999972535142219, 0.9999867414470645, 0.9999957067385885, 60.00870755429793, 60.009831972992146, 60.00800906386594, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0771, 4.539437, 2746.957, 789.8856, 6.951439, 5490.807, 823.914, 6.63354, 5465.449, 607.4644, 9.039192, 5490.663, 601.6222, 9.134527, 5495.54, 593.9292, 9.247781, 5492.492, 99.97288, 99.91743, 99.44886, 99.91657, 99.99644, 99.94702
53025.694520000005, 283.5571536829121, 283.53914733335523, 284.0404422366717, 34.58420635920601, 34.80573600576872, 34.775545879939784, 9781.187835781664, 9839.264934945733, 9843.341169805895, 209.11528094170535, 48.80140798912703, 25.88812769384367, 9781.515461467778, 9842.719087441314, 9852.35433332238, 0.9999959847898215, 0.9999864312983462, 0.9999963596039831, 60.012591816931455, 60.012118158412015, 60.01080422457977, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 611.4252, 4.484648, 2742.006, 796.1891, 6.901706, 5495.05, 830.087, 6.560094, 5445.8, 613.4841, 8.930714, 5478.68, 595.3085, 9.228214, 5493.656, 600.311, 9.154756, 5495.632, 99.79459, 99.99453, 99.08608, 99.69567, 99.96924, 100.0
53028.057120000005, 283.4813518647872, 283.64863113403857, 284.0360026575224, 34.588070016764426, 34.79479264399416, 34.77796881485803, 9778.191993735567, 9829.800618965251, 9843.50161088399, 210.1226294840999, 49.3297996737042, 24.88479369787865, 9779.01593230476, 9833.479667105612, 9842.536170653724, 0.9999977439563869, 0.9999869437268135, 0.9999972232236634, 60.017576231831455, 60.02062378486628, 60.01278875257417, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.1165, 4.539616, 2747.072, 789.8661, 6.951439, 5490.86, 823.8363, 6.633724, 5465.452, 607.4644, 9.038641, 5490.76, 601.6222, 9.134162, 5495.432, 593.9292, 9.247048, 5492.68, 99.97707, 99.91937, 99.45497, 99.91753, 100.0, 99.94814
53030.414880000004, 283.4689492775956, 283.59677455329614, 284.1040676913353, 34.62518651383566, 34.804408923231954, 34.79085051222676, 9771.694821609657, 9837.361010779778, 9854.858424307095, 208.16561422964833, 46.48207065853876, 23.78227341898173, 9782.170626962843, 9835.80949635096, 9844.613438688459, 0.9999971911552226, 0.999989674052113, 0.9999958490961302, 60.01742642662938, 60.01688909434909, 60.01978319206261, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.54033, 2747.125, 796.1891, 6.901521, 5494.992, 823.8169, 6.635564, 5467.417, 606.4351, 9.055924, 5492.91, 603.606, 9.091427, 5493.961, 590.5295, 9.302534, 5485.697, 99.97307, 99.99143, 99.45591, 99.94924, 99.97375, 99.82337
53032.84676000001, 283.56994155694315, 283.6532959523143, 284.0034690933845, 34.60745599261592, 34.783586020051445, 34.7664752191884, 9786.112974782136, 9836.830419909458, 9842.082063591763, 207.9736083659756, 50.19598901863901, 26.934296121859916, 9782.76025321993, 9830.561799404562, 9848.59190452358, 0.9999971344950171, 0.9999870679534921, 0.9999972317946728, 60.01634227440159, 60.01615538843682, 60.0171385465803, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 599.5372, 4.579593, 2748.151, 800.2943, 6.872602, 5495.775, 821.2352, 6.663175, 5469.148, 605.9497, 9.058498, 5491.112, 601.6985, 9.133066, 5495.432, 593.7105, 9.25071, 5492.203, 100.0, 100.0, 99.55892, 99.92801, 99.99857, 99.94185
53035.24356, 283.6316378418997, 283.4666322417282, 283.9266485802043, 34.62494526395706, 34.838932074183646, 34.81348782521289, 9788.004194899384, 9838.543547962197, 9849.32167040183, 207.44836345663498, 44.62800000552761, 25.19918283341576, 9788.184242981119, 9845.076139434856, 9854.881871934806, 0.9999963440191992, 0.9999903643540915, 0.9999964335704573, 60.01714166502269, 60.01894175308031, 60.01736420692511, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.1559, 4.539794, 2746.953, 796.2281, 6.901521, 5495.103, 817.5663, 6.702199, 5479.773, 601.1727, 9.141237, 5495.566, 601.6222, 9.134344, 5495.48, 593.8894, 9.247781, 5492.427, 99.97273, 99.99453, 99.7166, 100.0, 100.0, 99.94481
53037.69864, 283.5051087115947, 283.54106192952923, 284.114238698012, 34.610474401109464, 34.789418213775676, 34.80249662600136, 9780.16194832161, 9840.197533371489, 9839.574103719367, 207.42052438241353, 45.80137227735872, 19.003258312797243, 9789.721832741587, 9834.411552800546, 9845.409258714799, 0.9999973231383281, 0.9999889857692994, 0.9999975463477732, 60.018687170819966, 60.01534651319982, 60.0183907596877, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 611.3858, 4.485183, 2742.121, 789.8856, 6.951623, 5491.032, 810.8886, 6.770306, 5489.718, 594.8034, 9.234823, 5493.222, 595.3275, 9.227849, 5493.789, 600.311, 9.154389, 5495.565, 99.79687, 99.91734, 99.89654, 99.96029, 99.96971, 100.0
53040.094240000006, 283.5065249141266, 283.5094264749079, 284.0253717311767, 34.637168002008806, 34.815880821883056, 34.80984596917044, 9788.281953213445, 9846.181450646165, 9854.922563836599, 206.51925419105737, 34.2417863733026, 21.09634186682547, 9791.578023279646, 9844.131587324555, 9859.221995131567, 0.9999981172566433, 0.9999938757675193, 0.9999978216299806, 60.011048666901786, 60.016295530946714, 60.015786906526074, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0968, 4.540152, 2746.962, 796.1697, 6.901706, 5495.219, 817.6828, 6.702751, 5480.001, 601.1727, 9.14142, 5495.455, 601.6413, 9.133979, 5495.374, 593.9292, 9.247415, 5492.433, 99.97308, 99.9956, 99.71761, 100.0, 100.0, 99.94702
53042.495480000005, 283.52002119585757, 283.61545861756514, 284.1015658064556, 34.608103950530875, 34.78708000368199, 34.77071437230606, 9773.66096657264, 9835.813014893898, 9840.282846166432, 201.38547538694547, 43.350268353031424, 8.663032888156295, 9778.787194237986, 9830.736981954638, 9848.09805496779, 0.9999983426166967, 0.9999911658501717, 0.9999972520867301, 60.01540510748132, 60.01419315073602, 60.017337934262095, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.540508, 2746.905, 796.1697, 6.901521, 5494.99, 817.4886, 6.703303, 5479.885, 601.1339, 9.139766, 5495.273, 602.6522, 9.107863, 5494.527, 591.8218, 9.275982, 5487.873, 99.971, 99.99553, 99.71961, 100.0, 99.98405, 99.87549
53044.857840000004, 283.4202854266071, 283.46488993576247, 283.8941042983599, 34.644619831381, 34.82641513549743, 34.80931614111319, 9790.663213380503, 9846.866581000992, 9854.979384200415, 205.2947396567797, 42.00495650652101, 25.074872188044992, 9791.193702003808, 9841.951951745454, 9850.587171937097, 0.9999970357200892, 0.999991548491703, 0.999997213640171, 60.01128962532178, 60.01237365284947, 60.013914251077956, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.7683, 4.586731, 2748.12, 801.2671, 6.864314, 5495.801, 821.6428, 6.664832, 5473.126, 603.6971, 9.107958, 5494.977, 602.6904, 9.116995, 5495.256, 593.4918, 9.251993, 5492.202, 100.0, 100.0, 99.59461, 99.98538, 99.99451, 99.94148
53047.23504000001, 283.54604807282374, 283.52749712367165, 284.01182350879645, 34.61350821879236, 34.80537682952015, 34.77384744126987, 9779.549763720297, 9840.895126446041, 9840.465946723936, 203.43333564762028, 41.37845659760296, 22.141945017284343, 9787.751755414356, 9839.373963951575, 9850.385123106747, 0.9999983675436048, 0.9999919465156716, 0.9999986527828552, 60.01403876340162, 60.01254751672582, 60.01491976105225, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.539973, 2746.957, 796.1697, 6.901706, 5495.108, 823.7393, 6.635012, 5465.117, 607.4255, 9.039376, 5490.76, 601.6031, 9.134162, 5495.321, 593.9292, 9.247598, 5492.432, 99.96908, 99.99461, 99.45288, 99.9155, 99.99945, 99.94591
53049.61172, 283.49968078635675, 283.47073117298623, 283.979826022606, 34.57414639437053, 34.78130220270481, 34.73566524075807, 9763.492217571498, 9833.609277891308, 9831.508186081921, 205.67370399200263, 46.323287071041705, 21.03088527314685, 9773.190059801052, 9830.52519259687, 9835.806863001155, 0.9999987031140376, 0.999991016077354, 0.9999975296233585, 60.008261550926804, 60.01528634607893, 60.01304463209861, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 611.1098, 4.487325, 2742.177, 789.8467, 6.951439, 5490.865, 830.184, 6.560278, 5445.18, 613.4841, 8.93053, 5478.843, 595.3085, 9.228214, 5493.656, 600.2514, 9.154756, 5495.569, 99.80291, 99.9174, 99.09638, 99.69652, 99.9682, 100.0
53052.15844000001, 283.5291241616887, 283.5251661867449, 283.97353971817654, 34.61778209049086, 34.79637736515794, 34.78286254106026, 9778.419549241644, 9837.07249247067, 9844.197062959018, 205.59459551734426, 44.21141833249004, 20.806968528260768, 9782.024709854528, 9840.48355571695, 9852.67374948422, 0.999997627913738, 0.9999924056353581, 0.9999975569498003, 60.01327395336809, 60.01157843861498, 60.01262072158357, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0771, 4.540152, 2747.177, 796.2086, 6.901706, 5495.049, 823.7781, 6.63446, 5465.28, 607.4449, 9.039009, 5490.708, 601.6222, 9.134709, 5495.318, 593.9292, 9.247598, 5492.434, 99.97098, 99.99357, 99.45184, 99.91456, 99.99843, 99.94692
53054.56988, 283.54312055122995, 283.5926570146164, 284.0117537994407, 34.61327516611483, 34.8111944762809, 34.783333980715355, 9783.259819372051, 9837.964284004393, 9852.511893732473, 208.19753193723864, 50.58733540257117, 21.62210185796448, 9787.028362285111, 9838.171196330448, 9850.380084824532, 0.9999970197260537, 0.9999876014517066, 0.9999971858475103, 60.009169015116136, 60.00670373493896, 60.00375250570274, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.540152, 2747.072, 789.8467, 6.951254, 5490.754, 823.8363, 6.634092, 5465.566, 607.4255, 9.039192, 5490.924, 601.6222, 9.131422, 5495.315, 592.9351, 9.267192, 5489.912, 99.97499, 99.91539, 99.45077, 99.91849, 99.99838, 99.91612
53056.96252, 283.5859577211841, 283.5521955326746, 283.91013270963083, 34.62049225830551, 34.80976815822293, 34.79843892093231, 9780.713674951774, 9835.133376811333, 9845.164302267918, 210.7449023734698, 48.53536675834539, 23.337565916643598, 9787.4405858804, 9839.170859830414, 9849.235204502927, 0.9999964513826693, 0.9999897507363412, 0.9999965017604191, 60.00451394668387, 60.00683991430621, 60.00510187063893, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.9064, 4.588516, 2748.197, 783.5431, 6.996935, 5484.313, 818.3816, 6.693731, 5476.035, 603.8719, 9.098396, 5493.543, 604.0638, 9.101654, 5494.869, 592.8556, 9.257303, 5492.195, 100.0, 99.79819, 99.66377, 99.97992, 99.99027, 99.93679
53059.352880000006, 283.54520806635935, 283.53580300244937, 283.92831338526264, 34.61804117843132, 34.817534955814445, 34.80956614303403, 9780.08429733933, 9839.859362910855, 9850.459125922107, 208.87750390096426, 51.08928773099251, 19.763893721191835, 9785.874028293989, 9837.243411449339, 9850.701195412412, 0.9999974167672846, 0.9999873075852044, 0.9999967355125942, 59.99712488563271, 59.99915541568547, 59.99551989614628, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0179, 4.540152, 2746.958, 789.8661, 6.951623, 5490.919, 823.7781, 6.634644, 5465.288, 601.3475, 9.140685, 5495.736, 601.6413, 9.133614, 5495.439, 593.9292, 9.247415, 5492.499, 99.97291, 99.91732, 99.45197, 100.0, 100.0, 99.94702
53061.75288000001, 283.5757682206736, 283.56545420321277, 284.04851394315625, 34.5818534143284, 34.80228253927634, 34.766366772828455, 9775.592260261554, 9836.546258790468, 9843.139841497305, 204.52473062399986, 49.32244944369904, 28.25071424832072, 9770.100320423711, 9837.831983452892, 9842.599844513143, 0.9999973703560288, 0.9999863009277863, 0.9999966168836459, 59.99912694725443, 60.00170592747974, 59.999947953305906, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 610.7944, 4.490894, 2742.445, 796.1308, 6.90189, 5495.161, 830.087, 6.55991, 5445.354, 594.8034, 9.235559, 5493.393, 595.3085, 9.228214, 5493.656, 600.2912, 9.155122, 5495.631, 99.801, 99.99352, 99.08814, 99.9634, 99.9682, 100.0
53064.09496, 283.4242919065095, 283.46239679210777, 283.9272451158994, 34.62463680483108, 34.804293370182755, 34.797084356790734, 9779.468830524509, 9826.183923027691, 9847.135722149022, 208.53982634755266, 48.42652726371307, 25.160449887775485, 9781.46263658212, 9840.494993723845, 9849.366851924626, 0.9999962741738969, 0.9999859439670165, 0.9999960822277082, 59.99484630374992, 59.992277970181654, 59.994620220648684, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0968, 4.539616, 2746.847, 789.8856, 6.951623, 5490.866, 823.8363, 6.634092, 5465.392, 601.1921, 9.141237, 5495.672, 601.6413, 9.133979, 5495.487, 594.0087, 9.246499, 5492.568, 99.98284, 99.91743, 99.45697, 100.0, 100.0, 99.94607
53066.578440000005, 283.51195301107253, 283.56913869955207, 284.00598660055965, 34.63108942730931, 34.82341914775312, 34.805748496276024, 9782.529748292774, 9841.999960068424, 9850.7229036458, 206.51979972997833, 41.5140956844989, 22.65958176692493, 9784.677461253983, 9841.599258108485, 9837.072267461466, 0.9999982762284219, 0.9999889647460357, 0.9999986274020489, 59.988735310740886, 59.99011412533215, 59.992922282646965, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0771, 4.540152, 2747.12, 796.2086, 6.901706, 5495.045, 823.7587, 6.635012, 5465.847, 601.1533, 9.14142, 5495.449, 601.6222, 9.133797, 5495.439, 593.9491, 9.247231, 5492.305, 99.97097, 99.9956, 99.45188, 100.0, 100.0, 99.94361
53068.98932000001, 283.56610512412357, 283.53228905890086, 283.8770435113562, 34.62607701680205, 34.836982264382605, 34.80970438368073, 9780.035927123867, 9841.612069190947, 9852.848128883998, 207.6932999581304, 43.98031691554752, 22.827949538943813, 9788.154469069628, 9841.920461633443, 9857.77774284343, 0.9999973321431957, 0.9999882447797291, 0.9999978790676874, 59.992296505347014, 59.991007048528054, 59.9914981335849, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.7486, 4.589587, 2748.145, 802.4149, 6.848841, 5495.424, 817.5275, 6.702567, 5479.605, 606.7264, 9.057211, 5492.608, 605.8187, 9.077547, 5493.621, 591.2651, 9.283855, 5490.566, 100.0, 100.0, 99.71656, 99.94, 99.96316, 99.90209
53071.35168000001, 283.44748950249556, 283.4939432354976, 283.9788306869106, 34.61562459977878, 34.79879240723701, 34.7969581935318, 9785.131714681784, 9838.675205150721, 9854.02362218787, 201.5913159682741, 45.33731133015203, 17.73163785129509, 9778.009065129652, 9831.897520743074, 9840.21177239477, 0.9999960270917256, 0.999991609764256, 0.9999979003128402, 59.991541594449146, 59.989235585096814, 59.9868257570066, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.539794, 2747.014, 796.1891, 6.901521, 5495.219, 823.8946, 6.63446, 5465.222, 605.3283, 9.064198, 5491.513, 601.584, 9.134344, 5495.489, 593.9292, 9.247781, 5492.487, 99.97496, 99.99258, 99.45077, 99.9412, 100.0, 99.94582
53073.756720000005, 283.55482248528244, 283.5738849334465, 284.06784515891405, 34.561776972790874, 34.77476562606818, 34.7294160530829, 9767.809345463196, 9831.388878582784, 9837.916469703498, 200.38452044180485, 41.80233854369027, 26.754555319366773, 9769.504254826907, 9832.185024346303, 9833.10674053965, 0.9999976501204343, 0.9999906275971752, 0.9999979357447358, 59.98731116744165, 59.996774463358776, 59.994030288777466, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 608.5272, 4.506599, 2744.165, 791.3058, 6.943703, 5491.099, 828.9417, 6.566169, 5446.646, 613.4453, 8.931081, 5478.837, 595.2894, 9.228396, 5493.655, 600.2912, 9.155305, 5495.685, 99.87128, 99.92167, 99.1291, 99.6965, 99.96817, 100.0
53076.30788000001, 283.60125556030295, 283.4787213549622, 284.0374686414173, 34.62051899349065, 34.79655187419955, 34.81037924366123, 9783.235897985376, 9840.40603131932, 9850.547429821272, 206.07705034883475, 40.503314917056855, 19.548726470508882, 9782.664772270295, 9839.09230132586, 9844.778951797796, 0.9999981219823958, 0.9999897358800677, 0.9999989762746897, 59.995145935491465, 59.995026988895106, 59.991860140901686, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.540152, 2746.961, 796.1503, 6.901706, 5495.05, 823.8363, 6.633908, 5465.506, 607.4255, 9.039009, 5490.864, 601.6031, 9.133431, 5495.332, 593.9888, 9.246865, 5492.5, 99.9769, 99.99357, 99.45291, 99.91552, 99.99868, 99.94816
53078.791560000005, 283.52293442496006, 283.55525054644517, 283.9853118671144, 34.621396278317214, 34.806879462631095, 34.79504357894011, 9785.397364672803, 9835.641743802598, 9847.757066329983, 211.7559189064291, 47.94828181648677, 18.581528724880627, 9781.448238872417, 9842.411632072559, 9846.009775921308, 0.9999976981304417, 0.9999873363758225, 0.9999978468230319, 59.99459275000965, 59.99204520256037, 59.99400331460599, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0574, 4.540508, 2746.957, 789.8661, 6.951439, 5490.919, 823.7975, 6.633908, 5465.677, 607.4449, 9.038825, 5490.656, 601.6031, 9.134162, 5495.324, 594.0087, 9.246499, 5492.717, 99.97306, 99.91839, 99.4498, 99.91562, 100.0, 99.94926
53081.19784, 283.54071396427764, 283.58757796704094, 284.0061725630705, 34.604185229770536, 34.797209594618415, 34.797691971549916, 9783.097203306419, 9839.308884950304, 9852.83031995051, 210.41979754618615, 53.30479545541925, 23.82247197641209, 9780.380257498693, 9832.784057715195, 9846.79371557576, 0.9999980470201663, 0.9999879922525117, 0.9999969611326712, 59.99765248208883, 59.99487768894753, 59.99356029380901, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.7683, 4.589408, 2748.034, 783.5236, 6.998225, 5483.209, 817.5857, 6.702567, 5479.05, 602.1825, 9.125608, 5494.81, 605.7614, 9.078826, 5493.688, 591.2054, 9.284405, 5490.558, 100.0, 99.7781, 99.71456, 99.99193, 99.96878, 99.90188
53083.59936000001, 283.56699233756314, 283.5773163376755, 284.00764872432626, 34.61823467796359, 34.81494312556822, 34.808470369517806, 9781.581754484778, 9848.690561597019, 9853.124735301477, 210.43337767131288, 45.06948074501611, 27.25790766085629, 9788.654070176197, 9837.8931857055, 9853.551085716066, 0.9999967016891098, 0.9999883725287482, 0.9999970955828861, 59.99432947310078, 59.99191505805184, 59.99458076376385, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0968, 4.539973, 2746.847, 789.8467, 6.951623, 5490.579, 820.1287, 6.674956, 5476.256, 607.4255, 9.039192, 5490.748, 601.584, 9.134709, 5495.371, 593.8894, 9.247964, 5492.432, 99.96889, 99.91219, 99.63322, 99.91527, 99.99928, 99.94583
53086.048160000006, 283.43502426327973, 283.59735634772767, 283.9762177818792, 34.61813249505596, 34.78804824433414, 34.76497260778136, 9775.647697178552, 9836.117751379285, 9837.565059577908, 205.6303948904192, 47.32572337418833, 25.15251285742761, 9778.62635492979, 9835.576557334769, 9843.571067614927, 0.999997048486801, 0.9999901115762535, 0.9999973483464631, 59.993840620196735, 59.99568720981723, 59.99661475178512, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 608.9609, 4.506778, 2743.599, 794.6911, 6.910547, 5494.93, 808.3456, 6.800862, 5490.883, 613.5229, 8.929977, 5478.627, 595.3657, 9.227301, 5493.622, 600.3309, 9.154389, 5495.578, 99.8633, 99.99225, 99.94192, 99.69461, 99.96941, 100.0
53088.41836, 283.53912947334953, 283.57517533436874, 283.96624852486394, 34.63707735506915, 34.833594144363055, 34.80480112513224, 9785.242443029198, 9838.591976337619, 9854.233787939536, 207.42150744546825, 54.41252687893984, 20.85623845381815, 9786.386353047816, 9845.618723425634, 9855.648743895872, 0.9999978792019159, 0.9999908146268564, 0.9999973357742811, 59.995889428566905, 59.99629015575472, 60.00088980727918, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0377, 4.539794, 2746.795, 789.8661, 6.951807, 5490.978, 817.3528, 6.70588, 5480.05, 607.4449, 9.038825, 5490.708, 601.6413, 9.134344, 5495.417, 594.0286, 9.246865, 5492.629, 99.97291, 99.91431, 99.72773, 99.91444, 100.0, 99.9495
53090.82912, 283.5152282459787, 283.5854530823212, 283.9038213815983, 34.63750351687606, 34.833437730046775, 34.82577305575513, 9783.622223008788, 9846.144244489791, 9850.614847287492, 206.34907599236885, 43.62015830340806, 18.71210610080834, 9783.12970528059, 9841.51478123788, 9845.23661737373, 0.9999974993335708, 0.9999876322503748, 0.9999960890494759, 59.99512573733274, 59.99213504245387, 59.99897168763412, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0771, 4.539616, 2746.958, 796.1697, 6.901706, 5495.049, 817.6051, 6.702567, 5479.546, 607.4255, 9.039009, 5490.76, 601.6222, 9.134162, 5495.374, 593.9292, 9.247598, 5492.487, 99.97291, 99.9956, 99.71656, 99.91348, 99.99945, 99.94692
53093.20188000001, 283.51697498545684, 283.5375590497518, 284.03396775377354, 34.63745809385256, 34.82453464315574, 34.808764523958516, 9772.474409808689, 9842.40973167256, 9853.27648526675, 210.09121487799166, 42.397849679739466, 30.72409423200861, 9791.357315629919, 9843.288829407062, 9857.796161210888, 0.9999966984513203, 0.9999878531157244, 0.9999969022909294, 59.99492419511815, 59.994586849215956, 59.9944626611478, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.8078, 4.589408, 2747.867, 802.3955, 6.849394, 5495.308, 823.8946, 6.634092, 5465.112, 601.1533, 9.141973, 5495.402, 607.688, 9.043031, 5491.453, 589.1974, 9.310957, 5487.59, 100.0, 99.99826, 99.45288, 99.99997, 99.91796, 99.84565
53095.56308000001, 283.64395216814074, 283.5612344055655, 283.89784937907655, 34.61732500316298, 34.79534237564985, 34.80281937206295, 9779.521299911106, 9837.911338450751, 9850.088109214908, 205.43237140570523, 44.02188414263992, 21.36470431793896, 9784.772013753178, 9843.71669475112, 9849.332503896158, 0.9999967257609674, 0.9999894794702774, 0.9999972069953125, 59.989366129555506, 59.990319606587704, 59.9921876322004, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.1362, 4.54033, 2747.068, 796.1697, 6.901706, 5494.877, 818.4204, 6.687105, 5476.144, 607.4449, 9.038825, 5490.649, 601.6413, 9.134162, 5495.271, 593.9093, 9.247598, 5492.487, 99.97691, 99.99763, 99.64952, 99.91338, 99.99851, 99.94692
53097.96316000001, 283.4972715599726, 283.5782489165745, 284.0116523581945, 34.570604290781446, 34.7825686173971, 34.73698347029543, 9769.620945731764, 9832.613357451872, 9836.357528560467, 205.43928439119475, 40.49753747779778, 21.21328346081191, 9767.054793883075, 9833.308099164286, 9833.231392481594, 0.9999976487720373, 0.999989225423599, 0.9999977857007388, 59.998449781440556, 59.99676233325043, 59.99599300038121, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 606.2994, 4.525517, 2745.504, 793.3876, 6.927309, 5493.046, 826.1852, 6.609242, 5450.071, 612.9016, 8.935862, 5478.927, 595.3085, 9.228031, 5493.655, 600.2514, 9.155488, 5495.677, 99.92002, 99.95709, 99.26919, 99.70976, 99.96817, 100.0
53100.362680000006, 283.52335087920784, 283.6119784463225, 284.0486312854722, 34.612440102691735, 34.80381686473532, 34.796793687928414, 9780.55888204532, 9834.491816653966, 9848.472378098333, 208.57018755726472, 42.83251031940108, 13.346250949914975, 9778.646554356668, 9834.75566371339, 9852.907174465938, 0.9999983150055821, 0.9999929663680385, 0.9999976209703482, 59.99622199604525, 59.9982719532868, 59.99663018399764, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.4911, 4.536225, 2746.905, 796.1697, 6.901706, 5495.109, 823.8557, 6.634092, 5465.335, 607.4449, 9.039192, 5490.597, 601.6413, 9.133979, 5495.339, 593.9888, 9.246865, 5492.494, 99.9649, 99.99457, 99.45284, 99.91444, 99.99882, 99.94607
53102.70788, 283.5085213203024, 283.63898262402023, 284.0878038372604, 34.59194978433899, 34.804847016916234, 34.80000245386148, 9780.186789162268, 9836.525588153536, 9849.558257582074, 213.23397252558192, 52.85823850747056, 19.286114148527304, 9782.294632696, 9838.926265088792, 9849.908021739664, 0.9999979351575233, 0.9999887686385924, 0.9999976145356959, 60.000813283947, 60.00054895969533, 60.00324119858687, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.1165, 4.539437, 2746.79, 789.8661, 6.951439, 5490.919, 823.7975, 6.63538, 5465.281, 607.4255, 9.039009, 5490.649, 601.6031, 9.134344, 5495.313, 593.9093, 9.247598, 5492.492, 99.97101, 99.91839, 99.46001, 99.91348, 99.99835, 99.94583
53105.07332, 283.47438374597107, 283.6205839214282, 284.0409870121853, 34.61824706825016, 34.785265535228994, 34.762961283445186, 9780.87729428749, 9836.600673900271, 9843.173697217138, 206.16757569280117, 55.050968723076494, 22.320014847528, 9779.368729259477, 9844.895861789348, 9847.498805459256, 0.9999985084094513, 0.9999878515065734, 0.9999981015212426, 59.999505542902426, 60.001051059372045, 60.00348702952987, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.8275, 4.589408, 2747.872, 783.5042, 6.998225, 5483.209, 817.6439, 6.701462, 5479.942, 601.1533, 9.141237, 5495.506, 607.8024, 9.032804, 5490.073, 587.6268, 9.330917, 5483.009, 100.0, 99.7781, 99.71358, 100.0, 99.90486, 99.77446
53107.424040000005, 283.50486257712345, 283.55783146156955, 283.99759217034045, 34.59644199767454, 34.807456667391655, 34.77529322956847, 9777.539534112238, 9845.751764158797, 9844.231671136871, 210.8677336337953, 53.01357829183553, 22.067418936707327, 9780.540456212875, 9832.06499983578, 9847.243044778084, 0.9999964934561091, 0.9999872072293811, 0.9999971920525342, 60.00453027810989, 60.005558631846384, 60.005932809162765, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0771, 4.539973, 2746.795, 789.905, 6.951623, 5491.033, 823.914, 6.632619, 5464.833, 607.3867, 9.039376, 5490.644, 601.6222, 9.134162, 5495.321, 593.9093, 9.247781, 5492.433, 99.96698, 99.91732, 99.44371, 99.9123, 99.99849, 99.94593
53109.84160000001, 283.38956211738594, 283.53807769865875, 284.05256252721, 34.556161324681696, 34.78091677277305, 34.737655914556605, 9765.204245997333, 9832.708584088938, 9835.955856930043, 206.42102878029164, 51.540661504257514, 28.455939190329445, 9768.70262946688, 9838.411614492787, 9836.578967868565, 0.9999958068857215, 0.9999849099781657, 0.9999964401216409, 60.003778226927146, 60.00395621289016, 60.00083055900592, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0179, 4.54033, 2746.737, 789.8467, 6.951439, 5490.98, 824.7098, 6.619182, 5460.292, 609.3674, 8.994698, 5485.984, 597.9408, 9.189862, 5494.677, 598.5019, 9.178378, 5495.805, 99.97307, 99.9195, 99.36108, 99.83942, 99.99142, 100.0
53112.20444, 283.50911237816086, 283.56822521003676, 284.04163573536636, 34.60789883352354, 34.815344793984416, 34.769147985883365, 9776.474393695646, 9842.228265495261, 9845.581370266442, 207.1812620423293, 48.78474404335202, 23.023284802154194, 9780.90705500854, 9827.859365923521, 9852.158298888258, 0.999997345536084, 0.999983947724655, 0.9999980946507384, 60.005471665824466, 60.00739702775044, 60.006660550652086, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 609.1777, 4.50428, 2744.874, 793.0179, 6.932282, 5492.634, 826.5346, 6.604272, 5457.094, 607.5614, 9.036802, 5490.755, 601.6031, 9.134527, 5495.363, 594.2075, 9.243936, 5492.71, 99.89214, 99.9496, 99.30287, 99.91339, 99.99925, 99.9522
53114.60988, 283.4094796761721, 283.65603372419145, 284.1466805895995, 34.600216258619014, 34.80198748227214, 34.78919900944053, 9776.837096823332, 9840.449478726376, 9850.310139868587, 210.42592599414093, 51.60904790717973, 20.938792612723773, 9779.320820255427, 9837.550725646437, 9851.083545703354, 0.9999981669216106, 0.9999872288029465, 0.9999980217528129, 60.00748244758478, 60.00578813684961, 60.00589925361808, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 605.0771, 4.539794, 2746.962, 796.1503, 6.90189, 5495.216, 823.8169, 6.63446, 5465.564, 607.4255, 9.039192, 5490.755, 601.6222, 9.133979, 5495.381, 593.8696, 9.24833, 5492.418, 99.96889, 99.99658, 99.456, 99.91444, 99.99958, 99.94677
53117.03340000001, 283.5256270880425, 283.6990014346072, 284.14871992191723, 34.62383707577624, 34.80574468169483, 34.780850920996784, 9780.016614598706, 9844.185330103279, 9859.044288819581, 203.00751505933567, 47.68338512136188, 26.40884419482154, 9783.971525987246, 9845.838665804948, 9853.41777669236, 0.999997631587487, 0.9999868368551318, 0.9999964696610198, 60.008941068864054, 60.00522064875648, 60.00083566386368, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 600], 5500.0, [], 598.8078, 4.589408, 2747.981, 802.3371, 6.848104, 5495.419, 817.6633, 6.700174, 5479.499, 601.095, 9.141604, 5495.501, 607.8024, 9.032621, 5490.184, 587.6467, 9.330734, 5483.076, 100.0, 99.99622, 99.7106, 100.0, 99.9051, 99.77566
