TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
53436.78884, 283.45704188163177, 283.61810571420864, 284.0433325013357, 34.64145901492879, 34.80201297977639, 34.820426914197434, 9781.488057677227, 9843.379638655877, 9858.622405204862, 208.02470142970878, 48.086066703563574, 16.540915763631347, 9782.754121080197, 9844.592004697572, 9855.929389698238, 0.9999979784673443, 0.9999876404397358, 0.9999970737632196, 59.9848427474084, 59.98446366115828, 59.98544059611248, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0574, 4.54033, 2747.01, 796.2086, 6.901706, 5494.933, 817.5275, 6.702383, 5479.719, 607.4255, 9.039192, 5490.708, 601.5459, 9.13617, 5495.418, 815.5253, 6.717245, 5481.715, 99.97482, 99.99461, 99.71552, 99.91752, 100.0, 99.76019
53439.15924, 283.59465937192783, 283.67531382525806, 284.05045426514863, 34.551443064525515, 34.76338316300683, 34.723581196840776, 9760.598162806506, 9827.197772787209, 9829.888655916988, 205.96967860046288, 47.50392170083251, 23.738889896611, 9760.212319193688, 9825.832676680253, 9829.065437983123, 0.9999969406491347, 0.9999883731184738, 0.9999982941250765, 59.98319667182156, 59.98032318940757, 59.98369649776893, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0377, 4.540152, 2747.12, 796.1697, 6.901521, 5495.221, 824.1275, 6.630962, 5461.695, 608.5129, 9.014923, 5487.858, 599.0471, 9.181644, 5495.236, 824.949, 6.621106, 5458.966, 99.97883, 99.99357, 99.41307, 99.86269, 99.99695, 99.35459
53441.5192, 283.4463001638919, 283.6507568567145, 284.1097473534827, 34.62970059511674, 34.81587158994401, 34.77941248453518, 9778.896309065178, 9840.155102570763, 9856.62902732681, 212.87441148845255, 51.07999771208324, 20.711995569788087, 9781.994748545187, 9846.790512274003, 9850.604782313481, 0.9999976760799771, 0.9999880854814786, 0.9999980849709871, 59.98841129137054, 59.98946908009556, 59.990003085983986, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 610.4001, 4.499639, 2744.111, 792.4537, 6.92694, 5493.826, 827.0393, 6.596909, 5456.42, 608.2605, 9.030735, 5490.684, 601.317, 9.137449, 5495.354, 820.6149, 6.669267, 5473.101, 99.86931, 99.96578, 99.29062, 99.901, 100.0, 99.59416
53443.98160000001, 283.48792273414506, 283.6196617205793, 284.1945836140985, 34.613826108121934, 34.805873645132095, 34.78770880353783, 9784.786351754878, 9836.592757260316, 9850.507926737657, 210.5720695846221, 44.94643830912628, 15.067631353801403, 9785.624032614409, 9839.533095354584, 9855.826220461355, 0.999998402673658, 0.999987270246443, 0.9999971361697939, 59.98986443555137, 59.987858743061174, 59.99044466940399, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0179, 4.540152, 2746.852, 789.944, 6.951439, 5490.801, 823.8169, 6.633908, 5465.451, 607.4449, 9.039009, 5490.708, 601.565, 9.135075, 5495.462, 820.6149, 6.669084, 5473.103, 99.98316, 99.9204, 99.45495, 99.91456, 99.99819, 99.59309
53446.37604, 283.5170467842467, 283.6338374785656, 284.1149006973205, 34.649879591131935, 34.834507353556795, 34.820781807735635, 9784.48396085872, 9848.059912530338, 9859.901752987154, 211.318593997049, 51.18505011940442, 23.049411395848892, 9789.089057421803, 9847.33618275041, 9863.123681815396, 0.9999979151276815, 0.999986332856674, 0.999996948521106, 59.98968916989358, 59.99390360003801, 59.98853870059627, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 598.8078, 4.58923, 2748.034, 783.5042, 6.998041, 5483.269, 817.5275, 6.703119, 5479.94, 601.1727, 9.14142, 5495.507, 607.707, 9.034266, 5490.207, 814.2927, 6.736289, 5485.246, 100.0, 99.77917, 99.71965, 100.0, 99.90542, 99.81403
53448.75392, 283.54965679300625, 283.60895118011285, 284.0348185028523, 34.627289819831404, 34.81335940361774, 34.81681948801439, 9790.089374236924, 9845.336884970016, 9856.329446846621, 215.87622842672408, 50.05732151755228, 17.131489992699926, 9789.774980930626, 9841.631072466278, 9862.235693078073, 0.9999973540724698, 0.9999874074790411, 0.9999975475146989, 59.993214876268816, 59.9932782386557, 59.99297986478601, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0968, 4.539616, 2746.958, 789.8661, 6.951807, 5490.865, 823.7781, 6.63446, 5465.223, 607.4449, 9.039192, 5490.76, 601.5078, 9.135805, 5495.348, 820.6149, 6.669633, 5473.842, 99.98107, 99.9174, 99.45393, 99.9155, 100.0, 99.59735
53451.12588000001, 283.46728318770295, 283.6357129538015, 284.15819063345185, 34.62959798777115, 34.80942934018144, 34.769746047521004, 9780.699075466964, 9837.760889955744, 9852.88883057757, 212.14820026876077, 47.52603602459476, 17.471745693856747, 9778.030343690134, 9837.654521334201, 9850.537262250353, 0.9999979608438101, 0.9999873809900119, 0.9999980830441823, 59.99815586178695, 59.996982004343494, 59.99287142243865, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0574, 4.54033, 2747.182, 789.8467, 6.951807, 5490.806, 817.6439, 6.702015, 5479.659, 607.4449, 9.039376, 5490.573, 600.9164, 9.144937, 5495.463, 813.0004, 6.754784, 5488.412, 99.97498, 99.91836, 99.71349, 99.91753, 100.0, 99.87277
53453.524600000004, 283.507100536093, 283.5509673832438, 284.04986282288917, 34.655461735785856, 34.83979486461383, 34.81997474017027, 9786.701437908034, 9854.808197685259, 9861.500534642417, 208.15951617535666, 45.26064086762881, 19.604065373365643, 9790.306627473316, 9853.765784311307, 9860.072495520233, 0.9999981942739242, 0.9999900131276888, 0.9999977355181437, 60.002868744539015, 60.00152366959847, 60.0021337770815, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.3661, 4.484648, 2742.391, 795.6055, 6.906311, 5494.205, 813.0239, 6.74159, 5485.732, 610.3383, 8.988079, 5487.837, 599.2188, 9.164295, 5495.588, 813.9149, 6.736472, 5481.206, 99.7967, 99.98458, 99.824, 99.8431, 100.0, 99.74163
53455.897000000004, 283.49184615908104, 283.6639570614076, 284.11505809060117, 34.65176509158589, 34.85316777075762, 34.82300379158636, 9790.361760444855, 9846.82520249929, 9859.889374051663, 211.18856128308744, 48.23838052742849, 23.30863379350194, 9790.160346824367, 9851.759062063022, 9860.04941858052, 0.9999988985341912, 0.9999883922854403, 0.9999984436896874, 60.00356767472185, 60.00740107740086, 60.008460378757675, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.1559, 4.539616, 2747.015, 794.0685, 6.915336, 5494.731, 817.5081, 6.702935, 5479.771, 607.4255, 9.03956, 5490.924, 601.5459, 9.135075, 5495.413, 814.2131, 6.737021, 5485.073, 99.975, 99.98217, 99.71962, 99.91645, 99.99923, 99.81724
53458.3196, 283.57934917110265, 283.64584764883784, 284.2438462529847, 34.61508241011064, 34.79518061821915, 34.774205233417085, 9779.013951685449, 9841.988383596343, 9854.434947792372, 210.04931241044096, 46.67775965902274, 15.140027146532475, 9783.678546023357, 9845.241666208787, 9853.087537569216, 0.999997989924828, 0.999989737695566, 0.9999986144178461, 60.00653296662379, 60.00846434027284, 60.00647206484961, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 599.1824, 4.586374, 2748.087, 802.3955, 6.848841, 5495.648, 823.8557, 6.63354, 5465.396, 601.1921, 9.140869, 5495.625, 607.7643, 9.033535, 5490.381, 820.6149, 6.66945, 5473.329, 100.0, 100.0, 99.45086, 100.0, 99.90467, 99.59523
53460.693640000005, 283.51854865132157, 283.66766261842247, 284.078569115097, 34.630833986847584, 34.8294053272353, 34.82316580489386, 9786.278022334185, 9848.928218698937, 9859.086652087717, 209.41029431428478, 44.160524144303054, 21.073690840155905, 9785.927220841992, 9852.715850840568, 9857.145036298118, 0.9999984222715518, 0.9999884856483339, 0.9999976373188376, 60.01105153539807, 60.00842993573706, 60.00656928801576, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 604.9785, 4.54033, 2746.9, 796.1891, 6.901706, 5495.221, 817.5081, 6.702935, 5479.771, 607.4061, 9.039376, 5490.703, 601.5268, 9.135623, 5495.364, 814.2131, 6.736838, 5485.295, 99.98281, 99.99667, 99.71756, 99.91445, 99.99898, 99.82127
53463.12848000001, 283.50406185651354, 283.6770863559926, 284.18126801670667, 34.603451540524226, 34.809278050561716, 34.77046990228468, 9781.516518587114, 9834.38803128984, 9850.44214664724, 214.05006187493987, 44.17446552552792, 19.284616833400833, 9780.262912859747, 9833.148360170437, 9842.991530595948, 0.9999979487574887, 0.9999892310421554, 0.9999968605184496, 60.0089100852462, 60.00851522936347, 60.006751116476856, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 604.9982, 4.54033, 2747.015, 796.2086, 6.901706, 5495.157, 823.8557, 6.633908, 5465.506, 607.4255, 9.039192, 5490.813, 601.5078, 9.135623, 5495.363, 820.8336, 6.667253, 5471.787, 99.97899, 99.99357, 99.45291, 99.91646, 99.99928, 99.57024
53465.52412, 283.5471634361199, 283.6975658216852, 284.0815446468525, 34.617256599672395, 34.83166275436971, 34.787510142717245, 9783.80644424832, 9842.70710675713, 9850.931032290948, 212.02370734927013, 48.45039553337483, 17.42256998419998, 9784.509568447193, 9839.92171126478, 9854.245704128936, 0.9999984473370894, 0.9999886607172176, 0.9999977049344098, 60.01091768749863, 60.01046761726737, 60.00955187076285, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.3858, 4.484827, 2742.226, 789.8661, 6.951807, 5490.977, 830.1258, 6.563039, 5448.046, 612.3772, 8.959028, 5483.729, 597.6165, 9.194976, 5495.382, 823.0404, 6.648574, 5469.444, 99.7967, 99.91634, 99.13823, 99.76532, 99.9996, 99.50883
53467.954320000004, 283.4475663152475, 283.6550194500427, 284.1644387218435, 34.62066460013873, 34.78275175528416, 34.78366413375368, 9774.283630415748, 9838.220305038962, 9855.33537948081, 213.77198648006197, 50.66317097390447, 21.09460609483176, 9783.119971509328, 9840.492528882654, 9855.592834750798, 0.9999982894976278, 0.9999875670161095, 0.9999988420411935, 60.00756133575758, 60.00624454169766, 60.0122591181718, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0968, 4.539081, 2747.23, 793.5043, 6.927862, 5492.577, 823.8169, 6.634092, 5465.114, 607.4449, 9.039009, 5490.873, 601.565, 9.135075, 5495.355, 820.595, 6.669633, 5473.388, 99.98281, 99.95519, 99.45288, 99.91456, 99.99912, 99.59838
53470.32716000001, 283.342614623997, 283.5948118079619, 284.09806112657026, 34.64734506013791, 34.84454925971818, 34.81624026212411, 9790.012508655673, 9842.124115033534, 9864.994551416752, 209.66769214477335, 49.836882871760395, 20.351335306425426, 9793.450388599096, 9850.381628006231, 9864.812718284724, 0.9999973489500413, 0.9999869823176986, 0.9999971698587773, 60.0061366890308, 60.00590327238493, 60.00650166131615, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 600.1878, 4.578701, 2748.137, 784.1073, 6.997119, 5483.208, 817.7798, 6.700358, 5479.661, 601.1533, 9.14142, 5495.507, 607.7261, 9.034082, 5490.273, 814.1336, 6.736838, 5485.186, 100.0, 99.78135, 99.71356, 100.0, 99.90661, 99.81406
53472.71948000001, 283.48592628382977, 283.64136764890617, 284.13182405398834, 34.617386626882826, 34.78880408735266, 34.79963540166768, 9780.911945373864, 9840.633139533411, 9851.02813083362, 216.24517685097908, 51.18530887606721, 18.055876956699194, 9779.83145058782, 9840.532797943919, 9858.428821854845, 0.9999975208267408, 0.9999895504121947, 0.9999977380918205, 60.00329411822817, 60.00578982043672, 60.00272430087005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0574, 4.539973, 2747.019, 789.8661, 6.951623, 5490.807, 823.8363, 6.634092, 5465.561, 607.4449, 9.03956, 5490.871, 601.5268, 9.135258, 5495.355, 820.6149, 6.669633, 5473.16, 99.979, 99.91839, 99.45695, 99.91645, 100.0, 99.5963
53475.12696, 283.5344119707632, 283.6303871890631, 284.1400468687732, 34.64014567403606, 34.83686121169157, 34.80868692249683, 9787.973189121549, 9847.106712324243, 9864.287430763674, 213.97679374759264, 47.477260226427916, 21.655416638620864, 9787.030316424409, 9856.720111851306, 9857.13040107701, 0.9999982344911373, 0.9999894506760492, 0.999997777077879, 60.006455820703444, 60.00299863723999, 60.00301333734152, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0771, 4.539973, 2746.958, 789.8856, 6.951623, 5490.919, 817.5275, 6.703671, 5479.886, 607.4838, 9.039009, 5490.858, 601.4315, 9.137084, 5495.39, 814.4716, 6.734274, 5485.014, 99.97691, 99.91839, 99.71857, 99.91348, 100.0, 99.81094
53477.534600000006, 283.563148348132, 283.5645633022955, 284.07744052989773, 34.605413442658566, 34.805736493829755, 34.793452552780025, 9785.081303451907, 9841.699843417604, 9861.292200742151, 204.02226238691856, 38.271427216335724, 19.680562935375747, 9789.268520857313, 9843.979745787605, 9863.649435707353, 0.9999977224030191, 0.9999899831958157, 0.9999980773000519, 60.00175181798927, 60.00059166272174, 60.002899203212706, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.3661, 4.485183, 2742.058, 796.2086, 6.901521, 5495.104, 811.1798, 6.768097, 5489.611, 613.5229, 8.92961, 5479.193, 595.3085, 9.224379, 5494.557, 809.9785, 6.774012, 5490.056, 99.80051, 99.9935, 99.89459, 99.6927, 99.97968, 99.90268
53479.95468, 283.4832939998224, 283.6296367039294, 284.1446225144974, 34.64141792014469, 34.85631850139952, 34.824052053962916, 9792.72468310607, 9847.424785138752, 9861.941496450896, 207.60884773180624, 41.05355610015249, 19.39221455351003, 9786.670118294294, 9845.473421433608, 9859.608724358923, 0.9999975105326782, 0.9999881406687108, 0.999998194121765, 59.99654936545085, 59.9958314882134, 59.997614167666626, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0377, 4.540152, 2746.905, 790.4304, 6.94315, 5492.5, 817.5857, 6.702199, 5479.773, 607.4449, 9.039376, 5490.813, 601.5268, 9.13544, 5495.413, 814.1535, 6.737571, 5485.358, 99.9769, 99.93867, 99.71558, 99.91646, 100.0, 99.81814
53482.43596, 283.44266085568427, 283.5692706175264, 284.14435518515523, 34.611931656896296, 34.8129631761595, 34.779989579592936, 9783.616434519636, 9834.301186683844, 9857.421659253836, 206.6683625997248, 44.96891532038808, 15.045669121741184, 9781.586739289336, 9852.40584488946, 9854.37315553502, 0.9999990492256402, 0.9999884751841124, 0.9999988838770513, 59.99068173761706, 59.98978781098994, 59.99380757321323, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 601.8044, 4.566029, 2747.976, 800.8779, 6.862472, 5495.917, 823.4481, 6.63446, 5465.004, 601.231, 9.140685, 5495.514, 607.7833, 9.034082, 5490.33, 820.6149, 6.669267, 5473.275, 100.0, 100.0, 99.44681, 100.0, 99.90953, 99.59732
53484.7876, 283.53212190735957, 283.5894182867462, 284.0927917645581, 34.6545274063885, 34.83159517607958, 34.81593976371156, 9791.534288083181, 9842.809517247619, 9864.162097367684, 209.3831649917538, 45.26857897486843, 19.84647198755556, 9786.250844177977, 9847.201006520905, 9861.998374326937, 0.999998705815399, 0.9999890308304384, 0.999997736554697, 59.985126897530584, 59.98684867742693, 59.98681941082714, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0377, 4.54033, 2747.072, 796.2086, 6.90189, 5495.221, 817.5275, 6.702751, 5479.825, 607.3867, 9.038825, 5490.813, 601.565, 9.135258, 5495.458, 814.3523, 6.736655, 5485.465, 99.97708, 99.99754, 99.71651, 99.91562, 100.0, 99.8161
53487.15176000001, 283.4421562645119, 283.6368419853258, 284.0548106748578, 34.60820753871085, 34.8179661437623, 34.809068481149865, 9779.320203854602, 9840.273222833612, 9856.360217839418, 210.78752516689656, 49.20175507525971, 14.632240764489325, 9773.969020916737, 9840.960128485915, 9854.982009587355, 0.9999988693746913, 0.9999869810725112, 0.999997688214223, 59.98151887685913, 59.98564887616731, 59.985980388624384, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0574, 4.539616, 2747.067, 796.2086, 6.901337, 5495.045, 823.8752, 6.63354, 5465.729, 607.4255, 9.039376, 5490.644, 601.5078, 9.137084, 5495.406, 820.6149, 6.669084, 5473.333, 99.97689, 99.9956, 99.46001, 99.91541, 100.0, 99.5973
53489.554560000004, 283.4829194711146, 283.5690518808441, 284.10373813945284, 34.60575651235844, 34.77996121895283, 34.77697031085629, 9770.64435685595, 9831.27545203706, 9851.60881165418, 207.25794480466175, 48.7569949159365, 17.600724131132665, 9779.989486882047, 9838.571975112452, 9850.118401073634, 0.9999983444533943, 0.9999889866236621, 0.9999980525324885, 59.97668493167892, 59.97747303172938, 59.9786896675522, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.3661, 4.485362, 2742.335, 789.8661, 6.951807, 5490.806, 830.1258, 6.55899, 5445.404, 613.4841, 8.930714, 5478.621, 595.2131, 9.22931, 5493.582, 826.6588, 6.60078, 5459.708, 99.7967, 99.91634, 99.09023, 99.6997, 99.96588, 99.31714
53491.99352, 283.4316754231586, 283.5973226022709, 284.10813894728335, 34.61659173446338, 34.796674371097296, 34.770841344329995, 9786.381327847279, 9836.538716424402, 9845.066157452458, 214.53414701016104, 48.671381497940274, 13.199452262857449, 9775.728636232556, 9832.849147585786, 9851.961890007033, 0.9999980783344569, 0.9999868017899574, 0.9999993300247392, 59.97224900820717, 59.97247514254982, 59.96709599953443, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0968, 4.539973, 2747.063, 796.1697, 6.901521, 5494.938, 823.8752, 6.634644, 5465.396, 607.4449, 9.038641, 5490.761, 601.5459, 9.135258, 5495.3, 820.6149, 6.669633, 5473.328, 99.97291, 99.99151, 99.45699, 99.9167, 99.99912, 99.59306
53494.413080000006, 283.4550636847215, 283.6246005341704, 284.06505772411697, 34.657296401841386, 34.8145378443475, 34.85079348369239, 9788.929355078259, 9844.975206224983, 9854.761476074387, 216.2214690239016, 49.98322957665914, 18.886397311126643, 9789.589172350179, 9857.009847245783, 9859.577398297157, 0.999998188310455, 0.9999871718578576, 0.9999976134581192, 59.965492052367026, 59.96638488904779, 59.96816548685808, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 604.3476, 4.545862, 2747.673, 788.3097, 6.967832, 5488.163, 820.5945, 6.674036, 5476.26, 602.2019, 9.124873, 5495.504, 607.6498, 9.035178, 5490.33, 814.2927, 6.735373, 5485.303, 99.9923, 99.86823, 99.63736, 99.99822, 99.90767, 99.81395
53496.752680000005, 283.42748840887066, 283.58148277800643, 284.04059398020115, 34.6141032547634, 34.792667329792465, 34.79610147117457, 9783.289922346072, 9841.527897559235, 9858.487859605406, 211.90073767969716, 46.595808872768885, 16.652402278575664, 9787.736218729635, 9846.592202153872, 9852.799829467192, 0.999999024629706, 0.9999882862858241, 0.9999974992072344, 59.9641536724751, 59.96545666165388, 59.96228911575544, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 603.5984, 4.547647, 2747.247, 789.7105, 6.952728, 5490.972, 823.7587, 6.63446, 5465.507, 607.4449, 9.039744, 5490.702, 601.565, 9.13544, 5495.515, 820.6547, 6.669267, 5473.162, 99.98626, 99.92035, 99.45597, 99.91741, 100.0, 99.59525
53499.15464000001, 283.4581319582174, 283.65616292890167, 284.1512843207541, 34.65536030761604, 34.8557640562509, 34.82968536619269, 9778.157858357012, 9847.446965236028, 9860.226237433853, 212.4213885920692, 49.20329986278148, 21.472702782431952, 9795.176058536064, 9852.382279702453, 9859.875019314075, 0.9999990784286075, 0.9999886432276816, 0.999996913401013, 59.969622529506275, 59.970424303457364, 59.96864917701839, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.1165, 4.539794, 2746.957, 789.8661, 6.951623, 5490.919, 817.5857, 6.702199, 5479.718, 607.4449, 9.03956, 5490.82, 601.5268, 9.13544, 5495.355, 814.3126, 6.73574, 5485.125, 99.9729, 99.91527, 99.71456, 99.91752, 100.0, 99.81815
53501.55228, 283.5414496502033, 283.5297077094543, 283.9166963258337, 34.597301745356305, 34.79194040343059, 34.783837601322475, 9775.656471648479, 9839.136988049087, 9843.415911728014, 207.85814365135798, 42.86798437117886, 19.029011008615726, 9778.191674166766, 9831.902544962972, 9847.036105046622, 0.999999078106267, 0.9999908192013054, 0.9999978277063061, 59.97359638345099, 59.97507810267253, 59.978851972996225, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.4449, 4.484827, 2742.169, 796.2086, 6.901521, 5495.158, 811.141, 6.767913, 5489.5, 613.5229, 8.92961, 5478.57, 595.2894, 9.228214, 5493.706, 808.0301, 6.797085, 5492.583, 99.79862, 99.9925, 99.89258, 99.69378, 99.96908, 99.95165
53503.980800000005, 283.3892494526253, 283.5864480836172, 284.0049628979273, 34.65076606004813, 34.83827715603309, 34.83938514415334, 9795.798686061651, 9847.816810121716, 9857.986088655438, 208.50460699719406, 48.40607581760014, 17.805116504196125, 9788.324128824104, 9846.590288837295, 9859.902356416662, 0.9999980813610265, 0.9999909403446045, 0.9999979539168217, 59.977072688797854, 59.977601935968124, 59.9750393102986, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.1362, 4.539437, 2747.01, 789.8661, 6.951623, 5490.859, 817.6051, 6.702935, 5479.718, 607.4061, 9.039009, 5490.755, 601.5459, 9.135075, 5495.363, 814.1932, 6.736838, 5485.467, 99.97501, 99.91848, 99.71761, 99.9154, 99.99925, 99.81918
53506.375680000005, 283.3773499649267, 283.5484967405306, 284.06643794889925, 34.63698432022938, 34.825627844560096, 34.828442401389516, 9778.792793133242, 9836.679929253773, 9851.429129705364, 211.5055243938814, 41.613166303216076, 12.209058490154348, 9778.878750373784, 9843.727448988331, 9850.546542111415, 0.9999991019588017, 0.9999920125650409, 0.9999982858706233, 59.98985633459509, 59.9850815560825, 59.98330190840354, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0377, 4.540508, 2747.124, 796.1697, 6.900784, 5495.286, 817.8963, 6.695572, 5477.542, 605.3671, 9.080194, 5493.869, 605.132, 9.077912, 5492.323, 819.3823, 6.683184, 5473.613, 99.97898, 99.99776, 99.67498, 99.96439, 99.95683, 99.62842
53508.752120000005, 283.25856404434035, 283.5802815919825, 283.98244987580375, 34.66121420593997, 34.85354314767184, 34.84328795242161, 9787.439974856297, 9849.41468021125, 9861.958224237853, 216.59739914686725, 44.71842026162278, 17.558226800729244, 9796.795692172966, 9855.939685871574, 9861.57457215672, 0.9999987478503358, 0.9999891759023993, 0.9999979642821323, 59.98040339840402, 59.98325211055727, 59.98149051212596, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 601.6467, 4.567457, 2747.81, 798.232, 6.884944, 5495.438, 818.7504, 6.693731, 5479.159, 607.3672, 9.039376, 5490.82, 601.6031, 9.134709, 5495.515, 814.3921, 6.734641, 5485.185, 100.0, 100.0, 99.70235, 99.91549, 100.0, 99.81411
53511.12876000001, 283.4316114257683, 283.5803969084829, 284.11263736626034, 34.6198007711681, 34.80964471854815, 34.78569096106616, 9778.234588458523, 9841.256503665934, 9847.91530644969, 213.74590417471154, 47.14345764476457, 17.48543778313433, 9780.464576647411, 9840.335840608397, 9844.594774368006, 0.9999992688975676, 0.9999886793945835, 0.9999986146148462, 59.98549166559239, 59.983915653761414, 59.98354258330373, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0377, 4.540508, 2747.072, 796.1697, 6.902074, 5495.108, 823.8169, 6.63354, 5465.279, 607.4255, 9.039376, 5490.813, 601.584, 9.134892, 5495.416, 820.6348, 6.669633, 5473.275, 99.97497, 99.99451, 99.45182, 99.91646, 100.0, 99.59732
53513.462120000004, 283.4126756389516, 283.51782360259824, 284.069908020314, 34.554666605836786, 34.75858305644788, 34.728672665053814, 9758.742923775968, 9827.846703597048, 9828.857698937541, 202.38051044499844, 45.49547956479955, 17.178906413285404, 9772.481693466785, 9833.999552362346, 9842.81428035066, 0.9999974936571067, 0.9999897914799817, 0.9999978888100585, 59.98435517808733, 59.982806284514844, 59.985305812580215, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.3267, 4.485183, 2742.058, 789.8661, 6.951807, 5490.749, 830.2034, 6.559542, 5445.234, 613.4841, 8.931081, 5478.791, 595.2322, 9.229127, 5493.587, 826.9172, 6.598217, 5456.16, 99.80468, 99.91935, 99.08706, 99.69949, 99.96695, 99.28785
53515.9028, 283.5403179180534, 283.6345551698225, 284.09004526069396, 34.632228007806766, 34.789217436073024, 34.800799033789545, 9769.045795333428, 9836.789301644756, 9853.059168633888, 207.52223723029863, 46.040673587124274, 11.395275476857023, 9781.942783468563, 9840.40965634999, 9853.668238425958, 0.9999981412779447, 0.9999891505535611, 0.9999980867346712, 59.99786779902464, 59.99184721171151, 59.99075848957631, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0968, 4.540152, 2747.177, 796.1697, 6.90189, 5495.162, 823.8946, 6.634092, 5465.28, 607.4449, 9.038825, 5490.82, 601.565, 9.135075, 5495.406, 820.6348, 6.66945, 5473.216, 99.97691, 99.9956, 99.45295, 99.91562, 99.99939, 99.59721
53518.29724000001, 283.40864199058916, 283.7060142067856, 284.0012178193429, 34.64832466304946, 34.82987192709283, 34.832802036198096, 9784.220602072108, 9843.445567620773, 9861.450591574687, 212.41931573044445, 48.61908005415262, 16.53550932140388, 9793.671280581813, 9850.91335824099, 9858.316091214981, 0.9999984935120686, 0.9999873650397346, 0.9999981920227087, 60.00024911715834, 59.99966364745682, 60.000321061290045, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0377, 4.539794, 2747.067, 789.8467, 6.951623, 5490.972, 823.8169, 6.634276, 5465.339, 607.4644, 9.041399, 5491.389, 602.4996, 9.113342, 5494.611, 818.3286, 6.694171, 5480.011, 99.98297, 99.91634, 99.45291, 99.92694, 99.99276, 99.70735
53520.667480000004, 283.51139162781317, 283.5956108095266, 284.0154199645125, 34.63631814940324, 34.828769161895565, 34.79929099969001, 9780.553047637468, 9841.703728507451, 9853.338660651487, 211.1492836476782, 53.33191435178469, 20.66386930342378, 9779.964825846568, 9835.842337029646, 9838.393487519603, 0.9999977462428628, 0.999984678088936, 0.9999980539910982, 60.00751667049519, 60.00615187720481, 60.00656766852243, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 598.7486, 4.589766, 2748.287, 783.9711, 6.991041, 5485.245, 819.3134, 6.683976, 5473.741, 604.202, 9.086078, 5492.98, 603.2435, 9.119369, 5495.09, 820.2968, 6.670549, 5473.333, 100.0, 99.81513, 99.63324, 99.96244, 99.99429, 99.60147
53523.02876, 283.52562930803595, 283.600524619657, 284.1039126584958, 34.646560357905784, 34.84406493989741, 34.83443388396218, 9792.77297757531, 9846.051372559265, 9859.512726369463, 213.43337480822993, 48.11135400855164, 20.35843364183529, 9796.95861381924, 9850.248773983167, 9856.830985006762, 0.9999986763505968, 0.9999897170573545, 0.9999978589209375, 60.010376578750126, 60.01351079976686, 60.015840279123566, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0771, 4.540152, 2747.068, 789.8467, 6.951807, 5490.919, 817.9351, 6.698517, 5479.33, 607.4255, 9.038825, 5490.813, 601.565, 9.134892, 5495.405, 814.2927, 6.736838, 5485.298, 99.97691, 99.91836, 99.7075, 99.91562, 100.0, 99.8161
53525.52192000001, 283.4617738938775, 283.5776821660378, 284.0878820378725, 34.60973060244392, 34.80202989032748, 34.76473992110462, 9778.873685571481, 9833.725375926395, 9849.754100064318, 205.7381223511302, 44.74823856652464, 18.131178882933455, 9782.53915830957, 9839.181254093846, 9844.572234237843, 0.9999987381573945, 0.9999895204299852, 0.9999987820643189, 60.012780288551916, 60.01484316298038, 60.01535965994489, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 611.4647, 4.484291, 2742.116, 796.2086, 6.901706, 5495.274, 810.9662, 6.769385, 5489.491, 613.4841, 8.93053, 5478.623, 595.3085, 9.227849, 5493.656, 808.0102, 6.795986, 5492.811, 99.8026, 99.99254, 99.90165, 99.69474, 99.96716, 99.95281
53527.86132, 283.46466738410606, 283.67022672661284, 284.1988970432449, 34.67796061126983, 34.83979256783687, 34.84208061512873, 9786.323328996983, 9843.175924641622, 9863.263005306604, 207.20282321067498, 44.80131513702918, 20.597454532352913, 9793.339971538297, 9847.976154363307, 9863.169547760863, 0.9999982976020252, 0.9999881706212848, 0.9999979715694193, 60.0179031323592, 60.01515766603818, 60.01487620369862, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0574, 4.539259, 2746.905, 789.8661, 6.951623, 5490.86, 817.5275, 6.702935, 5479.946, 607.4838, 9.038641, 5490.664, 601.584, 9.135075, 5495.463, 815.1078, 6.730795, 5484.73, 99.971, 99.92044, 99.71871, 99.91457, 100.0, 99.80379
53530.20824000001, 283.448046066432, 283.515753595949, 284.0761751716798, 34.67686409530975, 34.83383363477786, 34.81996396228184, 9787.282457391217, 9845.705007094559, 9860.659216863221, 210.67010583906995, 48.15915131368001, 18.13205572858743, 9790.911196515135, 9844.567081004527, 9860.348989494452, 0.9999984009379621, 0.9999876857564318, 0.9999990749961688, 60.018927330938375, 60.014133430909794, 60.01836899387601, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0179, 4.539437, 2746.905, 796.1891, 6.90189, 5495.213, 817.6245, 6.703119, 5479.827, 607.4061, 9.038825, 5490.59, 601.565, 9.135075, 5495.571, 814.2927, 6.735007, 5485.186, 99.97098, 99.99653, 99.71654, 99.91553, 100.0, 99.81199
53532.60368000001, 283.54219804798555, 283.71127572683525, 284.08788949034437, 34.64781791795348, 34.85128868985699, 34.832564412428226, 9794.910256105373, 9854.35734346337, 9867.566880954688, 214.05162974899076, 43.74161468776492, 11.212479159920349, 9789.422125523315, 9850.883549266557, 9854.962154476974, 0.9999986628606896, 0.9999905166534389, 0.9999986316486066, 60.01882524922424, 60.01949213086585, 60.017265177599306, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 598.788, 4.589052, 2748.087, 802.4344, 6.848473, 5495.537, 823.8363, 6.633724, 5465.789, 601.5999, 9.126528, 5495.239, 605.7042, 9.076269, 5493.796, 817.3743, 6.704243, 5481.83, 100.0, 100.0, 99.45088, 99.997, 99.95953, 99.74058
53535.03084000001, 283.45650844910836, 283.60156551972784, 284.1091739595297, 34.623624130913896, 34.826296542703304, 34.808689683660624, 9782.930722554973, 9842.282917684033, 9853.895536010565, 210.4685159687865, 47.71120945565235, 17.03923819292413, 9783.759944531634, 9834.691693511817, 9847.337629565118, 0.9999988698183958, 0.9999864445073862, 0.999998482341684, 60.019966793397, 60.019918079356074, 60.01757640729055, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.1362, 4.539259, 2746.963, 796.1891, 6.901521, 5494.993, 820.944, 6.658021, 5469.826, 607.4449, 9.038641, 5490.76, 601.565, 9.135075, 5495.473, 820.6149, 6.66945, 5473.161, 99.97479, 99.99357, 99.53455, 99.9135, 100.0, 99.59525
53537.45932, 283.44912911209144, 283.7118329834071, 284.2010776421493, 34.54758464027447, 34.746026796530536, 34.71074348823063, 9767.432569403092, 9830.22821774718, 9834.43873908205, 209.92946092746388, 45.86845458587396, 22.74545945990667, 9768.370794522943, 9829.940741580285, 9835.32108522969, 0.9999977809271313, 0.9999889922075715, 0.9999974382950336, 60.021029045859684, 60.022038235165, 60.02159690217332, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 608.9609, 4.503565, 2743.766, 790.8778, 6.943518, 5490.866, 827.9517, 6.575372, 5447.824, 613.387, 8.931265, 5478.79, 595.194, 9.229675, 5493.579, 826.8576, 6.598033, 5456.103, 99.85674, 99.92708, 99.13419, 99.6965, 99.96785, 99.27953
53539.85992, 283.6461897861923, 283.6476038217829, 284.1590371846306, 34.63583382830926, 34.83001502211072, 34.78150534600355, 9783.033555197166, 9840.73727724999, 9847.985311409731, 211.59551567232938, 47.514598525686324, 15.747618312955638, 9786.588105636698, 9842.634987854697, 9858.623009053636, 0.9999985225275096, 0.9999860088250583, 0.9999988833582878, 60.026337536250004, 60.02419274062067, 60.03051610090929, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0771, 4.539616, 2747.067, 796.2086, 6.901521, 5495.045, 823.8946, 6.63354, 5465.45, 607.4644, 9.038825, 5490.872, 601.5459, 9.135075, 5495.414, 820.6348, 6.669816, 5473.214, 99.97691, 99.99036, 99.44886, 99.91658, 100.0, 99.59828
53542.209200000005, 283.6438136781275, 283.65299159690915, 284.0965173074817, 34.637952749242146, 34.810664225703, 34.799510789178534, 9778.250158353248, 9832.89931064106, 9850.269460295782, 215.80409155042162, 48.75124207035606, 15.06938136560666, 9790.824099810687, 9836.546632267165, 9856.273377249447, 0.9999984227103303, 0.9999878145577591, 0.9999989301788013, 60.02711153495704, 60.024794250659866, 60.02904810000811, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.0771, 4.54033, 2746.847, 789.8661, 6.951623, 5491.089, 823.7975, 6.63354, 5465.117, 607.4449, 9.039192, 5490.924, 601.5459, 9.13544, 5495.413, 820.595, 6.66945, 5473.16, 99.9809, 99.91732, 99.44886, 99.91348, 100.0, 99.59732
53544.570360000005, 283.41250654930667, 283.5784249192477, 284.1724171508779, 34.63613470834235, 34.80290414756034, 34.782207910245845, 9783.20380851704, 9839.241647387285, 9853.124477558646, 211.0049406631697, 50.26158999265044, 19.17559484015328, 9785.67695181459, 9841.092555894038, 9854.748515917589, 0.9999984332283296, 0.9999875216469012, 0.999998448890576, 60.02338040260595, 60.02515459319242, 60.02550048747851, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 598.8078, 4.589052, 2748.092, 783.5042, 6.998041, 5483.38, 817.5663, 6.702383, 5479.663, 601.1339, 9.141237, 5495.508, 607.5544, 9.037187, 5491.685, 815.1078, 6.724752, 5482.625, 100.0, 99.77714, 99.70843, 100.0, 99.91854, 99.78517
53546.97148000001, 283.54805096107947, 283.6754934489338, 284.0933892605805, 34.62552194468764, 34.81762027967109, 34.820958826281625, 9797.918740113137, 9854.561471099512, 9857.570953748864, 211.49293784471502, 49.27245086057917, 18.687388329555233, 9797.668494320862, 9847.947867904786, 9853.480982101522, 0.9999973452583802, 0.9999890826768358, 0.9999979702176272, 60.02798734870204, 60.02534130671205, 60.02678228413718, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.1362, 4.539437, 2747.125, 789.8661, 6.951623, 5491.03, 822.6522, 6.651763, 5470.774, 607.4255, 9.038825, 5490.754, 601.5459, 9.135623, 5495.405, 815.7042, 6.7264, 5484.558, 99.97287, 99.92149, 99.52731, 99.91562, 100.0, 99.78501
53549.34708000001, 283.5470563799996, 283.7403743304379, 284.14216156471434, 34.57271282462177, 34.785534601226196, 34.76475272209488, 9773.581387232773, 9831.071453152945, 9840.783635613281, 208.97548727298818, 47.01322972876005, 17.107866804492346, 9779.77627459237, 9839.966343665956, 9840.384122229809, 0.9999982230725426, 0.9999890952799114, 0.9999975452599672, 60.02282296771719, 60.023798035734025, 60.019464430647865, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 606.1417, 4.525339, 2745.839, 792.6483, 6.930072, 5493.832, 813.7033, 6.742143, 5486.845, 612.6685, 8.939355, 5478.882, 595.5565, 9.226935, 5493.664, 807.6324, 6.800931, 5492.403, 99.93219, 99.96578, 99.84425, 99.72031, 99.97063, 99.94748
53551.736520000006, 283.53077793071526, 283.6919989774359, 284.09229275924804, 34.62045387607292, 34.80146535093334, 34.79475652252316, 9780.450546948177, 9836.022620309734, 9846.207538517194, 210.2114700534703, 46.7665131036556, 18.82966120270339, 9786.813348263948, 9839.069239958919, 9849.740422913592, 0.9999978950258355, 0.9999903962702029, 0.9999983730494266, 60.018485370904045, 60.01578987970251, 60.0215223654836, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 606.4965, 4.53105, 2747.068, 789.8661, 6.951623, 5490.919, 817.5663, 6.701462, 5479.829, 607.4838, 9.038825, 5490.546, 601.5459, 9.134709, 5495.416, 814.1734, 6.737205, 5484.722, 99.96447, 99.92044, 99.71154, 99.9116, 100.0, 99.80562
53554.064320000005, 283.4342537791834, 283.53434426305125, 284.05982038285305, 34.65414953832045, 34.83621071389462, 34.83403701072419, 9793.521921484993, 9855.923107422042, 9864.331447434568, 207.4233667572857, 45.40610113215507, 17.748901584395753, 9795.04915689091, 9851.249722859839, 9862.87415721398, 0.9999983831343617, 0.9999901279325476, 0.9999981819096592, 60.01725427818039, 60.017424136528405, 60.01748969144702, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 600 600 800], 5500.0, [], 605.1362, 4.539794, 2747.182, 796.2086, 6.901706, 5495.162, 817.4886, 6.703303, 5479.832, 607.4061, 9.03956, 5490.754, 601.565, 9.134892, 5495.413, 814.3126, 6.73574, 5485.126, 99.98107, 99.99355, 99.71663, 99.91752, 100.0, 99.81408
