TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
55830.18836000001, 282.83340403822507, 282.91077903123335, 283.3350143120959, 34.669201212722136, 34.886299023139145, 34.83857240612316, 9775.11292768493, 9848.82478831423, 9847.12829510038, 194.44142127508348, 30.32229058370922, 23.09248997661598, 9779.585983150186, 9841.162377445895, 9842.911055803705, 0.9999976236641762, 0.9999933836356836, 0.9999981303989024, 59.99606452600201, 59.997031617245874, 59.99528076402775, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 609.572, 4.497855, 2742.682, 794.4576, 6.918652, 5493.764, 820.9052, 6.666673, 5473.125, 777.299, 7.041149, 5472.21, 594.8506, 9.234971, 5493.377, 819.5214, 6.681353, 5473.961, 99.82767, 99.97357, 99.5864, 99.57687, 99.96113, 99.63058
55832.6284, 282.8109562784288, 282.99338124761164, 283.33637931158813, 34.70383697562621, 34.898876502540375, 34.88728591539924, 9788.534142745011, 9847.911027498256, 9860.031506944211, 205.41543670475858, 33.77022765605079, 19.85842737922212, 9784.006837889767, 9845.882781643244, 9852.764697341632, 0.9999977400478477, 0.9999919559531439, 0.9999987232618865, 60.00106323286527, 59.99781102294327, 60.003160835843545, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1668, 4.522662, 2745.843, 798.3876, 6.884023, 5495.915, 815.5281, 6.723367, 5483.393, 783.4353, 6.998309, 5482.901, 601.0881, 9.142562, 5495.557, 814.3921, 6.735007, 5485.126, 99.93231, 100.0, 99.78254, 99.77463, 100.0, 99.81297
55834.97060000001, 282.85020632103283, 282.9535873622488, 283.33042074464214, 34.66744028467702, 34.893746908168254, 34.85187961482839, 9778.140094088778, 9845.352494849114, 9847.987065010708, 206.67300948700722, 38.94257949970597, 16.83214343319105, 9779.367129127739, 9847.18684221279, 9845.964270427274, 0.9999987006336631, 0.9999918032538117, 0.9999972870987933, 60.001791519542174, 60.00156487627298, 60.0027629188435, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.0682, 4.523018, 2745.905, 792.0452, 6.935045, 5492.921, 821.8563, 6.656917, 5470.436, 783.4353, 6.998677, 5483.183, 601.0499, 9.142927, 5495.607, 814.3921, 6.735007, 5484.952, 99.9344, 99.95065, 99.54565, 99.77143, 100.0, 99.81299
55837.419120000006, 282.6525021331453, 282.7748407233431, 283.0706186172615, 34.71382903599918, 34.90032000617, 34.88784441478947, 9779.217626416601, 9846.732141113273, 9854.384196440178, 206.11007170393714, 34.92999246783688, 19.43101230940556, 9780.403062491361, 9847.34102852332, 9850.981110832718, 0.9999964900538584, 0.999992248048249, 0.9999970076614473, 59.997787287883966, 59.997686620881375, 59.99503708463012, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 600.8187, 4.573882, 2748.086, 785.7999, 6.981831, 5486.352, 828.1652, 6.584392, 5452.712, 789.8046, 6.952159, 5490.764, 607.3446, 9.044127, 5491.561, 809.0241, 6.781886, 5489.596, 100.0, 99.83635, 99.21589, 99.91459, 99.92274, 99.91601
55839.741760000004, 282.6917049509327, 282.8092792812336, 283.16401838022574, 34.697991814222284, 34.90885062207616, 34.89278069732823, 9783.942163848022, 9848.843978147243, 9847.951298707383, 207.9845734812161, 36.40323050437246, 20.547190029598823, 9787.81770291821, 9853.3937079797, 9850.453356449183, 0.9999979966994049, 0.9999939127506507, 0.9999971312490403, 59.99645171327735, 59.99698785737081, 59.996855329733116, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.52284, 2746.01, 792.0452, 6.934861, 5492.579, 821.8563, 6.656917, 5470.265, 785.649, 6.983048, 5486.834, 601.0309, 9.142927, 5495.615, 814.3921, 6.735007, 5485.127, 99.93442, 99.94859, 99.54865, 99.84406, 100.0, 99.81299
55842.12096000001, 282.67253933809985, 282.8608998734459, 283.1506240061843, 34.692606324583885, 34.89586588682488, 34.86554327927254, 9777.68547218633, 9843.029326975051, 9847.336621376955, 199.59404856385163, 37.33037180215911, 19.507410598349452, 9775.601946178425, 9851.94368115253, 9847.806524482981, 0.9999968876272262, 0.9999914171160573, 0.9999968008553718, 59.99863726823695, 59.996039201429305, 59.99575860851065, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.6203, 4.514809, 2744.805, 783.9711, 6.997488, 5482.458, 820.0704, 6.676981, 5474.358, 794.6786, 6.910054, 5494.774, 595.0986, 9.231318, 5493.293, 819.1834, 6.6841, 5475.676, 99.89458, 99.77819, 99.62716, 99.99041, 99.9616, 99.64916
55844.519400000005, 282.79672278133467, 282.9581511527853, 283.3202524494111, 34.67687611013306, 34.89994741238769, 34.87595565317166, 9779.58699547122, 9851.1576911735, 9858.437624071754, 202.22081818287006, 30.038567451132167, 24.321167777447045, 9785.725913043416, 9844.8207688894, 9851.502471802343, 0.9999973177035378, 0.9999929829918666, 0.9999972495342032, 59.99571624383926, 59.9932514315982, 59.99264464135921, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 608.8623, 4.510704, 2745.322, 785.3719, 6.985147, 5486.35, 820.5363, 6.670722, 5473.456, 789.7657, 6.952343, 5490.933, 601.0309, 9.143658, 5495.607, 814.4119, 6.734641, 5484.955, 99.91337, 99.83305, 99.59352, 99.91147, 100.0, 99.80875
55846.87872000001, 282.8185268708327, 283.00220024278013, 283.29473003248484, 34.69029679493224, 34.901356897134065, 34.86261912125841, 9787.819340607468, 9850.709018838084, 9851.74867476762, 203.0243430401233, 29.88208489968565, 23.544419052056583, 9785.354494804906, 9854.27617056012, 9858.655065145253, 0.9999975243732309, 0.9999946891479211, 0.9999981348582411, 59.990960567386445, 59.99444863759126, 59.995463656285004, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.522483, 2745.847, 785.7805, 6.982016, 5486.408, 821.8369, 6.656549, 5470.383, 789.7657, 6.952159, 5490.762, 601.0499, 9.14311, 5495.607, 820.6944, 6.6689, 5472.931, 99.93251, 99.83632, 99.54972, 99.91554, 100.0, 99.59937
55849.303680000005, 282.7993906934506, 282.9240379290847, 283.2731408601311, 34.66539056566804, 34.88066660697854, 34.84216616114252, 9780.755673703103, 9841.512494476512, 9844.544202721052, 203.66392452892774, 37.450618758985, 20.99784125318547, 9784.154887978384, 9848.655386897164, 9849.215217208073, 0.999997603965329, 0.9999933741302444, 0.9999979764356631, 59.988566155746504, 59.99234461973106, 59.995170685078904, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 600.8187, 4.573703, 2747.977, 792.0452, 6.934861, 5492.921, 828.1458, 6.58384, 5452.489, 783.4353, 6.998493, 5482.96, 607.3446, 9.040657, 5490.932, 827.0962, 6.596385, 5455.698, 100.0, 99.95278, 99.22007, 99.77152, 99.92056, 99.27748
55851.674040000005, 282.7981165816464, 282.9068637286294, 283.3494872331397, 34.69769979345402, 34.926158834297254, 34.89426356552111, 9783.609001095569, 9847.626472763233, 9851.094495453071, 205.2804301623894, 40.033090937186444, 19.445226362097856, 9784.437765376837, 9844.930978034447, 9853.367434518148, 0.9999971785435512, 0.9999929105262324, 0.9999981983270773, 59.98849013581473, 59.99201270340912, 59.99440805677351, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.52284, 2745.842, 785.7805, 6.981647, 5486.468, 821.7981, 6.656917, 5470.55, 789.7657, 6.951975, 5490.481, 601.0499, 9.143292, 5495.555, 820.6547, 6.668534, 5472.985, 99.93231, 99.8374, 99.54981, 99.91245, 100.0, 99.59523
55854.099200000004, 282.65607914199853, 282.97348829038003, 283.2889748986056, 34.6987785097568, 34.89131642069515, 34.859582002709956, 9782.246145396575, 9840.705724377363, 9851.403869464244, 208.45355522449893, 32.37233504891992, 21.86403422859894, 9780.308518731325, 9838.522977699055, 9854.341219449801, 0.9999980797659708, 0.9999949486996274, 0.9999977706694823, 59.98829287282997, 59.99551250520705, 59.990020748795786, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.52284, 2745.957, 792.0452, 6.934677, 5493.234, 821.1575, 6.664096, 5472.731, 781.2993, 7.017614, 5477.727, 597.6928, 9.19388, 5494.642, 815.9428, 6.724569, 5484.103, 99.93422, 99.95698, 99.58742, 99.67833, 99.98878, 99.79435
55856.53048, 282.8113417122236, 282.8746519470096, 283.36594854638633, 34.67990424141525, 34.91821893973015, 34.88804531041978, 9778.952367180693, 9851.586625310276, 9856.994620714819, 206.91892058372753, 42.53441291563195, 21.191355989781187, 9782.13315322887, 9848.633822592474, 9857.278915664565, 0.9999971961074124, 0.9999914702788876, 0.9999964992333027, 59.99307792626207, 59.99134649971066, 59.99107831248349, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 610.9915, 4.491608, 2743.489, 794.4382, 6.918652, 5493.763, 820.4393, 6.671643, 5472.956, 783.3771, 6.999044, 5483.071, 601.0499, 9.142745, 5495.598, 819.8196, 6.678606, 5474.873, 99.84667, 99.97054, 99.59663, 99.77151, 100.0, 99.62949
55858.9008, 282.6308832378736, 282.9562089016706, 283.3131183892702, 34.70646047471668, 34.915284264528026, 34.87439692268072, 9781.145344178316, 9849.70089215672, 9856.703274219355, 206.21222945757336, 35.23961076577689, 21.559733433912243, 9783.190143405387, 9853.261258616947, 9856.730645254824, 0.9999987949967669, 0.9999905971400487, 0.9999981068171366, 59.99245314807962, 59.99048369091068, 59.99172866706213, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.52284, 2745.847, 792.0452, 6.934861, 5492.809, 821.8175, 6.65618, 5470.379, 783.4159, 6.998677, 5483.071, 601.0499, 9.14311, 5495.615, 814.4119, 6.734824, 5484.954, 99.9325, 99.95172, 99.54673, 99.77557, 100.0, 99.80984
55861.27124, 282.5801109895955, 282.78908270734553, 283.13057546620513, 34.657274615892874, 34.867173376727976, 34.85384588707704, 9765.300570615018, 9840.853192201976, 9841.34122586553, 210.5429293544512, 41.41935881108293, 21.047052023977812, 9773.731492287252, 9839.864390608514, 9843.484779694, 0.9999961429495765, 0.9999921698210286, 0.9999977749015132, 59.99468676108093, 59.99394315781511, 59.99257085826421, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 600.8384, 4.57406, 2747.976, 785.7805, 6.981831, 5486.468, 828.1263, 6.583656, 5452.545, 789.7657, 6.952343, 5490.88, 607.3256, 9.040657, 5490.937, 808.1096, 6.796902, 5492.868, 100.0, 99.83536, 99.21296, 99.91768, 99.91968, 99.94655
55863.62704000001, 282.73657998128823, 282.8926030985043, 283.29487848927516, 34.707663204555686, 34.91414198287005, 34.89545303275092, 9784.17195660066, 9849.972704757438, 9853.286574856, 207.01852466100536, 44.316851490679255, 19.917640837935323, 9783.583137069949, 9850.249093118631, 9849.676302296866, 0.9999986664292648, 0.9999908697800843, 0.9999988709577899, 59.99496412594732, 59.99222472576392, 59.992205204618415, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1471, 4.52284, 2746.01, 792.0452, 6.935045, 5492.639, 821.7981, 6.656364, 5470.378, 783.4353, 6.999044, 5483.183, 601.0499, 9.143292, 5495.563, 814.4119, 6.735007, 5485.072, 99.93632, 99.94969, 99.54768, 99.77249, 100.0, 99.81199
55866.02468, 282.6245271458608, 282.8040101858265, 283.1652825605915, 34.7111552680459, 34.931697193811274, 34.89319269262046, 9782.066041852744, 9847.242701418521, 9858.452180619737, 202.3690882283022, 37.90520286833089, 23.98987239991675, 9790.691333194116, 9846.121401875818, 9853.422305229766, 0.9999969042447832, 0.9999925249086228, 0.9999964368332513, 59.99430059488457, 59.99417699027156, 59.98910203960549, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.522483, 2745.957, 785.761, 6.981831, 5486.297, 821.7981, 6.656549, 5470.606, 789.7657, 6.952159, 5490.876, 600.6494, 9.149137, 5495.499, 816.7181, 6.711202, 5478.863, 99.9365, 99.8343, 99.54568, 99.91759, 100.0, 99.72699
55868.38648, 282.7342664555565, 282.941091768738, 283.2713115650975, 34.70010225665034, 34.89067678451966, 34.890075606664375, 9787.894841596863, 9854.11285406034, 9856.611794445247, 204.74994033221446, 39.17646299361695, 20.850592568693173, 9782.4990078273, 9850.204615095743, 9855.266324434224, 0.9999977326042646, 0.9999953188578997, 0.9999972102495742, 59.996486223060224, 59.99637951440216, 59.99733192370685, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.377, 4.466087, 2740.07, 780.1578, 7.021433, 5479.559, 817.1974, 6.699806, 5478.432, 792.795, 6.928809, 5492.48, 598.7037, 9.17087, 5495.682, 814.9686, 6.728964, 5484.781, 99.72225, 99.69152, 99.69116, 99.95097, 100.0, 99.80582
55870.844000000005, 282.76347420154764, 283.04100933098766, 283.31814878577137, 34.6845884518818, 34.894648781167156, 34.865716224073076, 9777.863715468908, 9852.05566470157, 9860.540785161807, 204.4831737245877, 35.09319862740358, 20.732167444107063, 9783.570792406616, 9847.33258015061, 9858.199567732123, 0.9999981951501901, 0.999991414838192, 0.9999991263159224, 60.00122041732843, 60.00029005896751, 60.00352427092976, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1668, 4.523018, 2745.9, 785.7805, 6.982016, 5486.356, 821.7399, 6.656917, 5470.382, 789.7657, 6.952159, 5490.71, 601.0499, 9.14311, 5495.555, 814.4119, 6.734824, 5485.073, 99.93441, 99.83419, 99.5467, 99.91459, 100.0, 99.812
55873.2248, 282.73892769016487, 283.0361640455567, 283.31813121478234, 34.6397731015522, 34.848698818405644, 34.82318887348384, 9771.512195390816, 9839.839064425398, 9841.737623417943, 202.05495495993364, 39.63430610830255, 18.09028722669609, 9767.38793257843, 9835.940630316161, 9841.076685234828, 0.99999721571393, 0.9999947357326298, 0.9999974377443008, 60.00832083029779, 60.00440813036309, 60.00686866377492, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 600.8187, 4.573703, 2747.976, 792.0646, 6.934861, 5492.756, 828.1069, 6.584024, 5452.375, 783.4547, 6.998493, 5483.072, 607.3446, 9.040657, 5490.932, 808.1494, 6.795986, 5492.295, 100.0, 99.95377, 99.21496, 99.77666, 99.91968, 99.9392
55875.599480000004, 282.8010877804157, 282.9656577486364, 283.401663301119, 34.69289190038293, 34.90490536930206, 34.88086788998254, 9787.070481962648, 9849.574966901537, 9854.298009365359, 204.13071353055193, 33.31780776761843, 24.61037319786874, 9781.84885539976, 9847.92547749302, 9862.136620975307, 0.9999960264175821, 0.9999934399869154, 0.9999982480698157, 60.01013302083213, 60.011376699037605, 60.00682013761705, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.522483, 2745.952, 785.7805, 6.981831, 5486.521, 821.8175, 6.65618, 5470.606, 789.7657, 6.952527, 5490.71, 601.0499, 9.14311, 5495.507, 814.4119, 6.735007, 5485.071, 99.93652, 99.83836, 99.54367, 99.91758, 100.0, 99.81197
55877.98664, 282.86690201169284, 282.9943973876326, 283.3537534498462, 34.66546403245204, 34.88475235845387, 34.87426174571958, 9780.006763446194, 9840.6256923937, 9843.018275819853, 206.35320754538338, 45.66418998797735, 15.687067307055258, 9779.796445017966, 9842.360382406716, 9851.72208751087, 0.9999977250128398, 0.9999933148854442, 0.9999986418947399, 60.015279100925284, 60.013037822485884, 60.00883032492151, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.522483, 2746.01, 792.0257, 6.935045, 5492.639, 821.9146, 6.655444, 5469.542, 783.4353, 6.998677, 5483.076, 601.0499, 9.142562, 5495.522, 814.3126, 6.733542, 5483.876, 99.93841, 99.95588, 99.52938, 99.77663, 100.0, 99.80778
55880.41868, 283.1354853223207, 282.6237116315682, 283.4620366185187, 34.7011565183012, 34.88495890388321, 34.898704804472125, 9791.851749515445, 9840.01453617567, 9860.71220477455, 199.95590124054252, 31.929988881128793, 32.96197700042376, 9794.6823641493, 9844.040493046024, 9860.112364120061, 0.9999948717401531, 0.9999953557547074, 0.9999960453886936, 60.01578583485779, 60.017807333424656, 60.02024394275846, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.4362, 4.466266, 2739.838, 798.3488, 6.883839, 5495.748, 815.5669, 6.722263, 5482.73, 778.27, 7.033978, 5476.306, 597.0824, 9.203012, 5495.413, 816.9567, 6.708455, 5483.593, 99.7096, 100.0, 99.78054, 99.63592, 99.99722, 99.77055
55882.81540000001, 282.62243308344586, 282.81376062607507, 283.247118047209, 34.704878126859775, 34.91450365086154, 34.91005043200705, 9780.330413296891, 9847.014833451594, 9854.927465265333, 212.9688475097082, 39.945544423694855, 20.590960056773838, 9785.744977701199, 9847.690655927272, 9855.055107904485, 0.9999973883781489, 0.9999907840097233, 0.9999979196463694, 60.01806549699719, 60.018916994288105, 60.01851083634461, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.522662, 2745.9, 792.0452, 6.935045, 5492.756, 821.7787, 6.656917, 5470.662, 783.4353, 6.99886, 5482.901, 601.069, 9.143292, 5495.558, 820.754, 6.668717, 5473.392, 99.93442, 99.95588, 99.54768, 99.77249, 100.0, 99.59001
55885.16012000001, 282.6869428428002, 282.8334293271653, 283.3023360705783, 34.64966431631626, 34.86740192455949, 34.825623518701285, 9764.606331157369, 9831.680087504463, 9837.529447619567, 209.28400455625524, 54.556903436026005, 25.780918284210884, 9766.15294972154, 9832.221088114846, 9840.082439021244, 0.9999972873458003, 0.9999859049586384, 0.9999982026273734, 60.011327160300524, 60.01173266828087, 60.01341163793764, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 602.455, 4.564423, 2748.014, 786.1501, 6.979437, 5486.635, 828.0293, 6.584944, 5452.827, 789.7657, 6.952343, 5490.763, 607.3065, 9.040839, 5490.929, 826.9371, 6.597667, 5455.869, 100.0, 99.8384, 99.22522, 99.91245, 99.91857, 99.28173
55887.646680000005, 282.58413064706, 282.8109496016183, 283.3539726556391, 34.716346139034044, 34.92272453426877, 34.88335084019181, 9778.131343602783, 9849.248141288508, 9859.028596726435, 208.02248373246675, 44.63906369684082, 22.782078702546187, 9784.790843950084, 9849.772625099211, 9856.987888021913, 0.9999982618165464, 0.9999894100379606, 0.9999972834939641, 60.01136592612809, 60.01156341498072, 60.01124979214611, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.522662, 2745.9, 792.0452, 6.935045, 5492.809, 821.8951, 6.657469, 5470.884, 783.4159, 6.998493, 5482.959, 601.0309, 9.142927, 5495.555, 820.7342, 6.669267, 5472.987, 99.93859, 99.95278, 99.54868, 99.77355, 100.0, 99.59208
55890.046120000006, 282.7050357552258, 282.95848744833415, 283.37849900652, 34.712540693176805, 34.89010184058524, 34.87074406994311, 9784.23517347834, 9849.772995205694, 9849.214834016653, 204.21703535332222, 40.90956402830943, 24.385316055442217, 9782.627686482616, 9848.12757759933, 9854.55861457526, 0.9999988268580257, 0.9999916542312383, 0.9999975812990252, 60.00579540809853, 60.006059433984355, 60.00084435161075, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.52284, 2745.789, 785.7999, 6.981831, 5486.298, 821.7787, 6.656364, 5470.72, 789.7657, 6.952159, 5490.652, 601.0309, 9.142927, 5495.39, 820.7739, 6.66945, 5472.874, 99.94033, 99.83224, 99.55085, 99.91353, 100.0, 99.59002
55892.416280000005, 282.77785749336454, 282.9680400567757, 283.409959390879, 34.69664883461283, 34.910122257048364, 34.901853473637495, 9786.986925240913, 9852.778301943596, 9859.400319012217, 204.22870568232452, 42.13834523176229, 18.32398137128257, 9786.979444057448, 9850.611383584881, 9862.597767180912, 0.9999980957646134, 0.9999929753662539, 0.9999970460501991, 60.00164855580278, 60.005015575621954, 60.003224561755005, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.4756, 4.466801, 2740.063, 779.4574, 7.025854, 5476.542, 815.5281, 6.723735, 5483.62, 796.1739, 6.902516, 5494.945, 595.2131, 9.223648, 5494.343, 816.7181, 6.711568, 5479.496, 99.72198, 99.65786, 99.78041, 99.99166, 99.97266, 99.72189
55894.78280000001, 282.7574884854806, 282.95295449652576, 283.49346462164664, 34.68677532238085, 34.90560293963952, 34.88532899876117, 9780.508590843649, 9848.959977810602, 9860.780029682202, 200.9777032379929, 39.661245216857424, 21.98530819267944, 9780.270517661864, 9852.939869469734, 9857.946872716955, 0.9999985125182977, 0.9999930800505311, 0.9999964287243823, 60.00037441275505, 60.00358011337144, 60.00688395419826, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.523197, 2745.679, 785.7805, 6.982016, 5486.293, 821.7399, 6.657469, 5470.719, 789.7657, 6.952343, 5490.763, 601.0499, 9.14311, 5495.45, 815.4259, 6.730429, 5484.956, 99.92638, 99.83419, 99.5508, 99.91759, 100.0, 99.80479
55897.22008000001, 282.8113757032102, 282.98826682634206, 283.4087228518868, 34.66165612143076, 34.86561148413211, 34.82366789308854, 9769.375037750298, 9843.518596817717, 9840.584568173404, 200.0074345206359, 38.948533842731194, 26.42359259474506, 9770.629434012444, 9837.265300297819, 9843.617192020325, 0.9999972139958507, 0.9999920432146958, 0.9999985350431969, 60.00038934490049, 60.001083962527005, 60.00440901129523, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 605.0179, 4.544792, 2747.271, 788.9712, 6.953649, 5491.513, 826.7287, 6.59378, 5453.667, 783.61, 6.997573, 5483.242, 607.3446, 9.040657, 5490.83, 807.6722, 6.800931, 5492.856, 99.98431, 99.92048, 99.26712, 99.77773, 99.91663, 99.94746
55899.621880000006, 283.0497097933706, 282.6083266592647, 283.39833657955, 34.717220834968174, 34.90836900641659, 34.900746008491616, 9798.032752308069, 9850.580068614647, 9861.940504443211, 204.705615972332, 33.113882327608735, 25.56793774125981, 9781.252857116033, 9849.985926060159, 9855.591374548922, 0.9999984300308576, 0.9999951147174653, 0.9999961823026109, 60.00014438431859, 59.99872741755061, 59.9992548270042, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1866, 4.522483, 2746.063, 785.8194, 6.981831, 5486.182, 821.8951, 6.656733, 5470.323, 789.7657, 6.952159, 5490.822, 601.0499, 9.143292, 5495.505, 814.4119, 6.734824, 5485.131, 99.92622, 99.83218, 99.54361, 99.91459, 100.0, 99.81088
55902.0748, 282.5665577152257, 282.77830135053, 283.24431698006134, 34.72239893529217, 34.93857151642023, 34.89754522475422, 9784.918257415724, 9854.108302043764, 9854.871461594556, 211.897464735938, 39.415519156549635, 13.619048887336248, 9785.17395254122, 9846.586381983792, 9859.194560516127, 0.9999981563677495, 0.9999907904424765, 0.9999986243815824, 60.00373314697363, 60.00364479351576, 60.002945622522866, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1471, 4.52284, 2746.004, 792.0452, 6.934677, 5492.868, 821.7787, 6.65618, 5470.772, 783.4159, 6.998493, 5483.071, 601.0499, 9.14311, 5495.498, 814.3921, 6.735007, 5484.839, 99.92638, 99.95281, 99.55178, 99.77666, 100.0, 99.81299
55904.530600000006, 282.575780545044, 282.73452550499843, 283.14278391380293, 34.75263446531646, 34.96129861783685, 34.92484357876656, 9793.719100100032, 9857.507629387159, 9865.650956337562, 203.15949430864885, 38.9608009955773, 14.247638765328702, 9794.882564383532, 9856.04609600635, 9866.089373336716, 0.9999981754290213, 0.9999923804080748, 0.999997703085671, 60.000403490310056, 60.00349354942792, 60.00360846856044, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.377, 4.466623, 2739.727, 798.3098, 6.883654, 5495.63, 815.5475, 6.723551, 5483.34, 777.1437, 7.041149, 5472.269, 594.8698, 9.231318, 5493.738, 819.4816, 6.68648, 5476.132, 99.7157, 100.0, 99.7835, 99.57891, 99.96968, 99.65645
55906.921120000006, 282.5535972524186, 282.8115555721131, 283.21992730328793, 34.7379162961285, 34.94176663574851, 34.917137106220096, 9792.415418047265, 9862.417223506918, 9856.9016470284, 205.2252369451503, 42.33085933424309, 16.74821795167918, 9790.242044301682, 9857.64312919635, 9859.951928045703, 0.9999986122761995, 0.9999887851518434, 0.9999973286939496, 59.99909510523603, 59.997888786858425, 60.00086461921974, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1274, 4.522662, 2745.952, 792.0257, 6.935045, 5492.697, 821.7593, 6.657101, 5470.435, 783.4353, 6.998677, 5483.071, 601.0309, 9.143292, 5495.555, 819.8992, 6.676958, 5472.928, 99.93633, 99.95483, 99.54563, 99.77558, 100.0, 99.59619
55909.29924000001, 282.6523327911868, 282.713634833879, 283.1638120612512, 34.68259509307574, 34.896132178474055, 34.851736006724934, 9772.887968764719, 9844.541566647675, 9849.666187399655, 204.68167821114275, 43.47200170515566, 24.162791538532474, 9778.972095438221, 9842.62112742325, 9847.834900520893, 0.9999978175822842, 0.9999891042837946, 0.9999976213649688, 60.00277993207835, 59.99775502683624, 60.00490920090927, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 605.5305, 4.539616, 2747.198, 789.2047, 6.956596, 5489.105, 825.6611, 6.606665, 5456.978, 788.756, 6.955285, 5490.706, 607.2683, 9.041935, 5490.873, 826.9172, 6.597301, 5455.583, 99.98165, 99.90023, 99.30075, 99.9073, 99.91742, 99.27537
55911.642400000004, 282.74443953331, 282.9801503691199, 283.3275913180275, 34.73287079265765, 34.93965101657823, 34.90717147585884, 9789.835596356763, 9855.837522839483, 9868.302235305842, 207.9506101824445, 44.29721638264846, 24.07447224181942, 9792.253692541579, 9856.050078511906, 9863.361582245612, 0.9999976778889652, 0.999993240202207, 0.9999968314576808, 59.999475301356014, 60.00063460396896, 60.00419596797216, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 606.5557, 4.527837, 2746.01, 791.9673, 6.935045, 5492.811, 821.8951, 6.655812, 5470.55, 783.4353, 6.998677, 5482.901, 601.0309, 9.14311, 5495.441, 820.7143, 6.668717, 5473.105, 99.93663, 99.95281, 99.54765, 99.77248, 100.0, 99.59004
55914.04312, 282.77974845967316, 283.00789772174573, 283.4656271305683, 34.715296968017185, 34.92842766390969, 34.900668585932756, 9790.359440995257, 9857.49750468584, 9869.542804480709, 200.33333005984423, 40.01208342578637, 22.226898299145432, 9792.666789135554, 9859.058062219394, 9870.203360909189, 0.9999978819040689, 0.9999912391552267, 0.999998230771373, 60.00949853517722, 60.00869138889547, 60.007837668081955, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.522662, 2745.679, 785.7999, 6.981831, 5486.411, 821.7593, 6.656549, 5470.435, 789.7852, 6.952343, 5490.816, 601.0309, 9.14311, 5495.442, 820.7143, 6.668351, 5473.104, 99.93442, 99.8343, 99.54563, 99.91652, 100.0, 99.59422
55916.471840000006, 282.71490568328335, 282.9511087733262, 283.32174556448115, 34.72690811028155, 34.88379019149916, 34.91231137730773, 9786.517933948964, 9848.865255028513, 9866.824981921716, 207.81996004573193, 39.5312349859264, 17.368308570959925, 9792.611867678816, 9847.678244291305, 9864.470457483072, 0.999998055656461, 0.9999926825970609, 0.9999977091592678, 60.0132802419842, 60.0110197864324, 60.00895216277261, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.3376, 4.466801, 2739.899, 779.4769, 7.025854, 5476.713, 815.5669, 6.723183, 5483.283, 796.0962, 6.902332, 5495.119, 594.8316, 9.234606, 5493.325, 814.4318, 6.734641, 5485.015, 99.71568, 99.65581, 99.7805, 99.99365, 99.96115, 99.80885
55918.884040000004, 282.7349130668063, 282.9118296491112, 283.4127677044353, 34.725956753831795, 34.94811959380669, 34.88693831672295, 9790.381421736496, 9861.828135585723, 9871.394650089485, 200.1115139264275, 39.02748642147253, 23.68300986700956, 9792.514806831992, 9855.924884169981, 9867.491273375992, 0.9999969746202875, 0.9999947881190328, 0.9999976377323687, 60.01139150001542, 60.01062980549921, 60.008344976201506, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.0485, 4.522662, 2745.847, 785.7999, 6.982016, 5486.469, 821.7981, 6.656364, 5470.659, 789.7852, 6.952159, 5490.599, 601.0499, 9.14311, 5495.455, 820.6944, 6.692523, 5480.749, 99.93248, 99.83535, 99.54463, 99.91863, 100.0, 99.67515
55921.392400000004, 282.7218612511512, 282.889101493671, 283.4701238360676, 34.68644382183385, 34.90418420004673, 34.86471952148287, 9790.146098267582, 9831.242459978996, 9856.24210371455, 187.78290484791523, 36.78885003972937, 31.953748795607908, 9786.515674795739, 9834.101516534842, 9848.932480131121, 0.9999930210003543, 0.9999941478250303, 0.9999937535820431, 60.01705430269054, 60.01732904518802, 60.01086643413831, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 606.6148, 4.531406, 2746.836, 787.512, 6.966175, 5489.517, 825.234, 6.618077, 5458.217, 785.4937, 6.988564, 5484.383, 606.8487, 9.04924, 5490.977, 807.2746, 6.804043, 5492.909, 99.96847, 99.89288, 99.35703, 99.81292, 99.9231, 99.9587
55923.737960000006, 282.695793662743, 282.9047732730249, 283.2461319042301, 34.7211702127299, 34.95556839360763, 34.92174994683117, 9791.173117141481, 9863.253351944986, 9864.392129755783, 201.34366254629845, 37.193419109330534, 22.088572280135395, 9794.383681545076, 9863.584370814511, 9862.79177004476, 0.9999979467436663, 0.999992389215932, 0.9999974950204114, 60.02031146073973, 60.018100145039945, 60.016621496789796, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 604.8208, 4.536582, 2746.547, 786.7922, 6.974463, 5486.642, 821.9922, 6.654708, 5470.436, 789.7852, 6.952343, 5490.763, 601.069, 9.14311, 5495.67, 814.3921, 6.735007, 5485.072, 99.9744, 99.84582, 99.53647, 99.91555, 99.9987, 99.81199
55926.13244, 282.63675846439367, 282.7872733483129, 283.22804598056365, 34.74697521050144, 34.95655444283914, 34.914801386835464, 9783.715236661257, 9855.25544252043, 9863.255290236315, 206.79614656041394, 44.26741708402733, 21.46835610780454, 9786.843803686537, 9854.054376169832, 9859.722046486966, 0.9999983252832908, 0.9999908164442034, 0.9999980834328003, 60.02360684896451, 60.0210712625347, 60.0219267078951, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.522662, 2745.9, 792.0452, 6.934861, 5492.921, 821.8175, 6.656364, 5470.549, 783.4159, 6.998493, 5482.96, 601.069, 9.142927, 5495.5, 814.3722, 6.735007, 5484.898, 99.93441, 99.95172, 99.54772, 99.77259, 100.0, 99.81299
55928.513040000005, 282.57073683146416, 282.7783104563228, 283.0987534641431, 34.72896658146198, 34.94523410929043, 34.92719005614299, 9791.262478163168, 9854.552102864263, 9861.851833236778, 201.65512397209932, 31.652974453502225, 18.10261158263893, 9801.26803627419, 9855.053765832647, 9866.943016001773, 0.999997985156288, 0.9999937013631086, 0.9999985082019451, 60.022670952404155, 60.0222745558509, 60.022032603642074, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.2982, 4.467337, 2739.728, 798.3488, 6.884023, 5495.516, 815.5281, 6.723367, 5483.393, 777.1437, 7.041149, 5472.093, 594.8506, 9.234789, 5493.319, 820.6944, 6.668351, 5472.871, 99.72195, 100.0, 99.78361, 99.57582, 99.96314, 99.59735
55930.940720000006, 282.4870921198975, 282.85840823357, 283.40566323005385, 34.73312217496783, 34.924505416321324, 34.89042663987623, 9787.22128355877, 9854.492059237878, 9862.608077435132, 206.452403593511, 38.530728013101, 14.555518374284702, 9792.00935730113, 9858.22043437319, 9858.478246910081, 0.999997627599583, 0.9999893307892256, 0.9999990241294231, 60.01956985273557, 60.01662614057769, 60.02000508618684, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.0682, 4.523018, 2745.899, 792.0452, 6.934677, 5492.698, 821.8369, 6.656549, 5470.89, 783.4353, 6.998677, 5483.13, 601.0499, 9.142927, 5495.507, 815.5651, 6.715962, 5481.206, 99.9365, 99.95172, 99.55391, 99.77558, 100.0, 99.74163
55933.37384000001, 282.8067613894108, 282.8916600168126, 283.58559326547805, 34.67124386643194, 34.89399897631577, 34.858098293967444, 9775.410961688125, 9842.77650335164, 9851.867538803901, 199.1174232632029, 38.75701956868761, 27.47803055936265, 9775.591232513822, 9845.349152116543, 9846.379335986547, 0.9999968793349862, 0.9999903172513505, 0.9999973094181989, 60.0197254518163, 60.016629917383554, 60.01853986898111, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.1077, 4.52284, 2745.9, 798.3293, 6.88347, 5495.696, 822.594, 6.639982, 5466.126, 785.6685, 6.982864, 5487.112, 604.369, 9.083574, 5493.282, 825.7443, 6.61195, 5456.843, 99.93422, 100.0, 99.48257, 99.84912, 99.96138, 99.33484
55935.82316000001, 282.74206282911814, 282.9235261432941, 283.39472966782097, 34.72467233686566, 34.94448501431025, 34.895416541481005, 9789.513282799333, 9854.635773958384, 9862.717903067414, 199.34920873958862, 45.08932856057436, 23.211605402282203, 9793.3947588436, 9862.354248103617, 9863.276368208524, 0.9999971648194615, 0.9999898854104594, 0.9999973029746534, 60.01777469251416, 60.022715985151464, 60.01395057156924, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 603.4604, 4.549967, 2747.087, 800.7418, 6.867261, 5495.844, 823.2346, 6.647345, 5469.652, 783.5518, 6.998493, 5482.907, 601.069, 9.142745, 5495.609, 820.6547, 6.6689, 5472.989, 99.99628, 100.0, 99.5314, 99.77879, 99.99988, 99.59318
55938.20448000001, 282.74303423651526, 282.94572037370597, 283.48422562648284, 34.748902096402624, 34.937724299555335, 34.89679689310645, 9797.987820401626, 9852.618306770913, 9868.91657488242, 203.55841775597946, 36.359116221374734, 21.363448698736647, 9797.239744614924, 9850.488512976952, 9870.11805998727, 0.9999974162093618, 0.9999919413011482, 0.9999989485444575, 60.01710420942826, 60.01523812826051, 60.017567767094576, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.0682, 4.523197, 2745.847, 798.3293, 6.884023, 5495.913, 822.5358, 6.646425, 5468.474, 789.7657, 6.952343, 5490.762, 601.069, 9.142927, 5495.516, 820.6746, 6.668534, 5473.387, 99.93267, 100.0, 99.50696, 99.91768, 100.0, 99.59935
55940.57388, 282.92089793019215, 282.9898796765692, 283.380913987811, 34.74226690257122, 34.95607686058734, 34.90104940156557, 9790.345080069383, 9860.285234171068, 9872.889254047994, 200.58827507190654, 35.629306833797415, 17.97687953501827, 9796.289243622054, 9856.346657179552, 9868.149933341829, 0.9999981086265131, 0.9999921160110831, 0.9999985408685712, 60.013244020380796, 60.01292540680646, 60.011890005232665, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 613.4756, 4.46573, 2739.837, 792.0452, 6.934493, 5492.977, 815.4504, 6.723551, 5483.393, 796.038, 6.902516, 5494.609, 594.8316, 9.235519, 5493.259, 814.4318, 6.734641, 5485.007, 99.71376, 99.95584, 99.78155, 99.98959, 99.96085, 99.81092
55942.93396, 282.674599629172, 282.8840285751288, 283.3486981395825, 34.73291431475403, 34.93539722474768, 34.908143704204306, 9792.272785230249, 9859.892747214259, 9870.959118340757, 198.3464791574379, 36.967855578280705, 17.67119233302128, 9798.691225493421, 9859.14405039521, 9867.74133820757, 0.9999977417202649, 0.9999946069596745, 0.9999972530680296, 60.01537197017794, 60.01501756465324, 60.01177600556237, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.0288, 4.523911, 2745.905, 798.3098, 6.884391, 5495.911, 821.7205, 6.657469, 5470.216, 789.7463, 6.952343, 5490.768, 601.0309, 9.14311, 5495.448, 820.7143, 6.668351, 5473.162, 99.93459, 100.0, 99.54165, 99.91555, 100.0, 99.58573
55945.358720000004, 282.52480689989767, 282.82989370906705, 283.1416537205799, 34.66374006243914, 34.8955812290916, 34.84403106978087, 9784.300389363972, 9828.797928304002, 9850.959481635318, 191.83631120562313, 34.01902670865411, 37.67127372829975, 9780.86718081549, 9824.870234785896, 9846.369948623707, 0.9999941353016685, 0.999991698647101, 0.9999947080693913, 60.01054427023331, 60.01020296066771, 60.00980736908969, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 607.088, 4.522662, 2745.737, 792.0452, 6.935045, 5492.921, 821.7399, 6.656549, 5470.772, 789.7657, 6.952527, 5490.311, 601.6794, 9.1243, 5494.708, 823.0006, 6.635939, 5464.695, 99.92849, 99.95276, 99.55178, 99.91243, 99.99347, 99.4412
55947.7436, 282.59371382976633, 282.72336086587694, 283.1966095357735, 34.74422329504621, 34.95882926636694, 34.93598778911837, 9789.330508950528, 9862.030811788802, 9865.558810353434, 203.34750329873577, 40.1108714199745, 20.51010009328627, 9790.583031826749, 9862.49170775345, 9863.303587394152, 0.9999978621235048, 0.9999922117267952, 0.99999725374924, 60.00839401248028, 60.00757881596833, 60.00371442386863, None, None, None, 0.0, 0.0, n_derated=1_strings=[600 800 800 800 600 800], 5500.0, [], 600.8581, 4.56942, 2748.217, 786.9672, 6.968569, 5488.983, 825.1952, 6.618261, 5464.215, 787.8239, 6.966684, 5489.336, 602.0419, 9.133979, 5495.342, 820.8137, 6.667253, 5472.872, 100.0, 99.87781, 99.41201, 99.88959, 99.99748, 99.58999
