TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
58226.42340000001, 282.6816175221131, 282.8879560267245, 283.40866722820016, 34.65527588711023, 34.80518213556396, 34.79005813758729, 9770.964018574205, 9836.010158474579, 9844.12733481519, 212.03197552774282, 54.99343635702189, 26.877251332361084, 9777.102610701373, 9834.45449099724, 9850.486676815179, 0.9999975140471005, 0.9999832931266616, 0.9999965364820753, 60.01019473178788, 60.00485421993694, 60.001899879406714, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.2014, 3.524492, 2735.604, 601.0114, 9.143564, 5495.489, 594.5628, 9.23891, 5493.207, 607.5809, 9.036251, 5490.671, 601.2026, 9.140553, 5495.484, 814.4517, 6.734274, 5484.956, 99.55972, 100.0, 99.95917, 99.91387, 100.0, 99.80987
58228.814360000004, 282.667661117058, 282.9313321664217, 283.3368990355872, 34.61893655262186, 34.81847895047876, 34.778823078960194, 9763.432916667502, 9829.462786513204, 9835.211317135547, 210.3607533751483, 57.94010620826066, 27.825747111134433, 9765.094657392776, 9830.447553884245, 9836.520663311152, 0.9999970930195737, 0.9999817073459528, 0.9999947847344759, 59.99815450850233, 60.00265079504961, 59.99771617722749, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.6758, 3.544659, 2728.475, 607.2955, 9.041519, 5491.008, 588.2928, 9.322295, 5484.328, 601.2115, 9.140501, 5495.509, 607.5163, 9.037187, 5490.594, 820.7739, 6.667802, 5472.699, 99.28858, 99.91892, 99.79846, 100.0, 99.91264, 99.58683
58231.203440000005, 282.79256895869463, 282.9202212043436, 283.4931040333871, 34.66916090513903, 34.83894357118206, 34.8190053395331, 9767.967005511235, 9832.955195662107, 9842.721848682018, 216.79887994603087, 58.646452606517414, 23.95913262376962, 9773.274193293575, 9833.003635897863, 9848.915918623652, 0.9999967353314803, 0.9999795968162692, 0.9999969233626466, 59.99955959975289, 59.99564439653161, 59.996881979629016, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.524492, 2735.609, 600.9725, 9.144117, 5495.535, 594.5822, 9.238726, 5493.214, 607.6003, 9.036435, 5490.679, 601.2407, 9.140736, 5495.486, 814.4517, 6.734457, 5484.901, 99.54997, 100.0, 99.95797, 99.91199, 100.0, 99.80778
58233.58988000001, 282.724513172564, 283.0098758093135, 283.49447876736, 34.632930308803566, 34.79055291689799, 34.79900132557033, 9777.254436791762, 9827.318125465832, 9834.49056366234, 214.35288885816635, 58.02950655442328, 25.147800331763392, 9771.250281696168, 9826.92698949236, 9833.814764132116, 0.9999968790585547, 0.9999843140135493, 0.9999966321371214, 59.995945746730406, 59.99476507012049, 59.994867013938006, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.0437, 3.524492, 2735.394, 601.0698, 9.142828, 5495.61, 588.2928, 9.322111, 5484.386, 607.5809, 9.036251, 5490.618, 601.2407, 9.140188, 5495.525, 814.1535, 6.740317, 5486.998, 99.55206, 100.0, 99.79951, 99.9121, 100.0, 99.83878
58235.97628, 282.7496624850983, 282.92655457496545, 283.4783468706759, 34.63503290575669, 34.84377835148569, 34.81225480553179, 9766.779292114637, 9833.384071905171, 9842.01166215478, 214.84412621020192, 56.37590156951774, 23.45833144440394, 9771.380700685462, 9831.602354389574, 9838.931374141459, 0.9999964405350231, 0.9999855616304052, 0.9999974027031667, 59.99764482231155, 59.99839835360845, 59.99689476977259, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 782.4313, 3.503433, 2740.748, 594.6884, 9.236952, 5493.527, 582.7798, 9.389297, 5473.141, 611.7364, 8.97006, 5485.053, 597.483, 9.18621, 5495.611, 812.5829, 6.753136, 5485.865, 99.7469, 99.96201, 99.59487, 99.79053, 100.0, 99.83976
58238.39656000001, 282.69160617340094, 282.9137922280482, 283.45088175987894, 34.656462263690415, 34.82376527517745, 34.786692613775244, 9772.3231925748, 9834.76018777167, 9849.16559185771, 211.95885278466176, 55.50667836178218, 29.04387694763591, 9772.620332921477, 9831.033235796558, 9840.708174424728, 0.9999961344807, 0.9999818342378902, 0.9999965081346418, 59.99584065017353, 59.99356179463925, 59.996676678650864, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.524492, 2735.389, 601.0892, 9.142459, 5495.66, 588.3122, 9.321927, 5484.329, 607.5809, 9.036435, 5490.522, 601.2598, 9.140736, 5495.549, 814.4517, 6.734274, 5484.896, 99.55781, 100.0, 99.80057, 99.91116, 100.0, 99.8078
58240.811120000006, 282.7400807429226, 282.92417626580806, 283.45061882302747, 34.629391313437786, 34.828606179919355, 34.79405708319661, 9758.131295951398, 9832.141363264802, 9836.1092327886, 211.9635833118964, 56.81273020410299, 24.408822360643967, 9766.523652825515, 9836.000899101215, 9836.65650006031, 0.9999967986717174, 0.9999794078546037, 0.9999963047839333, 59.99801472089019, 59.99694097729207, 59.99084674929216, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 771.0953, 3.54109, 2728.565, 607.2566, 9.040967, 5491.043, 594.4852, 9.23983, 5493.206, 601.095, 9.14234, 5495.506, 607.5163, 9.037735, 5490.651, 820.6944, 6.667802, 5472.813, 99.30719, 99.91809, 99.95889, 100.0, 99.91259, 99.5889
58243.19896, 282.80037374053603, 283.0188503727098, 283.4553007783902, 34.63896072607108, 34.809025908295965, 34.77504749337703, 9766.583514421432, 9832.397865741692, 9842.369366721778, 216.91344743604805, 57.276202547548564, 23.599081760007493, 9773.474716154085, 9830.518228375864, 9843.455235009147, 0.9999976246365871, 0.9999818838251263, 0.9999977438900425, 59.99002795880508, 59.993919165127636, 59.99549439073116, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1028, 3.524314, 2735.609, 601.0308, 9.143932, 5495.599, 588.2928, 9.322479, 5484.379, 607.5809, 9.036435, 5490.521, 601.2598, 9.139823, 5495.549, 814.4517, 6.734457, 5485.015, 99.54979, 100.0, 99.79842, 99.91306, 100.0, 99.80879
58245.600000000006, 282.7316943650555, 282.9475720978372, 283.40021845904045, 34.67178934885236, 34.851063538130475, 34.832428251756724, 9774.5890420722, 9835.658217547609, 9849.812512512488, 216.7083129810544, 60.20467307472609, 27.088094713444946, 9775.87551712968, 9839.707033049342, 9847.344745238499, 0.9999970460888482, 0.9999839605242863, 0.9999961003124503, 59.99265860946341, 59.99355419781071, 59.99193935076089, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.0831, 3.524314, 2735.006, 601.0698, 9.143012, 5495.599, 594.5628, 9.238726, 5493.207, 607.5809, 9.036251, 5490.568, 601.2598, 9.140005, 5495.55, 814.4517, 6.734457, 5484.842, 99.5517, 100.0, 99.96001, 99.912, 100.0, 99.80879
58248.08872000001, 282.7855496711487, 282.9796291810837, 283.38782897905895, 34.65933054156827, 34.820217277083394, 34.8220534108766, 9771.059348595087, 9834.551572901086, 9848.621106435177, 206.194285900252, 49.34788335134044, 28.3490606127624, 9770.873195647937, 9831.863711933924, 9850.046334678524, 0.9999973256684307, 0.9999872121621834, 0.9999973226675751, 59.99148112798893, 59.99317655635188, 59.98940985512822, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 782.451, 3.502898, 2740.905, 594.7272, 9.2364, 5493.257, 600.8911, 9.14853, 5495.721, 612.3384, 8.951489, 5483.734, 596.7963, 9.200273, 5495.268, 811.39, 6.765039, 5487.735, 99.76674, 99.96094, 100.0, 99.77562, 99.99752, 99.86972
58250.51144, 282.7684190654974, 283.0215011287407, 283.5747731819043, 34.62329682876296, 34.82519666803806, 34.797564911223056, 9773.953591157668, 9831.730439049108, 9848.88621041726, 212.26077086098212, 52.59725430321623, 25.728500345269822, 9769.766269901898, 9833.12096747781, 9845.181661884195, 0.9999973737390514, 0.9999854350275006, 0.9999963776834856, 59.990147955840655, 59.99186835553103, 59.99329486397903, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1028, 3.524492, 2735.389, 601.0308, 9.143012, 5495.654, 594.5822, 9.238542, 5493.212, 607.6003, 9.036618, 5490.625, 601.2216, 9.140553, 5495.535, 814.4517, 6.734641, 5485.075, 99.55625, 100.0, 99.95917, 99.91304, 100.0, 99.81202
58252.91864, 282.8231040694794, 282.8846636178007, 283.3913998361606, 34.613224661474845, 34.81977052461523, 34.77859555574889, 9759.682816532717, 9831.247192277602, 9834.039796392688, 211.10770293929818, 61.31142498081363, 26.112837185454282, 9763.805389406925, 9828.931664837335, 9829.325545854383, 0.9999954938113628, 0.9999852622509363, 0.9999961277430366, 59.989481207805085, 59.99060675601025, 59.99239088999764, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 771.7458, 3.538591, 2729.65, 606.9453, 9.04723, 5490.89, 588.3122, 9.322295, 5484.32, 600.9979, 9.143076, 5495.551, 607.5163, 9.037735, 5490.765, 820.754, 6.667619, 5472.932, 99.35762, 99.92067, 99.79831, 100.0, 99.91458, 99.59108
58255.25796, 282.8451023594203, 282.9465339487452, 283.55979900322313, 34.66725070263483, 34.818475830598935, 34.81207542485837, 9773.566546026097, 9832.972801777261, 9844.207825548718, 215.9912545936495, 60.07957564079675, 20.965148184719965, 9775.050716306925, 9832.490520148936, 9849.540411358428, 0.9999962689931992, 0.9999815373414277, 0.9999969801357874, 59.99723932025645, 59.994790174426335, 59.990948035619475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1028, 3.524314, 2735.404, 601.0308, 9.143012, 5495.712, 594.5628, 9.238726, 5493.093, 607.5809, 9.03717, 5490.677, 601.2216, 9.14037, 5495.552, 814.4318, 6.734274, 5485.015, 99.55242, 100.0, 99.95904, 99.91399, 100.0, 99.81096
58257.65376000001, 282.66837751647535, 282.94971350213655, 283.3959680850588, 34.65543990998575, 34.84046898135529, 34.83877996314825, 9775.74791305299, 9834.31527971265, 9855.640526510224, 218.662343620691, 58.04636181374531, 26.055460173246047, 9780.83802002153, 9836.917216433856, 9841.181134412429, 0.9999966684265644, 0.9999863999604123, 0.9999966539189163, 59.99891522406164, 59.9992577037538, 59.99527539019577, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1028, 3.524135, 2735.557, 601.0308, 9.142828, 5495.669, 594.5822, 9.238726, 5493.153, 607.6197, 9.035883, 5490.626, 601.2598, 9.140188, 5495.448, 814.4318, 6.734274, 5485.015, 99.55171, 100.0, 99.95904, 99.90911, 100.0, 99.80997
58260.06072, 282.81569009741503, 282.9255543709353, 283.4403552129201, 34.67432318893611, 34.850429531888814, 34.82377216867909, 9768.7656531301, 9831.444059036918, 9848.266049010193, 208.37934614030382, 48.66675715858446, 25.20046763920618, 9773.048460776632, 9831.339377583876, 9847.564758961145, 0.9999972726840579, 0.9999863399252594, 0.9999964115194492, 59.99872132721127, 59.99668719170104, 59.99782905405483, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 782.313, 3.503254, 2741.021, 594.7078, 9.236216, 5493.255, 600.9105, 9.145217, 5495.661, 613.5812, 8.928875, 5478.629, 595.1559, 9.230406, 5494.137, 809.1036, 6.784083, 5490.836, 99.75281, 99.96115, 100.0, 99.68689, 99.97266, 99.91689
58262.48808, 282.88021495157165, 283.08262024045587, 283.5976492621593, 34.63529521399789, 34.81967071770261, 34.82566806090129, 9772.686642320274, 9829.493173351655, 9849.345459876678, 216.90185569717778, 52.570932150150384, 20.119934959746843, 9775.760881008575, 9833.513800935674, 9845.04422100612, 0.9999966061062885, 0.9999852268829386, 0.9999966161604951, 59.99956197280371, 60.002945158537536, 60.00708172470523, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524671, 2735.336, 601.0114, 9.143564, 5495.6, 594.5822, 9.238542, 5493.154, 607.6003, 9.036618, 5490.298, 601.2598, 9.139823, 5495.602, 814.4716, 6.734274, 5484.951, 99.54997, 100.0, 99.95786, 99.90709, 100.0, 99.81096
58264.90032000001, 282.8282723596875, 283.03343993859477, 283.470228498958, 34.5988192940477, 34.808805954142606, 34.770037977475184, 9761.145027442013, 9829.09988103023, 9833.26682829873, 212.24897253008385, 56.81002548422566, 34.65284056563269, 9768.979068119657, 9832.360748196013, 9834.994605732116, 0.9999962505293608, 0.9999838457285909, 0.9999945707431875, 60.00741818752623, 60.008414127185176, 60.00847483207637, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 773.6582, 3.532702, 2732.392, 604.1826, 9.083148, 5493.548, 589.6516, 9.310146, 5484.961, 601.5417, 9.135169, 5495.337, 607.459, 9.039927, 5490.798, 820.4757, 6.6689, 5472.989, 99.44, 99.96759, 99.80998, 100.0, 99.91619, 99.59103
58267.26440000001, 282.74583318660456, 282.9071573074137, 283.40513585887777, 34.66303877901856, 34.81816014353596, 34.821869144560736, 9771.02415860565, 9832.8892005587, 9844.54896202877, 219.58063164493115, 54.902834701759275, 22.765689488221476, 9777.204295572388, 9830.814239610543, 9846.250428184921, 0.999997267000176, 0.9999814805172031, 0.9999960127440745, 60.01158131997506, 60.00962549362387, 60.012734558370454, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 775.8663, 3.524492, 2735.499, 601.0308, 9.14338, 5495.663, 594.5822, 9.238542, 5493.101, 607.6003, 9.036251, 5490.573, 601.2598, 9.140736, 5495.6, 814.4517, 6.734457, 5484.837, 99.55607, 100.0, 99.95906, 99.9121, 100.0, 99.80771
58269.639800000004, 282.8140394305909, 282.95115225220775, 283.56253318794836, 34.657616669182545, 34.842166513975286, 34.8007642416442, 9772.17231355816, 9833.318861560594, 9848.927789508642, 219.90662883842424, 54.50595580715253, 28.05343269750847, 9775.640443562399, 9833.194915031114, 9851.28998029668, 0.9999968320685847, 0.999984273044418, 0.9999957901958125, 60.01037532681158, 60.012061608367354, 60.006445177346784, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1028, 3.524671, 2735.274, 601.0114, 9.14338, 5495.542, 594.5628, 9.23891, 5493.207, 607.5614, 9.036802, 5490.619, 601.2598, 9.139823, 5495.5, 814.4517, 6.734457, 5484.782, 99.5477, 100.0, 99.96001, 99.90998, 100.0, 99.81096
58272.03112000001, 282.82531672146143, 283.01440401792684, 283.4633280332593, 34.654671676923144, 34.843826238266544, 34.82592089136148, 9772.261686623482, 9835.369629541121, 9855.9020591783, 201.62050995004006, 49.40023372369251, 26.34387888116953, 9774.414378039672, 9838.372133615232, 9849.632201275106, 0.9999963181296772, 0.9999869342263957, 0.9999949930935166, 60.00996438382043, 60.00692034738972, 60.00625753151543, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 782.4904, 3.50379, 2741.02, 594.7078, 9.2364, 5493.263, 600.9105, 9.145585, 5495.652, 613.5812, 8.928323, 5478.466, 594.9842, 9.232963, 5493.419, 808.0897, 6.796719, 5492.297, 99.75891, 99.96105, 100.0, 99.69271, 99.96372, 99.94654
58274.44040000001, 282.7771810322552, 282.95945841607187, 283.517114193354, 34.63665538905518, 34.81695235859933, 34.79630548518999, 9769.651689829378, 9836.181955718837, 9848.324551977617, 215.1830766105144, 60.98586691460969, 23.784629077686986, 9769.932286719053, 9832.616910638098, 9849.721406655286, 0.9999960563429953, 0.9999858313485157, 0.9999969441861154, 60.00720718677247, 60.01029438452281, 60.00885527726538, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524671, 2735.604, 601.0308, 9.14338, 5495.55, 594.5822, 9.238358, 5492.983, 607.5614, 9.036251, 5490.567, 601.1835, 9.140736, 5495.427, 814.4318, 6.734274, 5484.783, 99.55398, 100.0, 99.96119, 99.91199, 100.0, 99.8078
58276.843120000005, 282.69075543023865, 282.8240078265566, 283.3018215345753, 34.61694492753567, 34.81581893317673, 34.79234745759616, 9755.273168988015, 9828.885717594756, 9832.081222971174, 210.92314667271762, 56.69563970366198, 27.69240765811719, 9763.723161170345, 9829.89530381649, 9837.440145525623, 0.9999960181624656, 0.9999851803213092, 0.999996022936135, 60.010583937749516, 60.005615775362514, 60.007406854250014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.162, 3.524314, 2735.256, 601.6729, 9.128092, 5495.259, 592.311, 9.269282, 5489.125, 603.736, 9.100603, 5494.902, 606.4863, 9.055449, 5490.84, 819.1238, 6.685748, 5477.212, 99.5496, 100.0, 99.89976, 99.9859, 99.92157, 99.65234
58279.1946, 282.70889404361213, 282.92103232459795, 283.50071998787337, 34.654830336408594, 34.81807605356163, 34.800360452392496, 9767.083034775746, 9833.679387301905, 9846.094758210227, 217.59236211297502, 54.545638706629916, 22.704508992474985, 9772.762735418739, 9833.525409048792, 9843.601780629755, 0.9999978792943444, 0.9999836329186768, 0.9999966666166267, 60.01015479528007, 60.00945308534157, 60.00809508133833, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 773.3033, 3.533772, 2733.676, 603.0737, 9.119987, 5495.255, 594.3104, 9.242592, 5493.207, 607.5809, 9.036618, 5490.515, 601.2979, 9.140919, 5495.558, 814.4716, 6.734274, 5484.961, 99.47056, 99.99729, 99.95863, 99.91114, 100.0, 99.80889
58281.59532000001, 282.7248058275586, 282.9258493460432, 283.36540949022475, 34.64003604496651, 34.844687554015344, 34.82485153042678, 9770.85703597802, 9832.302017424236, 9851.654335824125, 219.052360317472, 51.54137808231151, 27.369982895058456, 9773.561686809531, 9828.200127933556, 9841.977159773754, 0.9999966509202894, 0.9999832062193201, 0.9999969035252668, 60.01116681692925, 60.01356376247981, 60.010237846782026, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524849, 2735.719, 601.0308, 9.143564, 5495.706, 594.6016, 9.23891, 5493.212, 607.5614, 9.036986, 5490.567, 601.2598, 9.13964, 5495.504, 814.4716, 6.734457, 5484.956, 99.56007, 100.0, 99.95893, 99.91306, 100.0, 99.80879
58283.964040000006, 282.7278328460435, 282.9738507540428, 283.4601466711396, 34.66161519890916, 34.82122395122584, 34.83290126647029, 9772.935369822579, 9833.090122726118, 9844.432871085026, 207.95311014548588, 49.35282558255972, 23.870912849465185, 9779.078055776678, 9840.525535739855, 9847.123196412242, 0.9999978343125481, 0.9999883433551424, 0.9999957654391899, 60.0105561317715, 60.01186931272816, 60.00769736749323, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 782.3327, 3.503611, 2741.365, 594.6689, 9.237136, 5493.197, 600.9105, 9.145401, 5495.6, 613.5812, 8.928875, 5478.473, 595.0032, 9.232414, 5493.472, 808.0897, 6.797268, 5492.409, 99.76938, 99.96185, 100.0, 99.6919, 99.96493, 99.94551
58286.3426, 282.7391713545357, 282.94005824727986, 283.4402296445855, 34.64208595436839, 34.84069980861712, 34.819049492196584, 9775.560961224928, 9836.934956250658, 9847.344744173879, 212.32351897264925, 54.30535522884293, 25.238750482903924, 9780.528664546191, 9824.48579562936, 9851.276545970877, 0.9999951469686696, 0.999986880651854, 0.9999989956464016, 59.99235120312699, 60.06095171217827, 60.00190833638286, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524671, 2735.494, 601.0698, 9.143196, 5495.547, 594.6016, 9.238726, 5493.271, 607.6003, 9.036251, 5490.671, 601.2026, 9.140188, 5495.441, 814.4517, 6.734274, 5484.842, 99.55206, 100.0, 99.95904, 99.91198, 100.0, 99.80989
58288.743800000004, 282.9220643986973, 282.9311365988169, 283.4858049744454, 34.6098886994241, 34.79296410400935, 34.76035896665528, 9756.470080062314, 9827.429127931977, 9829.98324487482, 213.41395655142514, 52.80335021510655, 31.1940766393476, 9766.726947271447, 9834.739540436138, 9832.105087571612, 0.9999946993722677, 0.9999838759602326, 0.9999948782223964, 60.00718745877963, 60.00602660625846, 60.004732500488245, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.162, 3.524849, 2735.614, 601.0698, 9.143196, 5495.661, 594.5628, 9.238542, 5492.758, 606.843, 9.055924, 5492.607, 602.8811, 9.107863, 5494.113, 817.9309, 6.693073, 5477.387, 99.56773, 100.0, 99.96001, 99.93726, 99.98039, 99.68036
58291.15036000001, 282.84906069657075, 282.9905143806072, 283.4794014405759, 34.65089336839244, 34.84637979453716, 34.83727256584662, 9775.72262217526, 9833.272759234998, 9846.980571084707, 220.8770068636636, 53.65376379076497, 24.24019916990619, 9779.087805837002, 9845.261364705268, 9844.347143273513, 0.9999968534665787, 0.9999832877097418, 0.9999966493352377, 59.99881383464302, 60.003949543785716, 60.000081554531654, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 770.7996, 3.541268, 2730.714, 605.6418, 9.076148, 5493.909, 591.6122, 9.279222, 5491.117, 605.3865, 9.062176, 5492.081, 601.8129, 9.135075, 5495.411, 814.4716, 6.734274, 5484.896, 99.3529, 99.97279, 99.91325, 99.93953, 99.99819, 99.80881
58293.54344, 282.81132835862064, 282.8938709189751, 283.49787086615754, 34.66103145767365, 34.8503938464879, 34.813902017262784, 9777.187145237694, 9833.275999055682, 9850.537526435019, 215.35512309825162, 57.962832580326904, 26.51155110522859, 9775.174618107942, 9832.744631918811, 9843.346473508183, 0.9999962996824954, 0.9999859100974051, 0.9999966002004038, 60.001175182298404, 60.00041541086701, 60.001309892063944, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524671, 2735.332, 601.0698, 9.143748, 5495.765, 594.5822, 9.238542, 5493.211, 607.6003, 9.036618, 5490.521, 601.2407, 9.139458, 5495.518, 814.4318, 6.734274, 5484.783, 99.54979, 100.0, 99.96004, 99.91294, 100.0, 99.80989
58295.93088000001, 282.8317631857933, 282.94379724935834, 283.4753834769689, 34.66295557659874, 34.83193566511454, 34.8145692777903, 9775.269619712146, 9837.383660263618, 9841.0185199276, 206.88812722298508, 49.1590746544216, 24.38167884609038, 9782.333874504948, 9834.640677576312, 9849.921123169832, 0.9999961677506768, 0.9999872935806512, 0.9999968744185823, 60.00450463218273, 60.00184165771595, 60.00095282421002, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 782.4707, 3.503254, 2741.23, 594.7467, 9.2364, 5493.255, 600.8134, 9.146689, 5495.635, 613.5424, 8.928691, 5478.576, 595.0223, 9.232597, 5493.467, 808.1295, 6.796535, 5492.641, 99.76446, 99.96107, 100.0, 99.69378, 99.96481, 99.94757
58298.311160000005, 282.74824284581763, 282.9577792656607, 283.4358338093598, 34.64840142378278, 34.85196724036468, 34.83762209725106, 9772.653499469121, 9831.748582834101, 9840.762382109935, 216.89525966892938, 52.24289104402578, 20.895977447407404, 9758.641630151767, 9843.268013237956, 9839.343917178681, 0.9999972156123615, 0.9999870824402927, 0.9999962631281833, 60.00463613708789, 60.00162186320406, 60.000418336368426, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.524314, 2735.499, 601.0503, 9.143196, 5495.721, 594.5628, 9.238542, 5493.22, 607.5809, 9.036618, 5490.567, 601.2216, 9.140553, 5495.434, 814.4716, 6.734457, 5485.016, 99.5559, 100.0, 99.96025, 99.90914, 100.0, 99.81097
58300.656720000006, 282.5565004477547, 282.7961913406756, 283.24619008504396, 34.675420874617785, 34.87709606444924, 34.836117498664684, 9773.693798587561, 9830.713962658221, 9839.912968089013, 212.96263107662526, 49.74810793454526, 29.86682994575176, 9764.408514782492, 9827.24226693091, 9826.054049630833, 0.999995267259241, 0.999986623707728, 0.9999963456678426, 60.006972174403096, 60.00549257820484, 60.00703070961633, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.0634, 3.524492, 2735.452, 601.0114, 9.143748, 5495.541, 594.5822, 9.238542, 5493.212, 607.6197, 9.036618, 5490.516, 601.2407, 9.14037, 5495.442, 815.2867, 6.7264, 5482.738, 99.54788, 100.0, 99.96012, 99.91106, 100.0, 99.76951
58303.02956, 282.6330835265345, 282.79198004534413, 283.32425352769206, 34.67173334662651, 34.87085817209815, 34.85018591608866, 9772.40873534782, 9838.207437636, 9845.67675348901, 217.5600415384685, 56.302222449091005, 26.15831889555193, 9771.129780903224, 9834.44360277587, 9844.774901372022, 0.9999970160500584, 0.9999830494425785, 0.9999970878764046, 60.010990307315495, 60.01066579603491, 60.01108086149489, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.8336, 3.543945, 2728.695, 607.3344, 9.041151, 5490.955, 588.6034, 9.31843, 5485.94, 602.3961, 9.111818, 5494.753, 604.9031, 9.081383, 5494.398, 817.9707, 6.697467, 5479.558, 99.30825, 99.92012, 99.82778, 99.99068, 99.97187, 99.71051
58305.3982, 282.6444668314456, 282.7286103149214, 283.27687304187845, 34.666940169858336, 34.859936959282294, 34.82390087279994, 9771.44825911125, 9832.078515584344, 9843.53622269891, 213.4419168361851, 54.269514498219905, 24.11392798820998, 9778.091428044785, 9837.448938345033, 9850.683230830471, 0.9999968133179691, 0.9999867258969164, 0.9999977692591862, 60.00738627945815, 60.01107684693647, 60.00957885344801, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.162, 3.524492, 2735.442, 601.0892, 9.142459, 5495.653, 590.6028, 9.297813, 5486.539, 607.5809, 9.037722, 5490.67, 601.2407, 9.139823, 5495.493, 814.4716, 6.734091, 5484.782, 99.54998, 100.0, 99.85758, 99.91386, 100.0, 99.81511
58307.84728, 282.63440110009816, 282.82114652619913, 283.3441293305159, 34.63597844129552, 34.819520647315706, 34.79205199511756, 9764.967160562957, 9827.387701739364, 9842.408425989885, 211.33776873251009, 49.418775426325055, 29.49222381000982, 9761.738465876122, 9819.79871390712, 9836.888056196676, 0.9999959753951798, 0.9999871845653698, 0.999996887715585, 60.00887256082649, 60.008423427904006, 60.015993802098436, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 780.4992, 3.509501, 2740.39, 595.7778, 9.221663, 5493.49, 582.0034, 9.398501, 5469.724, 613.5812, 8.928323, 5478.302, 595.0605, 9.231684, 5493.485, 808.1096, 6.796719, 5492.413, 99.73396, 99.96743, 99.53261, 99.68879, 99.96509, 99.95073
58310.248080000005, 282.6226615623432, 282.9445837308358, 283.50051835431543, 34.64899066754421, 34.84551544164567, 34.818075000750525, 9769.248792374256, 9835.61257781929, 9838.1725043269, 212.31358516876662, 43.52881003912307, 26.17619088537549, 9772.180883210733, 9831.306640349916, 9839.853154690909, 0.9999965697337361, 0.99998840247096, 0.99999656862251, 60.01761748226012, 60.01279024355773, 60.01634024343266, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.0831, 3.523957, 2735.284, 601.0698, 9.143564, 5495.719, 588.3122, 9.322111, 5484.444, 607.6003, 9.036067, 5490.403, 601.2789, 9.140188, 5495.617, 814.4716, 6.734274, 5485.01, 99.54962, 100.0, 99.80057, 99.909, 100.0, 99.81096
58312.61264000001, 282.6091056717415, 282.84397158362765, 283.41609990968897, 34.65378776537089, 34.819577477451475, 34.81900575037524, 9770.422724171089, 9832.019227888937, 9849.153556086923, 214.28519976364805, 53.878797776980264, 26.476176065447703, 9770.644257587574, 9843.784525855004, 9846.859066674908, 0.9999969682135516, 0.9999866691343737, 0.9999968767835976, 60.01771989091078, 60.013096001495875, 60.013026968447534, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524492, 2735.231, 601.0698, 9.142828, 5495.616, 588.2928, 9.322295, 5484.38, 607.542, 9.03717, 5490.553, 601.2216, 9.14037, 5495.493, 814.4517, 6.734274, 5484.728, 99.56582, 100.0, 99.7994, 99.91185, 100.0, 99.8078
58315.0218, 282.7757904675726, 282.8834373237342, 283.33390043613304, 34.65612142442702, 34.820990651908744, 34.83412353898492, 9777.023451156678, 9832.700458337553, 9849.755159224704, 215.44568711211696, 53.16061002951119, 28.67202965245906, 9777.357981128553, 9835.091460268513, 9835.534696921672, 0.9999970645920825, 0.9999827754583378, 0.9999975464092697, 60.019813992531404, 60.01450200346859, 60.01410000300239, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.7744, 3.544124, 2728.479, 607.315, 9.041519, 5490.897, 594.5434, 9.23891, 5493.036, 601.2115, 9.139766, 5495.525, 607.3065, 9.049605, 5491.961, 819.0045, 6.693988, 5478.638, 99.30407, 99.92106, 99.95691, 100.0, 99.93736, 99.69491
58317.393280000004, 282.7334891034235, 282.8288671657552, 283.30586700450596, 34.663766171038, 34.85522591629095, 34.821534141574375, 9772.803977767362, 9836.865569301464, 9843.042538373207, 209.93390578660194, 54.20064864500182, 21.914055698920492, 9763.683591518746, 9831.57069948915, 9835.904172798202, 0.999995344945794, 0.9999855769845419, 0.9999969788663126, 60.01177737067107, 60.0139965382267, 60.01251934731564, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.162, 3.524671, 2735.366, 601.0698, 9.142643, 5495.602, 590.2339, 9.292659, 5489.281, 607.4838, 9.03809, 5490.672, 601.2026, 9.140188, 5495.5, 814.4716, 6.734091, 5484.783, 99.55971, 100.0, 99.87254, 99.91389, 100.0, 99.80989
58319.789800000006, 282.70609088215434, 282.85340890649206, 283.2948600079239, 34.64921229419776, 34.81898150426128, 34.79793879394971, 9767.20992877156, 9825.83921024781, 9840.658164571338, 208.65811271689495, 49.63846989675949, 24.92971774952275, 9773.970795179672, 9827.361155231172, 9838.465439516647, 0.9999965259437469, 0.9999874514125437, 0.9999956037357582, 60.01499628825149, 60.0149770273124, 60.01232950396664, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 767.8818, 3.551262, 2724.883, 598.1514, 9.187035, 5495.12, 598.9499, 9.166385, 5495.775, 613.3093, 8.929426, 5478.577, 595.0796, 9.231867, 5493.478, 808.1891, 6.795986, 5492.522, 99.1794, 99.99483, 100.0, 99.69581, 99.96613, 99.94457
58322.15916, 282.7713598182128, 282.7880499455672, 283.2343303457105, 34.65720622030833, 34.86731281210989, 34.85199307969067, 9775.052316945581, 9826.094253635003, 9845.088986416305, 212.26018402881436, 46.1390545644432, 27.43332285802535, 9769.037484903925, 9828.957959077294, 9843.367047996639, 0.9999966022299461, 0.9999887244745982, 0.9999967131136472, 60.014421200084584, 60.01442579119979, 60.01168431207971, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.5773, 3.544481, 2728.427, 600.953, 9.145591, 5495.585, 594.5822, 9.238542, 5493.101, 607.6197, 9.03717, 5490.567, 601.2216, 9.14037, 5495.492, 814.4318, 6.735007, 5484.957, 99.2985, 100.0, 99.95904, 99.91495, 100.0, 99.80989
58324.50396, 282.69136803439403, 282.7830007100322, 283.2468307802652, 34.67204012966845, 34.85677144156641, 34.80710152882293, 9776.734475842582, 9834.046748745182, 9835.987453958845, 213.7980386098243, 45.33099456179502, 27.286891957237003, 9779.13308544863, 9828.462702759078, 9851.395903427998, 0.9999966014502645, 0.9999897618940984, 0.9999959833441716, 60.02165363634648, 60.0188973400501, 60.010978020566355, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.8533, 3.544302, 2728.805, 601.0503, 9.143012, 5495.558, 594.5628, 9.238358, 5493.042, 607.5809, 9.036802, 5490.626, 601.2407, 9.13964, 5495.542, 814.4318, 6.734091, 5485.186, 99.29852, 100.0, 99.95908, 99.91306, 100.0, 99.81406
58326.89632000001, 282.723774956078, 282.73366305158055, 283.31308243879107, 34.66867977648937, 34.89386117851875, 34.813800787465276, 9780.530433233536, 9842.233489352757, 9844.813725299777, 216.30627698495755, 55.395629094628475, 24.539102438463487, 9777.41069750408, 9833.16518938967, 9847.382035343153, 0.9999962023554537, 0.9999846090132944, 0.9999961528677915, 60.01219561103417, 60.00915305710718, 60.00718432458983, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.0634, 3.524849, 2735.787, 607.315, 9.041519, 5490.95, 588.2928, 9.322295, 5484.215, 601.2115, 9.140685, 5495.574, 607.4972, 9.037552, 5490.543, 820.754, 6.667619, 5473.272, 99.56809, 99.91895, 99.80049, 100.0, 99.9125, 99.58998
58329.267360000005, 282.56860875523597, 282.7636291092827, 283.18561930674946, 34.65224901585664, 34.84629203307726, 34.8245092648355, 9772.754597651996, 9826.526896606785, 9839.189479140307, 213.54433048364672, 46.02507621510358, 23.266816354530732, 9773.169037414777, 9824.11054292517, 9836.90531240733, 0.9999956758838066, 0.9999794803917865, 0.9999964199200757, 60.0072041526454, 60.00497954479246, 60.005904322555686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.8533, 3.544481, 2728.489, 601.0114, 9.143012, 5495.594, 594.5628, 9.238726, 5493.025, 607.542, 9.036618, 5490.508, 601.2216, 9.14037, 5495.484, 814.4318, 6.734457, 5484.956, 99.30181, 100.0, 99.95895, 99.91092, 100.0, 99.80987
58331.64364, 282.60778676540724, 282.7983955027537, 283.3650753940294, 34.64313078090692, 34.81213198463859, 34.8045724038427, 9760.868560912808, 9824.760243628652, 9833.033996053644, 214.1473563018708, 46.63629590636447, 26.985717603679973, 9762.280582580202, 9825.695070972588, 9835.803865110369, 0.9999969731073303, 0.99998895865076, 0.9999956969254629, 59.99732294376768, 60.001402078868296, 60.00093986403964, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.162, 3.524492, 2735.733, 600.9141, 9.1513, 5495.61, 586.3322, 9.346593, 5478.013, 610.2023, 8.982563, 5484.198, 597.4067, 9.197716, 5494.297, 809.2826, 6.790676, 5492.131, 99.55935, 100.0, 99.7128, 99.81855, 99.98506, 99.93636
58334.01636, 282.77230886589024, 282.899952959884, 283.3305975576228, 34.65886919118399, 34.84455101093192, 34.833701919424335, 9774.405046187076, 9826.374341599478, 9840.992501188071, 211.28792085142595, 47.51335102256871, 26.2535801900965, 9772.026625119026, 9833.246406891109, 9841.32971958903, 0.9999966223178579, 0.9999890264328682, 0.9999963422289739, 59.99858500819884, 59.99705320065052, 59.99263579992803, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 779.5332, 3.514676, 2738.052, 597.879, 9.191456, 5495.711, 587.0504, 9.332419, 5483.938, 607.6585, 9.037354, 5490.508, 601.2026, 9.140553, 5495.442, 814.4517, 6.734824, 5484.782, 99.68343, 100.0, 99.77368, 99.91092, 100.0, 99.80672
58336.406760000005, 282.726804110672, 282.88906316318156, 283.2593060182725, 34.65408742527794, 34.85125741138847, 34.82846215496934, 9770.467467122902, 9837.898170269189, 9846.144652061344, 212.10262624507914, 46.2336307555679, 29.66101935958801, 9774.86399559666, 9829.809653771292, 9845.099944363303, 0.9999960097493849, 0.9999885410095386, 0.9999963263828027, 59.990739143426445, 59.988198151404845, 59.99002384455897, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1423, 3.524492, 2735.499, 601.0698, 9.143012, 5495.602, 588.2928, 9.322111, 5484.386, 607.5809, 9.036802, 5490.515, 601.2026, 9.140736, 5495.5, 814.4517, 6.734641, 5484.724, 99.55398, 100.0, 99.79951, 99.91196, 100.0, 99.80985
58338.809400000006, 282.736489011098, 282.76072743351267, 283.23143914898645, 34.6393895361231, 34.85066689274951, 34.81552792638235, 9766.794700288858, 9834.793011032514, 9840.604247374324, 208.17583162720803, 51.84613858301873, 34.88597866404962, 9775.723535937388, 9841.543278409401, 9841.366243830866, 0.9999948471831106, 0.9999859303131621, 0.9999951959323826, 59.98726525019996, 59.9887357439368, 59.98928149313673, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.8138, 3.543945, 2728.25, 607.2955, 9.041519, 5490.955, 594.5628, 9.239094, 5493.206, 601.1921, 9.140685, 5495.573, 607.5163, 9.037552, 5490.592, 820.7342, 6.667802, 5472.873, 99.30425, 99.91892, 99.96001, 100.0, 99.91244, 99.59105
58341.21108000001, 282.74647268832194, 282.7672735143941, 283.28755755800745, 34.65764897371852, 34.83809753722659, 34.855572484559005, 9773.587774689418, 9831.317593368953, 9838.634335779136, 212.9198938705058, 48.77681317636734, 26.212176597316102, 9781.9886867567, 9829.177171193922, 9840.849525949554, 0.9999963274934711, 0.9999883668749278, 0.9999968960477245, 59.9851759058009, 59.98079385653125, 59.98261064615567, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 776.1226, 3.524314, 2735.389, 601.0503, 9.143012, 5495.556, 588.2928, 9.322111, 5484.387, 607.6003, 9.036802, 5490.62, 601.2598, 9.140005, 5495.444, 814.3921, 6.733725, 5484.897, 99.55225, 100.0, 99.79951, 99.91294, 100.0, 99.80881
58343.58576, 282.7197102277077, 282.7941991122054, 283.3459636079646, 34.64032112499334, 34.82372556370334, 34.81978704138634, 9762.075580305751, 9824.880975167936, 9840.291284813416, 211.9327384557464, 46.273436420845655, 24.10565419349723, 9772.810088398772, 9827.203274688543, 9841.26868164836, 0.9999964290411948, 0.9999871844554876, 0.9999968907888559, 59.98329950669514, 59.98196993476344, 59.97951620913133, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 600 600 800], 5500.0, [], 769.8336, 3.544124, 2728.087, 601.0114, 9.143196, 5495.6, 594.5628, 9.238726, 5493.171, 607.8333, 9.03239, 5489.007, 600.2679, 9.163747, 5495.553, 811.5292, 6.763574, 5489.875, 99.29833, 100.0, 99.96001, 99.89162, 100.0, 99.88918
