TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
60620.379160000004, 283.04974203739835, 283.1719617485137, 283.67044417499244, 34.6230720730385, 34.81635773359094, 34.798197388412596, 9780.212511652056, 9837.890047854176, 9852.652500687496, 201.37294981554305, 39.85070200316659, 24.241061622733923, 9779.588396386414, 9833.296199838642, 9841.174367696569, 0.99999856135667, 0.9999918085837208, 0.9999979868629321, 60.03185546625508, 60.0291199167042, 60.031720796864654, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.3679, 3.530381, 2733.508, 600.9725, 9.143564, 5495.549, 594.6404, 9.237437, 5493.223, 787.3384, 6.970362, 5488.027, 600.802, 9.146763, 5495.561, 813.895, 6.739585, 5485.634, 99.49856, 100.0, 99.96032, 99.86477, 100.0, 99.82221
60622.780880000006, 283.0146804007827, 283.15300576852565, 283.6225836605943, 34.64622734357694, 34.81706871704416, 34.8060531990473, 9787.27172842102, 9836.742953060693, 9845.889498481634, 212.06929797170744, 35.8262861330395, 20.559172379568736, 9787.355522573143, 9847.199509703203, 9846.81515698708, 0.999997538305075, 0.9999931461949889, 0.9999974253009835, 60.03067345455685, 60.0314770376839, 60.029289762066014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.6767, 3.508965, 2739.183, 607.315, 9.041151, 5490.897, 588.3316, 9.321927, 5484.448, 793.6301, 6.922189, 5493.569, 607.2111, 9.047962, 5492.338, 819.0045, 6.688312, 5477.443, 99.70788, 99.91799, 99.79955, 99.96661, 99.93812, 99.67316
60625.17108000001, 283.18947680609915, 283.14800547928456, 283.67402266958237, 34.64341786782988, 34.837035909318836, 34.79335277958305, 9780.24890529217, 9844.333009308111, 9853.053805468637, 206.66150397015372, 40.27870016183647, 18.321512769555284, 9784.471535405295, 9836.96130430965, 9851.22601737441, 0.9999981875364947, 0.9999942460698602, 0.9999977712393131, 60.02712995244233, 60.02733169655851, 60.028796409640115, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.4468, 3.530381, 2733.479, 601.0308, 9.143564, 5495.659, 593.1458, 9.264312, 5490.211, 787.3578, 6.970178, 5488.085, 600.8973, 9.146763, 5495.563, 813.895, 6.739768, 5485.579, 99.49683, 100.0, 99.92145, 99.86991, 100.0, 99.8233
60627.6632, 283.18019162262954, 283.2413212388491, 283.54442637882914, 34.604177640139596, 34.80353375972621, 34.794848621600714, 9776.859846318435, 9828.555348282502, 9843.56828698383, 207.7417392144621, 41.31128906035701, 23.757192974803587, 9781.69273550638, 9841.27353260852, 9842.931195382254, 0.9999985448420011, 0.9999920011575774, 0.9999981417309969, 60.027990588119195, 60.02730878967255, 60.027463022503554, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 782.8453, 3.500756, 2742.079, 597.9374, 9.198087, 5494.757, 583.2845, 9.383224, 5470.638, 781.0662, 7.01504, 5479.093, 594.7553, 9.236615, 5493.229, 807.6324, 6.801297, 5492.857, 99.77782, 99.99401, 99.56835, 99.70417, 99.96041, 99.95573
60630.04688, 283.0009462522721, 283.10860057097284, 283.5724322921378, 34.65308137843286, 34.83017754186268, 34.79999815050893, 9776.65659227491, 9829.3379318343, 9846.321352380663, 203.18833068364142, 40.256510570588944, 20.574965822935155, 9787.48465366928, 9841.145377200046, 9838.00945842644, 0.9999984783103865, 0.999992606198193, 0.9999970850532243, 60.02159332013218, 60.02103883520975, 60.01896132170157, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.6767, 3.509144, 2739.665, 601.0114, 9.143196, 5495.659, 588.351, 9.321375, 5484.455, 787.319, 6.970362, 5488.202, 600.8592, 9.145849, 5495.454, 813.9149, 6.740134, 5486.039, 99.68992, 100.0, 99.80157, 99.86991, 100.0, 99.82115
60632.41864, 283.09063310020036, 283.1587092056309, 283.7323225455397, 34.64896883121699, 34.80553803865674, 34.824648992990426, 9773.998099347356, 9838.98949287484, 9837.369392262799, 206.70004836526414, 37.48614035566334, 21.643464574773134, 9784.557407636461, 9834.280929031762, 9845.942469647767, 0.9999977508644468, 0.9999937243825046, 0.9999983863372416, 60.02124476869677, 60.016535643120285, 60.020316491844945, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.5781, 3.509858, 2739.905, 601.0503, 9.142828, 5495.593, 588.3316, 9.321743, 5484.336, 787.3384, 6.970362, 5488.085, 600.8401, 9.145484, 5495.514, 813.9149, 6.739585, 5485.634, 99.71133, 100.0, 99.80276, 99.86682, 100.0, 99.82123
60634.77932, 283.09033718509073, 283.1551537024672, 283.6534923836741, 34.65558880759138, 34.848628938473475, 34.818026763993, 9779.359743180907, 9839.228429180564, 9855.68732004885, 201.42184055380494, 38.58215889633817, 17.514734437207153, 9785.59500152237, 9837.215909275548, 9844.553946470325, 0.9999985203635341, 0.9999934031668426, 0.9999980112852442, 60.01650955054511, 60.024690562328836, 60.01784486765162, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.3679, 3.530203, 2733.929, 607.2955, 9.041519, 5491.008, 594.6404, 9.237805, 5493.281, 793.6495, 6.922006, 5493.681, 607.192, 9.042849, 5490.954, 820.1974, 6.674028, 5475.441, 99.4829, 99.92001, 99.96137, 99.96863, 99.91993, 99.63673
60637.1618, 283.12601920443365, 283.2002080601397, 283.80435174343603, 34.6387315550108, 34.827154890491485, 34.80591578515775, 9778.493401238833, 9843.773914023466, 9852.347341802875, 205.33666352296405, 38.269059929020386, 22.894927022794263, 9792.716011469796, 9845.910237548362, 9842.738302606027, 0.9999974183807471, 0.9999928861396168, 0.9999983028241681, 60.015728238266824, 60.01727029128652, 60.01817460508909, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.7161, 3.509679, 2739.91, 601.0114, 9.144117, 5495.713, 588.3316, 9.321191, 5485.424, 788.1929, 6.959514, 5490.364, 600.8592, 9.145667, 5495.462, 813.9348, 6.739768, 5485.695, 99.70021, 100.0, 99.8184, 99.8979, 100.0, 99.82539
60639.60932, 283.0756359392027, 283.1686150512064, 283.5665644454667, 34.66085453161949, 34.83567668631516, 34.81683800274582, 9774.942036513394, 9837.04597416778, 9846.98061016771, 207.39061631702043, 42.04059811554998, 20.92761721004854, 9777.132301636906, 9844.633734118768, 9841.692817349598, 0.9999974302117399, 0.9999902100120783, 0.999996491851242, 60.01788325480555, 60.01603849699632, 60.01531108558339, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.2496, 3.533237, 2732.305, 599.7662, 9.162905, 5495.565, 597.1834, 9.195653, 5495.524, 797.6497, 6.889646, 5495.987, 595.9761, 9.224927, 5493.194, 807.9307, 6.798367, 5492.579, 99.46015, 100.0, 100.0, 100.0, 99.96161, 99.94656
60642.01756000001, 283.0784406968169, 283.2624001478027, 283.68129288260985, 34.655247850091804, 34.86163349264715, 34.835091113707385, 9783.156614806758, 9839.413624581073, 9848.652243664337, 203.83646982369032, 36.54460343541177, 21.24294076053866, 9781.712115478123, 9828.037691464557, 9848.260199678682, 0.9999975188029947, 0.9999917041507984, 0.9999971881114984, 60.013863444749525, 60.01288907394888, 60.01383193979285, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 772.5345, 3.535736, 2732.969, 600.0775, 9.148538, 5495.649, 594.6599, 9.237621, 5493.282, 793.6495, 6.923109, 5493.621, 600.7448, 9.146945, 5495.546, 813.9348, 6.739402, 5485.694, 99.4638, 100.0, 99.95934, 99.96755, 100.0, 99.82234
60644.45504000001, 283.1110444324175, 283.18303171579987, 283.68302190842843, 34.651391760321225, 34.83248351435462, 34.82108447250712, 9786.315915459465, 9840.749078356663, 9846.828030532, 198.18514516957077, 39.90075166405131, 20.077324679339654, 9777.758392416425, 9843.947570356022, 9848.270194132265, 0.9999977258299807, 0.999992359666873, 0.9999976716441993, 60.01234141901103, 60.01482884466167, 60.01303153384186, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.3285, 3.531274, 2733.599, 601.0114, 9.143932, 5495.579, 594.6404, 9.237621, 5493.228, 793.6301, 6.922006, 5493.962, 600.8592, 9.145849, 5495.578, 813.895, 6.739768, 5485.694, 99.49963, 100.0, 99.95827, 99.96971, 100.0, 99.82537
60646.81784, 283.0991110175649, 283.18797935659114, 283.6308550308069, 34.65719067730425, 34.84782529956055, 34.817687191763, 9775.118421045181, 9835.843216310175, 9849.97761570516, 207.10020984533048, 36.36221569726035, 19.687069827522464, 9779.081064088392, 9844.91248981562, 9844.460846985892, 0.9999983337237908, 0.9999926683446659, 0.9999984576830996, 60.016645578214096, 60.01599223782315, 60.01048043039464, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.5978, 3.509322, 2739.522, 607.2955, 9.041335, 5490.784, 588.351, 9.321559, 5484.511, 787.3384, 6.970545, 5488.202, 607.2493, 9.042483, 5491.184, 820.2769, 6.673112, 5473.723, 99.69603, 99.91594, 99.79968, 99.86894, 99.92321, 99.61082
60649.1566, 283.1144322324124, 283.25748764336356, 283.7199418200147, 34.64201717392476, 34.8085102460868, 34.81270925640448, 9776.90466684605, 9839.815281247887, 9850.023217807644, 203.50240332565318, 34.808993561577495, 17.06079062593517, 9778.919669296221, 9842.520627150734, 9851.038739713058, 0.9999974235101268, 0.9999899230337027, 0.9999976368209651, 60.016680809394835, 60.018068200347216, 60.01502970385297, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.2891, 3.53056, 2733.058, 600.9919, 9.143748, 5495.542, 594.6599, 9.237621, 5493.288, 793.6495, 6.922189, 5493.795, 600.8973, 9.146398, 5495.507, 813.9149, 6.739768, 5485.807, 99.48899, 100.0, 99.96138, 99.96865, 100.0, 99.82113
60651.51888, 283.1945807237491, 283.25446971925487, 283.7086718538524, 34.594045542149765, 34.79390766679561, 34.76844972857619, 9773.46956038467, 9826.769216931794, 9837.63127704394, 201.16890314971351, 42.38230941040638, 16.218004608640967, 9775.00289096698, 9826.712033300391, 9837.37366045671, 0.9999985731900356, 0.9999921161821066, 0.9999978115212542, 60.01334856156734, 60.00944956292564, 60.01594215943522, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.657, 3.509144, 2739.623, 601.0308, 9.14338, 5495.516, 588.2346, 9.329473, 5482.426, 785.8238, 6.981393, 5484.781, 598.7419, 9.186393, 5495.177, 810.2965, 6.781336, 5491.404, 99.70596, 100.0, 99.76384, 99.82745, 99.99588, 99.91998
60653.88324, 283.20958613319283, 283.2126757549032, 283.578576153329, 34.63995432946496, 34.830068061710364, 34.80131513139179, 9782.278289724463, 9830.429360359372, 9850.295347069408, 199.86526287026663, 40.91603084587132, 23.097811871825485, 9779.049778464938, 9833.730377981696, 9849.451538236184, 0.9999958615024311, 0.9999941935457646, 0.9999983152455246, 60.01445509473124, 60.012579059499124, 60.00807777148677, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 785.8813, 3.492725, 2742.769, 596.4199, 9.212638, 5495.017, 585.7498, 9.349354, 5481.388, 786.0568, 6.975142, 5487.689, 600.4777, 9.149137, 5495.603, 813.895, 6.739768, 5485.58, 99.84221, 99.99295, 99.74495, 99.85746, 100.0, 99.82221
60656.25660000001, 283.0711198278893, 283.13511326392575, 283.7413355642997, 34.6382128091166, 34.806556702843324, 34.809349171726254, 9769.087395694345, 9835.68396296704, 9848.964262435224, 204.94042780127666, 41.05977057239761, 20.365444799036595, 9780.999918214779, 9832.263332982078, 9854.044546049794, 0.9999976587379327, 0.9999932278051262, 0.9999966773624469, 60.01668689097524, 60.01149598941623, 60.00582113257378, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.6176, 3.509858, 2739.517, 600.9141, 9.146143, 5495.63, 588.2734, 9.322479, 5484.276, 787.3578, 6.970362, 5488.196, 600.8401, 9.146214, 5495.571, 813.895, 6.740684, 5485.806, 99.70213, 100.0, 99.79966, 99.86884, 100.0, 99.82747
60658.62960000001, 283.0225692282073, 283.30957855798636, 283.6730726043963, 34.62301860659045, 34.83530513996222, 34.805748997180594, 9777.526377275412, 9840.196085042444, 9841.803957673867, 202.52223998673003, 39.899948344101176, 20.375868362854362, 9776.60513480259, 9834.545964517338, 9850.289007058167, 0.999996733702845, 0.9999927687137438, 0.9999959786635781, 60.01239885369463, 60.00647217598369, 60.00801104920302, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.4073, 3.531274, 2732.905, 607.2566, 9.042993, 5491.17, 594.6599, 9.237805, 5493.34, 793.6301, 6.922189, 5493.792, 607.2111, 9.042849, 5490.956, 820.2371, 6.673112, 5473.96, 99.45474, 99.92296, 99.9603, 99.97479, 99.91905, 99.61291
60661.03244, 283.21603708442115, 283.2251984595473, 283.65459612870325, 34.633658004033045, 34.82193942481275, 34.79712289106084, 9786.176699463476, 9833.093198811392, 9850.729705284106, 205.77661048039573, 36.399227395799244, 22.633748436711357, 9778.981773447602, 9840.603718131119, 9843.390995368924, 0.9999982658688855, 0.9999925400821964, 0.9999979674310843, 60.010145394127036, 60.00726642490827, 60.00854378687313, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.1641, 3.509144, 2739.555, 600.953, 9.14467, 5495.69, 588.351, 9.321927, 5484.448, 787.3384, 6.970178, 5488.255, 600.9546, 9.143841, 5495.547, 813.9149, 6.739951, 5485.693, 99.69184, 100.0, 99.79964, 99.87298, 100.0, 99.82645
60663.36856, 283.1412927853252, 283.2622981351919, 283.66939545905365, 34.64716260643917, 34.81705538960835, 34.805284064732106, 9777.66491023108, 9835.618548037026, 9841.782454423752, 202.5561013553413, 39.45029431221019, 21.360671512455156, 9775.265003847773, 9832.231783316081, 9848.57162798218, 0.9999982003204331, 0.9999915854180065, 0.9999973296495824, 60.01036143453855, 60.00714187837523, 60.00760706832132, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.1905, 3.53056, 2733.116, 601.0308, 9.143748, 5495.653, 594.621, 9.237621, 5493.339, 787.319, 6.969994, 5488.142, 600.8592, 9.146032, 5495.526, 813.3781, 6.748741, 5487.501, 99.48899, 100.0, 99.96126, 99.86684, 100.0, 99.84707
60665.724760000005, 283.1608064758719, 283.2825878214821, 283.7194568815563, 34.6350359195442, 34.82533129735086, 34.80576353625368, 9773.913620916072, 9837.381835263117, 9854.055118320513, 203.2608596840032, 43.900290796913396, 22.442467595490598, 9784.320507765062, 9837.360340651021, 9847.6266876273, 0.9999981169233011, 0.9999888397993423, 0.9999970622931027, 60.011468879656086, 60.01150719724881, 60.00872227447231, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 768.0592, 3.549656, 2726.239, 594.6884, 9.236952, 5493.368, 600.5611, 9.150555, 5495.757, 782.5032, 7.002538, 5483.357, 597.4639, 9.197167, 5495.349, 811.3304, 6.75808, 5487.736, 99.21888, 99.96089, 100.0, 99.78078, 99.99796, 99.86046
60668.166880000004, 283.1752996163422, 283.23960254706486, 283.76458306166165, 34.639802848134295, 34.83550379128735, 34.798534221856464, 9776.766683026592, 9847.17978058405, 9851.89767493015, 202.96029086200906, 37.48966902075173, 17.464886259221203, 9779.493479353076, 9829.984573329582, 9849.717945671884, 0.9999977471742317, 0.9999950248834258, 0.9999968295762119, 60.01013904256606, 60.01065361273272, 60.013092968818704, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.3088, 3.53056, 2733.489, 600.9725, 9.143748, 5495.705, 594.6599, 9.237253, 5493.333, 787.3384, 6.970362, 5488.084, 600.821, 9.14658, 5495.498, 813.9149, 6.739951, 5485.925, 99.48273, 100.0, 99.96152, 99.86787, 100.0, 99.82537
60670.523760000004, 283.15315621941096, 283.1984086016215, 283.6801570690837, 34.60551800128495, 34.8263301284187, 34.77946624397567, 9775.01700161807, 9838.484503158703, 9846.655085902505, 199.50200774225777, 42.10556745977624, 23.282436385026358, 9773.610816080762, 9835.533999734154, 9838.469038059186, 0.9999975366175752, 0.9999915043215916, 0.9999964299420331, 60.01221754084728, 60.01393869943753, 60.01616827218442, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 779.3558, 3.512713, 2739.509, 607.1982, 9.043362, 5491.11, 588.3122, 9.322111, 5484.447, 793.6107, 6.922373, 5493.902, 607.192, 9.042483, 5490.962, 820.257, 6.672929, 5473.845, 99.70182, 99.92272, 99.7986, 99.97268, 99.9202, 99.6077
60672.90944, 283.0503938915785, 283.19970758309864, 283.61002221200977, 34.64877116183498, 34.83054130099486, 34.80771107496833, 9777.946590718115, 9836.247932056722, 9851.721605408147, 200.7769777329322, 35.379095057512586, 20.135227334580463, 9788.313843103228, 9841.490559949452, 9836.22530663578, 0.999998335933681, 0.9999924281119374, 0.9999979745882724, 60.0140509556701, 60.01415296542903, 60.017666485197616, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.1511, 3.529311, 2734.192, 601.0308, 9.143564, 5495.602, 594.6793, 9.237621, 5493.282, 787.3384, 6.970362, 5488.313, 600.8401, 9.145667, 5495.522, 813.895, 6.740134, 5485.925, 99.48028, 100.0, 99.95934, 99.87096, 100.0, 99.82438
60675.34616000001, 283.25694242152775, 283.28803222751685, 283.58585133547695, 34.62227786635719, 34.80274254087886, 34.800465928238914, 9776.971475172879, 9835.782060501368, 9844.052664436671, 203.14447040915593, 41.13650128064273, 19.91410317757868, 9779.858541244625, 9834.623464689696, 9846.201459090345, 0.9999978052839091, 0.9999925077324963, 0.999997995871723, 60.01625932143797, 60.01574233363725, 60.013521815464074, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.7358, 3.508787, 2740.105, 601.0114, 9.143748, 5495.651, 588.351, 9.321743, 5484.448, 787.3578, 6.969994, 5488.084, 600.8592, 9.145667, 5495.505, 813.9149, 6.740134, 5485.81, 99.71135, 100.0, 99.80072, 99.8679, 100.0, 99.82225
60677.82664000001, 283.140178652491, 283.22304954156886, 283.76558242561435, 34.64358880523228, 34.79209627192723, 34.821142397742136, 9773.966111339225, 9840.672224644024, 9849.96196696879, 205.27943412080282, 35.65101760438483, 16.39331759592551, 9783.558106481865, 9842.84843412674, 9854.524271286213, 0.9999986529778563, 0.9999916926980851, 0.9999980762423036, 60.015271944271454, 60.01643127540879, 60.025308622446396, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 786.9263, 3.487192, 2744.3, 594.7078, 9.236584, 5493.146, 582.0422, 9.397765, 5470.075, 781.2021, 7.011731, 5481.193, 596.0142, 9.210499, 5494.784, 810.1375, 6.777308, 5489.206, 99.8762, 99.95891, 99.53706, 99.72282, 99.98872, 99.89643
60680.26604, 282.9805205080909, 283.1055370992609, 283.8481765833646, 34.637701308637006, 34.821305376138845, 34.79630526678772, 9783.101622521895, 9837.841929029055, 9855.262641250963, 197.59172965518292, 37.70261681799025, 20.60315109617295, 9785.447778627424, 9842.634255907618, 9846.851934209304, 0.9999982756915134, 0.9999917599690231, 0.9999987246804015, 60.021748724050504, 60.02372347712138, 60.02622298942835, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.657, 3.510036, 2739.948, 600.953, 9.144301, 5495.629, 588.3316, 9.321743, 5484.507, 787.3578, 6.970362, 5488.365, 600.8783, 9.146032, 5495.573, 813.895, 6.739951, 5485.692, 99.71778, 100.0, 99.79955, 99.86894, 100.0, 99.82428
60682.718440000004, 283.1892921258025, 283.31828995954027, 283.60465853810115, 34.61732082560801, 34.827416829935494, 34.79514171564082, 9780.11015019217, 9837.092248877907, 9842.558605495724, 201.49031291234132, 38.693022781508716, 23.356372347073375, 9781.763186460508, 9842.013892853101, 9844.788560902034, 0.9999972870912481, 0.9999926686331744, 0.9999983019980389, 60.03083803098628, 60.02626422827806, 60.02542301679721, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 776.3394, 3.523778, 2734.601, 606.7119, 9.051466, 5491.046, 594.6016, 9.237437, 5493.169, 793.6495, 6.922006, 5493.513, 607.0776, 9.043579, 5491.053, 820.1775, 6.674028, 5473.845, 99.55068, 99.92524, 99.96054, 99.97179, 99.92083, 99.61074
60685.1004, 283.28241895717474, 283.3936378330209, 283.8018070937644, 34.62285463025079, 34.83635022829367, 34.802460955676075, 9779.347298778344, 9836.456517178081, 9848.093064760233, 203.06756269654625, 37.07019553003556, 14.093916138210034, 9778.993905064313, 9841.360226947461, 9852.610040007672, 0.9999975693520377, 0.999992149132724, 0.9999987173121252, 60.03044751727971, 60.0349827140668, 60.028854644222626, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.6176, 3.51075, 2738.995, 601.0698, 9.142828, 5495.661, 588.3704, 9.321559, 5484.565, 787.3578, 6.970729, 5488.144, 600.8592, 9.146214, 5495.543, 813.9547, 6.739219, 5485.693, 99.73052, 100.0, 99.80276, 99.87192, 100.0, 99.82126
60687.520520000005, 283.0043529607067, 283.21059392090757, 283.6681483514313, 34.65223424466543, 34.822655647528926, 34.806403454952445, 9782.227089936961, 9840.281617936549, 9839.374765346769, 201.056190097034, 39.392081946047256, 16.15667954608216, 9786.581072039513, 9846.819811175965, 9849.711140312553, 0.999998402673829, 0.9999910740209845, 0.9999974567441993, 60.036410522321916, 60.0295794686197, 60.03382774786628, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.2496, 3.529846, 2733.489, 601.0308, 9.143196, 5495.585, 594.6404, 9.237621, 5493.279, 787.3384, 6.970362, 5488.142, 600.8783, 9.146032, 5495.623, 813.9149, 6.739951, 5485.98, 99.4728, 100.0, 99.96138, 99.87098, 100.0, 99.82537
60689.84328000001, 283.07349508320596, 283.0842911714646, 283.75349111551975, 34.65776109453859, 34.80906486599099, 34.818189076500246, 9767.016876795486, 9831.393506441074, 9848.050015981573, 202.28411852645604, 47.61718929786548, 25.957525545353292, 9789.049213961845, 9831.934975497408, 9852.755926800488, 0.9999969222737571, 0.9999873100955398, 0.9999961439266172, 60.030389571003816, 60.025444784236484, 60.027050306795196, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 768.0395, 3.549478, 2726.349, 594.6884, 9.237321, 5493.196, 600.8911, 9.145585, 5495.66, 780.9691, 7.015408, 5478.922, 594.8698, 9.234424, 5494.1, 808.1693, 6.791225, 5490.895, 99.22288, 99.96077, 100.0, 99.70009, 99.96774, 99.93443
60692.170320000005, 283.1033614018024, 283.25071673794974, 283.7227159061805, 34.63928907396795, 34.84882757798712, 34.81349471432917, 9775.438541772688, 9845.311944339883, 9851.556882183864, 202.76071865890526, 40.43556020394499, 17.26778272814846, 9788.080004017133, 9837.028844416009, 9849.492670000154, 0.9999984369486746, 0.9999924709716114, 0.9999986182427463, 60.03021898171183, 60.022743631169696, 60.02741831581314, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.4271, 3.529489, 2733.991, 600.9919, 9.144301, 5495.714, 594.6404, 9.237621, 5493.112, 787.3384, 6.970362, 5488.254, 600.7829, 9.146398, 5495.444, 813.9149, 6.739585, 5485.807, 99.50102, 100.0, 99.9583, 99.86584, 100.0, 99.82223
60694.54208000001, 283.09924654009774, 283.24275992181373, 283.9174889799958, 34.62204185133683, 34.82083175456885, 34.77076965584856, 9771.03854711879, 9840.381507513048, 9852.233006507515, 201.1394754587447, 43.58053831815505, 27.237159604401313, 9783.010309433224, 9838.773980887296, 9846.972903551885, 0.9999959452948528, 0.9999920460584878, 0.9999972821614701, 60.02706568294043, 60.02744182232401, 60.024403279321376, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 775.0777, 3.526455, 2735.514, 603.171, 9.10341, 5494.318, 590.7775, 9.290082, 5486.8, 792.6979, 6.929728, 5493.512, 607.0585, 9.044857, 5491.01, 818.9051, 6.687945, 5475.959, 99.55643, 99.98895, 99.8626, 99.96557, 99.92255, 99.64617
60697.026840000006, 283.23154268791546, 283.42583746926425, 283.7790650257471, 34.6348004303036, 34.85695996077021, 34.81707029630644, 9783.85254235868, 9844.348714421343, 9846.8397525633, 203.46203011362195, 32.496317754618076, 16.398653558894694, 9777.405786419175, 9842.060691456698, 9850.853508751356, 0.999998405189983, 0.9999924858522711, 0.9999973166568085, 60.02809044539963, 60.018534849903375, 60.02800992530034, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 775.2354, 3.529311, 2733.776, 601.1281, 9.142091, 5495.6, 594.6404, 9.237437, 5493.275, 787.3384, 6.970913, 5488.196, 600.8592, 9.146945, 5495.594, 813.9348, 6.739402, 5485.696, 99.49977, 100.0, 99.96126, 99.86884, 100.0, 99.82116
60699.427520000005, 283.1872353772485, 283.13260069491014, 283.8029651027252, 34.638214551403415, 34.87064194111478, 34.797070745492256, 9789.876994410159, 9835.441523500067, 9853.554329051305, 201.84489239536288, 37.20332722591502, 21.849297313406623, 9787.34388878463, 9840.0004084084, 9848.441182322744, 0.9999974450743434, 0.9999936711055951, 0.9999979430986599, 60.02559055910126, 60.02078975611771, 60.020863821346474, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.7753, 3.509322, 2739.852, 601.0308, 9.143196, 5495.473, 594.6404, 9.237989, 5493.398, 787.3578, 6.970729, 5488.142, 600.8401, 9.146032, 5495.612, 813.9149, 6.739585, 5485.574, 99.71779, 100.0, 99.95932, 99.87095, 100.0, 99.82223
60701.74992, 283.02233349053046, 283.3225388733314, 283.8854722947352, 34.64660643993638, 34.83633334081887, 34.815372663555394, 9779.255592696703, 9837.58827599018, 9849.812249672617, 210.14690539481853, 41.642383410942784, 14.635287899122659, 9788.592497757389, 9843.133417426854, 9856.594667945374, 0.9999985821845144, 0.9999911914996124, 0.9999989810434143, 60.0190602670033, 60.01977362983088, 60.02544297320517, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 786.8868, 3.487371, 2743.97, 594.6884, 9.237321, 5493.256, 600.9105, 9.145585, 5495.66, 780.9886, 7.015408, 5479.088, 594.6981, 9.23698, 5493.284, 807.712, 6.800381, 5492.911, 99.87028, 99.95987, 100.0, 99.70522, 99.9584, 99.95258
60704.14708, 283.1089315338847, 283.35367630875294, 283.7215378052165, 34.64833480406877, 34.841434705472736, 34.84152926651183, 9788.308126960048, 9839.783491029975, 9853.693537415464, 201.199738773459, 41.87949402051254, 18.154821396359694, 9780.009439190399, 9840.424974885396, 9858.66918516533, 0.9999983517236447, 0.9999931130716446, 0.9999979772800937, 60.02123714835383, 60.022185840794236, 60.0136716482032, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.4795, 3.509679, 2739.943, 601.0308, 9.14338, 5495.533, 594.621, 9.237805, 5493.117, 787.3773, 6.970545, 5488.26, 600.8592, 9.146032, 5495.555, 813.9149, 6.739768, 5485.636, 99.71762, 100.0, 99.96042, 99.87, 100.0, 99.82427
60706.55100000001, 283.18757574500944, 283.17711346735865, 283.6091374029598, 34.618529118785204, 34.83122541507858, 34.77512520847089, 9769.95960140866, 9841.751828487715, 9839.937060669688, 201.04807101943607, 38.700285581099706, 26.32777965698915, 9768.243885151058, 9839.297844700088, 9831.736965024418, 0.9999965091116797, 0.9999916422330617, 0.999998633165797, 60.01612407267105, 60.00893379001032, 60.01680086106303, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.657, 3.508787, 2739.292, 601.0114, 9.140801, 5495.653, 593.4952, 9.262471, 5490.863, 790.0959, 6.945356, 5492.077, 605.132, 9.07773, 5492.182, 818.5472, 6.692157, 5478.357, 99.70457, 100.0, 99.92406, 99.93019, 99.95527, 99.68144
60708.940720000006, 283.158277261211, 283.35246971431303, 283.780717539847, 34.64494632563051, 34.805276409779744, 34.81799778595667, 9782.522535580943, 9846.136966623033, 9850.905850091622, 211.69743636081694, 42.805638959313676, 14.314796011386534, 9775.786580576398, 9839.744235290445, 9853.53913760045, 0.9999979438125209, 0.9999912994611672, 0.9999978372404074, 60.02063993188401, 60.02055844085707, 60.01893066481047, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 777.1477, 3.519138, 2737.738, 603.0542, 9.111514, 5495.277, 593.631, 9.243144, 5493.197, 787.3773, 6.970362, 5488.197, 600.8973, 9.146032, 5495.439, 813.9149, 6.739768, 5485.693, 99.62103, 99.99513, 99.95985, 99.86886, 100.0, 99.8233
60711.316640000005, 283.11377234017436, 283.13658300288927, 283.69375133497175, 34.63252258781804, 34.84756411645121, 34.809382446312924, 9773.849945897957, 9837.742121219515, 9848.49799811836, 199.93846180916807, 38.8838532672321, 19.539076902534134, 9787.319660271485, 9835.632226848918, 9845.765406621751, 0.999996763172079, 0.999992509009212, 0.9999974888392034, 60.020597578977096, 60.02194378724948, 60.01697321706348, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.3088, 3.530381, 2733.441, 601.0308, 9.143196, 5495.712, 594.6404, 9.237621, 5493.281, 787.3578, 6.970545, 5488.144, 600.8401, 9.146214, 5495.504, 813.895, 6.739951, 5485.693, 99.48098, 100.0, 99.96149, 99.86788, 100.0, 99.8233
60713.68028000001, 283.19594124778905, 283.33572448020675, 283.7807567580807, 34.61130718064599, 34.81454332080516, 34.77785165075871, 9775.200424962086, 9834.928163890982, 9852.462920127098, 200.05146038840758, 42.704377880208995, 24.663182697226375, 9783.179637874331, 9845.868558360857, 9851.013419856887, 0.9999974655811305, 0.9999906948312905, 0.9999979852265822, 60.01589250407407, 60.026780793723745, 60.027194099368494, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 767.9409, 3.549478, 2726.474, 594.6689, 9.236952, 5493.254, 600.8716, 9.146137, 5495.585, 780.9691, 7.015592, 5479.204, 594.6981, 9.23698, 5493.227, 807.3939, 6.802762, 5492.914, 99.21715, 99.96088, 100.0, 99.70617, 99.9593, 99.95469
60716.064080000004, 283.2644236259986, 283.2817149171628, 283.7148928329136, 34.64344656606823, 34.803469858159055, 34.80365991841543, 9774.518081964725, 9840.40864400529, 9850.053294800182, 205.4219213252686, 44.01615390583447, 16.67293125372089, 9782.990900544948, 9841.797960974178, 9846.157382147203, 0.9999984945944183, 0.9999919498923935, 0.9999985962368463, 60.01776559042633, 60.02395015295284, 60.021740072304326, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.4468, 3.529846, 2733.383, 601.0114, 9.143932, 5495.699, 594.6404, 9.237621, 5493.171, 787.3384, 6.970545, 5488.313, 600.821, 9.146763, 5495.504, 813.9149, 6.739951, 5485.866, 99.49055, 100.0, 99.96041, 99.86681, 100.0, 99.82436
60718.466360000006, 283.1187789940893, 283.21372131307913, 283.7402999160998, 34.6541383347612, 34.81551387931088, 34.794592025782215, 9780.72978480835, 9841.63483338383, 9851.458733869473, 205.1720988281636, 36.66154647177723, 19.204398103643143, 9773.195186708372, 9837.637628474004, 9835.344821988303, 0.9999975711495892, 0.9999934961186462, 0.999998172496214, 60.01919492905128, 60.02301154367478, 60.02138681072758, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.4468, 3.530203, 2733.991, 600.9919, 9.143748, 5495.547, 594.6404, 9.237989, 5493.338, 787.6686, 6.968155, 5489.051, 602.0228, 9.121195, 5494.592, 816.917, 6.704243, 5479.383, 99.50101, 100.0, 99.95734, 99.88439, 99.99284, 99.72086
60720.8844, 283.2477069233314, 283.31145052459857, 283.7124457021818, 34.64286489304019, 34.83461163519918, 34.81696252112066, 9779.58620318181, 9839.882195781585, 9843.938883433386, 202.7235197380287, 34.708424843224634, 19.66055771596575, 9791.535670873021, 9838.642837352078, 9850.989285853035, 0.9999975097731201, 0.9999927340065978, 0.9999988571923901, 60.01447219806961, 60.02267530356323, 60.02053579192875, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.3415, 3.510215, 2738.234, 605.6807, 9.07928, 5493.748, 591.5928, 9.271491, 5491.124, 788.7754, 6.959881, 5489.056, 601.5459, 9.141101, 5495.391, 813.9348, 6.739768, 5485.633, 99.68494, 99.96347, 99.91097, 99.88448, 100.0, 99.8222
60723.21544000001, 283.13935007271743, 283.4432175300403, 283.72090695499594, 34.65441252099993, 34.763042606925424, 34.82064251981905, 9774.335261190085, 9843.423374911392, 9839.509108913988, 209.23013286245623, 36.18913522770299, 20.80172641832928, 9781.826464686785, 9842.528756111502, 9851.803789593361, 0.9999974814933466, 0.9999914552475175, 0.9999984953304306, 60.01638745167951, 60.019670694702775, 60.0170924908087, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 778.3109, 3.514319, 2738.826, 600.9919, 9.144117, 5495.542, 588.4675, 9.321191, 5484.455, 793.6107, 6.922373, 5493.738, 600.8401, 9.145849, 5495.465, 813.9149, 6.739951, 5485.749, 99.64219, 100.0, 99.80291, 99.96865, 100.0, 99.82436
60725.651880000005, 283.32998825417354, 283.1979894469709, 283.73346006610495, 34.62705638869455, 34.81778027658536, 34.792619366174826, 9783.505051979395, 9832.501921417832, 9845.988694273137, 204.0066791223885, 45.42027805032376, 21.75581762888828, 9786.22472090303, 9834.175776075315, 9845.391825850103, 0.9999973784502307, 0.9999907382260643, 0.9999976351004427, 60.01570070404983, 60.01526144833261, 60.019334098027855, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 786.8868, 3.487371, 2744.19, 595.1553, 9.232163, 5493.5, 582.0422, 9.398133, 5470.076, 799.8828, 6.870524, 5495.82, 594.7362, 9.236615, 5493.182, 807.8114, 6.799282, 5492.798, 99.86819, 99.96437, 99.53828, 100.0, 99.95853, 99.94846
60728.05548, 283.2144268353715, 283.3462682426765, 283.7004966406094, 34.65261168855265, 34.83752305365745, 34.80407769539162, 9778.609596987795, 9837.561977583206, 9847.205360255777, 204.25303482844706, 34.65139471795828, 20.276769445497848, 9779.780953568723, 9843.212078746821, 9846.029135020608, 0.9999980749237531, 0.9999923053467793, 0.9999982224140151, 60.0136481347848, 60.0212461378479, 60.015986884776005, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.5583, 3.510215, 2740.158, 601.0503, 9.143012, 5495.603, 588.3316, 9.321559, 5484.559, 793.6107, 6.922741, 5493.966, 600.8783, 9.145667, 5495.57, 813.9348, 6.739951, 5485.581, 99.69705, 100.0, 99.80075, 99.96968, 100.0, 99.82539
60730.42828000001, 283.03973074732556, 283.345043138612, 283.82913714353623, 34.64593994445745, 34.83106648742286, 34.796901384265695, 9771.53286302485, 9841.471668892831, 9853.778817775688, 208.45603129772417, 38.39129349465202, 23.244332159346413, 9778.909684779248, 9834.652712555428, 9842.452910956246, 0.9999979582150202, 0.9999908042123681, 0.9999991313906184, 60.01891845233923, 60.02030968522048, 60.0188520481158, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 780.7161, 3.509322, 2740.073, 600.9725, 9.143196, 5495.765, 588.3704, 9.321375, 5484.507, 793.6107, 6.922006, 5493.903, 600.9164, 9.145484, 5495.526, 814.1932, 6.731528, 5483.875, 99.68628, 100.0, 99.80266, 99.97269, 100.0, 99.79022
60732.831000000006, 283.1787059448147, 283.480847594796, 283.6505695516838, 34.63156640538703, 34.806237696794284, 34.82292148486595, 9782.277519650792, 9841.378275916957, 9844.844030106799, 204.12032943439772, 40.69805262963382, 21.392885054096496, 9782.716453123337, 9848.034050882125, 9849.053300222167, 0.9999985167944537, 0.9999928686641647, 0.9999986733946666, 60.02255526806556, 60.0186087893368, 60.0200632853749, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 774.4271, 3.529668, 2734.096, 607.2955, 9.041335, 5490.953, 594.3881, 9.248666, 5491.928, 789.1249, 6.952527, 5491.163, 603.9875, 9.103298, 5494.736, 815.6048, 6.722372, 5484.277, 99.50484, 99.91901, 99.94781, 99.91767, 99.98361, 99.79752
60735.24132000001, 283.23640998500287, 283.27102250469767, 283.89282870021293, 34.62102930165623, 34.8011541146426, 34.81176640869363, 9776.171998028869, 9835.506488520932, 9845.490698494421, 201.96485222239608, 37.59288645832794, 18.055052575804325, 9787.716605089805, 9840.705986237459, 9854.312401908559, 0.9999979061573483, 0.999993969385492, 0.9999975794728032, 60.02538829729515, 60.02337764074591, 60.02756680116221, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 778.4883, 3.516283, 2737.031, 601.0503, 9.142828, 5495.659, 592.6605, 9.256397, 5492.327, 787.6491, 6.96981, 5488.084, 600.821, 9.147859, 5495.553, 813.895, 6.740134, 5485.807, 99.62954, 100.0, 99.93726, 99.86681, 100.0, 99.82123
60737.58356000001, 283.37532880753065, 283.1794257998806, 283.84810794255503, 34.60551059925767, 34.81536985156099, 34.80835791863147, 9778.153216989265, 9828.938715966951, 9839.857518680059, 204.81860401745644, 40.82356418939253, 20.358770868009287, 9776.325304319285, 9832.786372835732, 9843.151300073096, 0.9999974582702953, 0.9999910038886533, 0.9999947703912517, 60.03314962555235, 60.02982329299747, 60.02833180584755, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 600 800 600 800], 5500.0, [], 769.3406, 3.547693, 2725.784, 595.6806, 9.226821, 5493.726, 600.464, 9.148346, 5495.584, 780.9497, 7.015592, 5479.146, 594.6599, 9.237346, 5493.167, 807.6921, 6.801297, 5492.854, 99.25835, 99.96947, 100.0, 99.70415, 99.95826, 99.95361
