TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
63013.68364, 283.5102574546479, 283.5693748402497, 283.84728667061194, 34.651054838254396, 34.83148140733733, 34.8037362145297, 9788.919319063709, 9837.485809693553, 9851.69046194373, 209.70088244373437, 49.37796125323007, 21.549170281170063, 9791.46646958089, 9840.367535175843, 9851.822634891532, 0.9999970086527481, 0.9999921143995666, 0.999997121410683, 60.00529681795254, 60.00280446931064, 60.00746986744842, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9418, 3.515033, 2738.43, 601.0114, 9.143932, 5495.652, 817.8575, 6.698885, 5479.157, 607.4644, 9.039009, 5490.664, 601.1263, 9.141831, 5495.46, 820.6944, 6.668717, 5472.985, 99.65074, 100.0, 99.70337, 99.91552, 100.0, 99.5963
63016.055360000006, 283.46790481221024, 283.4405785911785, 283.8894141101727, 34.65725985329298, 34.8206379365766, 34.83990319147823, 9796.088013259361, 9845.02830326286, 9857.099128332493, 208.33345321452725, 44.71429942204122, 27.81590630997698, 9791.588708640445, 9848.539637991713, 9852.701531385273, 0.9999977584257277, 0.9999928443829268, 0.9999967334051754, 60.00296975457292, 60.00305492012138, 60.00270060112644, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 772.5739, 3.535557, 2731.421, 607.3928, 9.040046, 5490.971, 811.4904, 6.764231, 5489.226, 601.1921, 9.140869, 5495.567, 607.4019, 9.040109, 5490.681, 814.4716, 6.734641, 5485.013, 99.42049, 99.91934, 99.88554, 100.0, 99.91785, 99.81092
63018.44612000001, 283.4887144678273, 283.42924674234933, 283.9098914610433, 34.643160679453736, 34.829845853163796, 34.817841853663495, 9791.402900594661, 9838.75952802688, 9855.847736600797, 207.46065340310452, 41.15937056358189, 25.069255414196505, 9793.423309977772, 9842.030573920098, 9861.693597772053, 0.9999969307118901, 0.999990638379981, 0.9999966182088826, 60.00838693712716, 60.003383532014055, 60.00566245163771, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9812, 3.515569, 2738.22, 600.9725, 9.145591, 5495.696, 817.8769, 6.699254, 5479.217, 607.4838, 9.038274, 5490.768, 601.1072, 9.14238, 5495.477, 820.7342, 6.666703, 5472.589, 99.66675, 100.0, 99.70549, 99.91469, 100.0, 99.58589
63020.94120000001, 283.509665188203, 282.99044401527266, 283.80984712901096, 34.59307480491723, 34.792594157303476, 34.76131257731773, 9780.849401705751, 9822.318831170132, 9837.549982499995, 182.3869576039915, 34.00368323698467, 47.37687942816228, 9784.340245880061, 9816.895130123286, 9830.737888653533, 0.9999893408147957, 0.999993197570068, 0.9999916956152743, 60.00627402751349, 60.006333386124766, 60.004562252445815, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9023, 3.515033, 2738.716, 600.311, 9.154616, 5495.657, 820.4975, 6.671091, 5471.11, 611.3286, 8.966199, 5482.322, 595.8044, 9.220909, 5493.587, 826.6985, 6.5984, 5456.102, 99.6643, 100.0, 99.58647, 99.76195, 99.96971, 99.28375
63023.327880000004, 283.29738426657156, 283.34082798488754, 283.6586964791611, 34.64758752169524, 34.833786048677496, 34.83142459020661, 9791.913481876267, 9853.090082693547, 9847.182254020987, 206.49555793970967, 46.50231345800967, 25.37806678014431, 9793.271031214856, 9847.521162257835, 9850.87430595203, 0.9999974569506629, 0.9999916296963322, 0.9999968567702632, 60.011098227329995, 60.009714409146845, 60.006239270189745, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 781.1696, 3.509144, 2739.136, 600.1748, 9.156827, 5495.665, 818.0128, 6.698885, 5479.328, 607.542, 9.037538, 5490.828, 601.1835, 9.140919, 5495.547, 820.8336, 6.666886, 5472.641, 99.71343, 100.0, 99.70233, 99.91278, 100.0, 99.59416
63025.72836000001, 283.6187547489572, 283.00909456393094, 283.89254944347624, 34.6605779587134, 34.83591302484584, 34.83367061233057, 9799.055249631818, 9830.653281023144, 9860.568817610434, 199.89468351063852, 35.19993592683113, 39.737288409595294, 9796.60442753412, 9826.252006864912, 9851.287715616754, 0.9999929405377509, 0.999993682675306, 0.9999920860999858, 60.00707613901631, 60.020963190135106, 60.00753377726261, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2505, 3.493439, 2743.218, 601.0308, 9.14338, 5495.652, 817.8963, 6.699254, 5479.215, 607.5032, 9.03809, 5490.828, 601.1644, 9.142015, 5495.531, 820.6149, 6.66945, 5472.817, 99.83682, 100.0, 99.70442, 99.91277, 100.0, 99.58894
63028.10256000001, 283.4329809062007, 283.3871868863256, 283.79233325982085, 34.6657119833105, 34.8700467637607, 34.830572501807666, 9802.916999762068, 9847.068703863533, 9850.797189561725, 210.02478534173542, 31.75427561829838, 29.60127256156875, 9796.821666517422, 9857.555402932634, 9855.24176053406, 0.9999957044612328, 0.9999897925674884, 0.9999954100795758, 60.00260955701876, 60.00026149846366, 59.99958127001633, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 791.5789, 3.469524, 2746.555, 607.3539, 9.040414, 5490.854, 811.4904, 6.763863, 5489.281, 601.1921, 9.140685, 5495.521, 607.44, 9.039378, 5490.749, 814.3722, 6.734824, 5484.896, 99.95236, 99.91735, 99.88656, 100.0, 99.91709, 99.80879
63030.511920000004, 283.1408534379834, 283.25198992495666, 283.63606781293873, 34.678776146622056, 34.85814410917193, 34.8542866107194, 9791.175141259566, 9848.441341610023, 9852.651677135504, 206.01054267594532, 38.02264596553323, 25.91411166928583, 9793.712192007912, 9843.744178827423, 9858.406068523725, 0.999997557836777, 0.9999902573935663, 0.9999970455334923, 59.99336518011023, 59.99538407647969, 59.996214513797696, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.3096, 3.493082, 2743.108, 601.1086, 9.143196, 5495.653, 817.8575, 6.699069, 5479.102, 607.4644, 9.038274, 5490.546, 601.1263, 9.141831, 5495.523, 820.436, 6.671098, 5472.876, 99.833, 100.0, 99.70029, 99.91566, 100.0, 99.59628
63032.93808000001, 283.3697537145619, 283.3863706389817, 283.8092521611014, 34.57793329584803, 34.788502304669095, 34.7382800626524, 9766.940946034658, 9829.502536158601, 9824.679457392172, 204.83937183499393, 44.85457712281368, 28.31683759177986, 9769.388816006382, 9825.569830882905, 9831.738874549366, 0.9999958862407395, 0.9999901691738634, 0.9999949786804158, 59.98836418111525, 59.98863723122737, 59.989330392262666, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2899, 3.493082, 2743.166, 600.9725, 9.144117, 5495.704, 817.9157, 6.693179, 5475.978, 609.2509, 9.007752, 5486.25, 598.3795, 9.191141, 5494.771, 824.7104, 6.613598, 5458.447, 99.83509, 100.0, 99.66882, 99.85242, 99.98847, 99.35984
63035.351200000005, 283.36079480846473, 283.3368083591159, 283.859691877341, 34.64023058954543, 34.84053998110977, 34.83560678667705, 9789.370051925098, 9839.111465431679, 9853.42239905036, 205.20839078579684, 41.793589782078016, 20.220281717708986, 9790.532656864265, 9837.281817795118, 9854.32006389414, 0.999997665911655, 0.9999908087228604, 0.9999969385195782, 59.988930583815225, 59.98536360371503, 59.98835325531503, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 781.1498, 3.508252, 2740.824, 597.3538, 9.187956, 5495.678, 819.5075, 6.686, 5477.934, 607.6973, 9.037906, 5490.886, 601.0309, 9.143476, 5495.515, 821.8873, 6.655167, 5470.417, 99.74018, 100.0, 99.65764, 99.91055, 100.0, 99.54532
63037.73056, 283.44986584320907, 283.4607027055647, 283.8088510459766, 34.63837542217464, 34.83986707186825, 34.821886648843545, 9789.902031977228, 9843.97518752501, 9851.51354377055, 210.27515966515784, 39.37252349333539, 22.080640262630254, 9790.576191754115, 9843.709088823452, 9851.114874297957, 0.9999964561338178, 0.9999907690804755, 0.9999971243623471, 59.985758607297704, 59.98561554615464, 59.987083889374006, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 779.0206, 3.514676, 2738.593, 601.0114, 9.145775, 5495.674, 817.9157, 6.698885, 5479.158, 607.4644, 9.038641, 5490.826, 601.1072, 9.143292, 5495.624, 820.7739, 6.667619, 5472.245, 99.66847, 100.0, 99.7034, 99.91458, 100.0, 99.59098
63040.133, 283.40091897415704, 283.4111777535586, 283.88302381254476, 34.6643115196543, 34.82835553171251, 34.84926195125941, 9791.210332759149, 9844.440332053578, 9849.328380784282, 210.33639606448742, 42.512207567967835, 25.23087454877532, 9791.933117614059, 9845.270765470483, 9853.660212059016, 0.9999979358593627, 0.9999921713988503, 0.9999943463518575, 59.98988158951599, 59.98589291692374, 59.98931295962534, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 772.5542, 3.535379, 2731.588, 607.3539, 9.040599, 5490.862, 811.5486, 6.762943, 5489.061, 601.231, 9.140318, 5495.521, 607.4209, 9.039927, 5490.791, 814.4716, 6.734274, 5485.015, 99.40573, 99.91735, 99.88458, 100.0, 99.91788, 99.8078
63042.575600000004, 283.4478912299298, 283.4072578556111, 283.80946597468727, 34.658895064836734, 34.82596044629726, 34.817848209089675, 9785.776241991442, 9844.402571213723, 9852.643320915364, 210.3512358122225, 40.040292715524174, 24.445175151542117, 9796.0216806437, 9844.913121471734, 9855.239185916837, 0.9999971150741815, 0.9999923220569696, 0.9999966756485932, 59.98453020331756, 59.98754667132049, 59.98605088125607, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9615, 3.515212, 2738.11, 601.0114, 9.144117, 5495.645, 817.8575, 6.699069, 5479.219, 607.4644, 9.038825, 5490.709, 601.1072, 9.141649, 5495.468, 820.6746, 6.66945, 5472.474, 99.65091, 100.0, 99.70549, 99.91659, 100.0, 99.60049
63044.97144000001, 283.34176785499494, 283.3132823880272, 283.7822240605444, 34.592234756655934, 34.79333964863556, 34.7659937978321, 9774.13729072447, 9829.815936108806, 9831.488809458267, 195.81783907136833, 41.694362502782724, 31.067593962047795, 9767.46552418811, 9831.9192236981, 9833.774356795637, 0.9999967932725948, 0.999991171455922, 0.9999970869907013, 59.98530208380042, 59.9842148576521, 59.98574501799868, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.8826, 3.515212, 2738.325, 600.9919, 9.144485, 5495.653, 817.8575, 6.698885, 5479.104, 607.8527, 9.032022, 5488.999, 599.3333, 9.169044, 5495.404, 821.271, 6.651688, 5465.438, 99.65874, 100.0, 99.70242, 99.89146, 100.0, 99.52965
63047.35932, 283.6599310207115, 282.93831770407775, 283.7560587836916, 34.68653698177229, 34.85731270613177, 34.84683510247205, 9794.737660226154, 9831.748182961757, 9854.010645369026, 194.56428560304994, 39.44160212136035, 40.51841993769722, 9798.90419162886, 9834.678383486886, 9859.81329551753, 0.9999960618062685, 0.9999921953225147, 0.9999971983931177, 59.98492994642672, 59.98410918307782, 59.98502380428779, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.1913, 3.494866, 2742.565, 595.4666, 9.226453, 5494.907, 821.2158, 6.663175, 5474.355, 609.5809, 9.00812, 5488.926, 600.1343, 9.148771, 5495.573, 821.6487, 6.659745, 5471.501, 99.81305, 99.97923, 99.5987, 99.86302, 100.0, 99.56505
63049.73056, 283.2154396568269, 283.12863379161263, 283.5911164973282, 34.658156652088884, 34.853149570328846, 34.82883279884698, 9789.038544285733, 9846.153304304193, 9854.147711234635, 208.389293619025, 42.78286171108766, 23.582877022298817, 9787.094933674936, 9841.967605741236, 9855.105321712414, 0.9999970872249065, 0.9999909496865786, 0.9999967816754126, 59.988897420488364, 59.98650676308798, 59.986601994397496, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 783.1213, 3.500934, 2742.327, 601.0114, 9.143196, 5495.6, 817.8769, 6.699069, 5479.156, 607.4838, 9.03809, 5490.611, 601.0881, 9.14238, 5495.564, 820.6547, 6.668717, 5472.759, 99.78422, 100.0, 99.70329, 99.91278, 100.0, 99.59314
63052.11912, 283.3005973491841, 283.2458541310822, 283.69761947262367, 34.68573314445534, 34.85523708086533, 34.8499397972386, 9799.182944588876, 9845.112311841918, 9857.64545052503, 221.5425716519237, 33.39837353372559, 22.598964579065978, 9801.656622382168, 9847.138212996959, 9859.736279682551, 0.9999962380613028, 0.9999922484849822, 0.9999954422612612, 59.98736000728756, 59.99306754134533, 59.99158842929985, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 791.5001, 3.470059, 2746.503, 607.3734, 9.040414, 5490.908, 811.5875, 6.764415, 5489.278, 601.231, 9.140134, 5495.58, 607.44, 9.039378, 5490.893, 814.4517, 6.733908, 5484.836, 99.96436, 99.91922, 99.88852, 100.0, 99.91397, 99.80883
63054.53168000001, 283.4496731567652, 283.4819493879896, 283.9000032164925, 34.646585356915004, 34.830004991745405, 34.81802102488005, 9790.05893460102, 9844.485746028962, 9849.860329627605, 211.9886139967541, 41.99215795438113, 24.636000061313098, 9788.783586781208, 9843.825595285816, 9859.22627634883, 0.999997039705116, 0.9999900753297147, 0.9999970285845817, 59.99505734110806, 59.997508332856015, 59.99633781249946, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2308, 3.493082, 2743.113, 601.0308, 9.143748, 5495.586, 817.8963, 6.698517, 5479.104, 607.4644, 9.038274, 5490.65, 601.0881, 9.143292, 5495.615, 820.6149, 6.668717, 5472.584, 99.83719, 100.0, 99.70033, 99.91469, 100.0, 99.5963
63056.87844000001, 283.36330989759097, 283.44805737131026, 283.96245593415597, 34.656751510389924, 34.82788105618669, 34.83494928433633, 9791.552971357401, 9847.022991225822, 9847.397834612793, 200.71762226694648, 37.46591574529157, 22.240384601095684, 9788.402785317545, 9840.585019511336, 9862.281597172707, 0.9999975953319051, 0.9999897152221667, 0.9999963828678403, 59.99842695863023, 60.00210042470339, 59.99849119768882, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2702, 3.493439, 2743.113, 600.9725, 9.144301, 5495.527, 817.8769, 6.699254, 5478.991, 607.4644, 9.038825, 5490.768, 601.1263, 9.142015, 5495.468, 814.3523, 6.737937, 5486.088, 99.83317, 100.0, 99.70133, 99.91349, 100.0, 99.82022
63059.27492, 283.4171037327545, 283.4233100140173, 283.9030251621635, 34.67439424526098, 34.84580464570411, 34.82859981362098, 9789.070655397512, 9843.55446667307, 9861.46724476749, 203.28277694701592, 38.5304838951929, 22.030923196663935, 9795.779949562604, 9846.1405327901, 9854.308931715586, 0.9999984314242963, 0.9999903767144992, 0.9999973128538512, 60.00386416242, 60.00244828771635, 60.0014717086286, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9221, 3.515212, 2738.105, 594.7272, 9.236216, 5493.271, 824.1663, 6.630226, 5464.442, 612.183, 8.954432, 5484.139, 596.6055, 9.200273, 5495.203, 815.2072, 6.727316, 5485.979, 99.65074, 99.96009, 99.4417, 99.77618, 99.99635, 99.80881
63061.67508000001, 283.3651702010587, 283.42104832725147, 283.79380927319966, 34.661164403118626, 34.83602582309064, 34.82500437622152, 9787.246488507932, 9844.599703041033, 9855.010638641195, 206.78344510434545, 38.540525786022954, 25.605563577539215, 9789.906760588476, 9847.048529982572, 9853.40365127564, 0.9999972406821505, 0.9999919690665455, 0.9999978065155118, 60.00314440733629, 60.003091016980925, 60.00592728581918, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 784.2845, 3.498793, 2741.415, 600.953, 9.14467, 5495.765, 817.8575, 6.698885, 5479.161, 607.4644, 9.038457, 5490.65, 601.1072, 9.142197, 5495.411, 814.3523, 6.735373, 5485.127, 99.79153, 100.0, 99.70444, 99.91564, 100.0, 99.81295
63064.08672000001, 283.3351398260832, 283.37761529187645, 283.7619143433978, 34.65113254116444, 34.82709552480731, 34.82164166511057, 9784.797924021084, 9840.710774340494, 9853.08687697872, 210.96025433150226, 39.854186260785355, 20.788593822025177, 9792.752862963669, 9844.192310031047, 9854.197178547201, 0.9999964738225934, 0.9999914111911877, 0.9999971350446171, 60.00367618552053, 60.00481807787033, 60.0048080609622, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 774.6833, 3.531096, 2733.102, 606.6535, 9.045756, 5491.01, 811.6845, 6.764047, 5489.165, 601.231, 9.140685, 5495.521, 607.3828, 9.040292, 5490.726, 820.6746, 6.668168, 5472.813, 99.46865, 99.92004, 99.88647, 100.0, 99.91488, 99.58892
63066.4734, 283.36353606268096, 283.4116761410249, 283.84040434252677, 34.658236389918095, 34.8341597928827, 34.81661024004979, 9789.884841852192, 9846.107946480397, 9848.416171910401, 204.4445425333397, 45.79056236121255, 23.30623539816679, 9790.185832933794, 9840.909281162754, 9853.095441020914, 0.9999970108116532, 0.9999901904462386, 0.999997208824237, 60.00351410143459, 60.00572868987858, 60.00158465000682, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9221, 3.51539, 2738.325, 600.9919, 9.144485, 5495.652, 817.8575, 6.699254, 5479.155, 607.4644, 9.038825, 5490.65, 601.1072, 9.142197, 5495.466, 814.3921, 6.734824, 5484.957, 99.65873, 100.0, 99.70447, 99.91349, 100.0, 99.81303
63068.838480000006, 283.369874164949, 283.44804283646675, 283.7643378580234, 34.65198519756339, 34.82227563063561, 34.83805149676617, 9786.608113859147, 9833.72845057774, 9850.066604653282, 207.91776209910677, 48.00989651783743, 19.753483493732347, 9784.954820244806, 9832.942021550423, 9833.964857813518, 0.9999947642674721, 0.9999932098672085, 0.9999953077206125, 60.00559008080396, 60.00694348958073, 60.01042312390788, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 779.0206, 3.51539, 2738.378, 600.9919, 9.144485, 5495.587, 817.8769, 6.699069, 5479.389, 607.4644, 9.038825, 5490.715, 601.1263, 9.142197, 5495.565, 820.7739, 6.666886, 5472.641, 99.65664, 100.0, 99.70542, 99.91467, 100.0, 99.59216
63071.31076000001, 283.5337271231613, 283.49487830889336, 283.90926465715506, 34.64458599854007, 34.836247517416176, 34.81522905894822, 9786.215262267433, 9849.425312726566, 9855.41226607633, 201.4830001851733, 37.872846043653226, 26.268099418158272, 9788.916072405631, 9839.400431619224, 9854.482639702032, 0.9999966917990748, 0.9999908490857984, 0.999997246118617, 60.00948340553373, 60.009773152578276, 60.012057641262025, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.1913, 3.493796, 2743.396, 594.7272, 9.236216, 5493.257, 824.2245, 6.629858, 5464.383, 613.4841, 8.929977, 5479.401, 595.4992, 9.225657, 5494.519, 825.0087, 6.625135, 5465.894, 99.83299, 99.96094, 99.43458, 99.69841, 99.97523, 99.44112
63073.66560000001, 283.46619486211785, 283.3568509906844, 283.9818216201191, 34.63936999090423, 34.8408141503044, 34.7929157810444, 9787.185338644096, 9845.054546602563, 9857.98467087417, 203.56326654814347, 38.4869546549553, 18.34473197618513, 9791.930646071358, 9845.089741301741, 9861.882994220956, 0.9999956798778131, 0.9999926368645634, 0.9999960083416077, 60.01510507085872, 60.00810078934096, 60.00849941874737, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9023, 3.51539, 2738.65, 600.9919, 9.144301, 5495.593, 817.8575, 6.699254, 5479.271, 607.4449, 9.038274, 5490.656, 601.0881, 9.142197, 5495.468, 820.7739, 6.667253, 5472.582, 99.67057, 100.0, 99.7034, 99.91361, 100.0, 99.5847
63076.104040000006, 283.4146871418193, 283.36076098435205, 283.8200265121206, 34.64916794446714, 34.855513994511824, 34.87131828183685, 9795.88724089795, 9849.581493522372, 9857.874813746928, 205.03151554168744, 40.1540362743508, 23.346100423833633, 9796.483997198322, 9847.84017713359, 9857.634208180174, 0.9999964924241551, 0.9999883716165029, 0.9999968479845579, 60.00908550556625, 60.00581443851927, 60.006583117893086, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 787.1826, 3.48398, 2744.914, 604.5718, 9.080201, 5493.029, 813.3151, 6.746008, 5488.232, 601.3281, 9.138662, 5495.521, 607.4019, 9.039378, 5490.846, 814.4716, 6.734274, 5484.896, 99.89853, 99.96845, 99.85831, 100.0, 99.91712, 99.80879
63078.424920000005, 283.3631804583823, 283.4665448869759, 283.7808533417797, 34.642137016984655, 34.84623504124926, 34.837909512633146, 9782.79945852382, 9847.70252459112, 9847.225496237, 205.09756470683396, 40.11486922416498, 26.254013956716335, 9793.602154485377, 9841.248542412526, 9856.071668074494, 0.9999965580070963, 0.9999922075410194, 0.9999961096292437, 60.00229032455685, 60.002849258827396, 60.002379098467934, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.4476, 3.49326, 2743.166, 601.0892, 9.143748, 5495.602, 817.8575, 6.699254, 5479.215, 607.5032, 9.038274, 5490.775, 601.1263, 9.142197, 5495.473, 820.595, 6.668168, 5473.278, 99.83491, 100.0, 99.70542, 99.91575, 100.0, 99.59318
63080.79508, 283.50526084257245, 283.40069243508697, 283.8599830596151, 34.66589027729012, 34.84116481376846, 34.84333614137796, 9793.254934435348, 9834.70960571163, 9853.32725007765, 200.1934379882191, 32.28721515676443, 38.94618558611592, 9804.653844408132, 9834.178279981681, 9863.1852402405, 0.9999912628217879, 0.9999926761929723, 0.9999898251415987, 60.00356987741232, 59.99196850876414, 60.00079278581668, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2505, 3.49326, 2743.338, 601.0308, 9.143932, 5495.652, 817.8769, 6.699438, 5479.329, 607.4838, 9.037906, 5490.657, 601.0881, 9.142562, 5495.516, 814.4716, 6.734824, 5484.78, 99.83108, 100.0, 99.70538, 99.91646, 100.0, 99.80668
63083.1528, 283.3264719599765, 283.1833161175703, 283.7047247035054, 34.64548328023632, 34.82475813075143, 34.837945865245764, 9800.99941662264, 9829.911189398377, 9859.371358475346, 192.38818085508274, 34.152744837138926, 39.030023019769715, 9804.176256206174, 9831.405261827207, 9858.514176415572, 0.9999930294817583, 0.9999954475195393, 0.9999912201125837, 60.00178871433905, 59.99888995021854, 59.99977359010648, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9023, 3.515569, 2738.215, 594.7467, 9.2364, 5493.263, 824.2634, 6.629858, 5464.386, 613.5424, 8.929426, 5478.576, 594.8698, 9.234606, 5493.269, 808.0698, 6.796352, 5492.634, 99.65473, 99.95987, 99.43556, 99.69272, 99.96219, 99.9496
63085.549040000005, 283.4074732848382, 283.51184755627577, 284.0254399765874, 34.667548292592265, 34.834381062757004, 34.813443607711825, 9789.683850232095, 9847.4623739667, 9857.438809137479, 203.58071899615288, 42.17045840478477, 21.6122166455184, 9790.928882540407, 9843.104656783014, 9855.18100732639, 0.999996515088371, 0.9999918754722767, 0.9999982514266258, 59.99576629441037, 59.99978721405844, 60.0001247752216, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2111, 3.493617, 2743.333, 600.9336, 9.144301, 5495.652, 817.8769, 6.699254, 5479.215, 607.4838, 9.038641, 5490.664, 601.1072, 9.141466, 5495.522, 814.4119, 6.733176, 5484.73, 99.84137, 100.0, 99.70329, 99.91374, 100.0, 99.80474
63087.95648000001, 283.5146218621384, 283.38988770431445, 283.9312677692387, 34.65523504090123, 34.82170030833682, 34.80551661521732, 9788.53982973488, 9838.742683588567, 9856.215811733367, 206.55375746920708, 39.23556173700581, 25.0727481359188, 9794.072083879717, 9842.73776690687, 9851.625665735155, 0.9999959548395518, 0.9999908894286138, 0.9999956840530532, 59.99296035131398, 59.995769164139695, 59.990929991766436, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9023, 3.51539, 2738.057, 601.0308, 9.138039, 5495.545, 816.4792, 6.717109, 5483.335, 604.5321, 9.094168, 5494.539, 605.5516, 9.060016, 5491.897, 820.7739, 6.667802, 5473.102, 99.65892, 100.0, 99.76124, 99.98425, 99.94423, 99.59416
63090.32164, 283.2992296525504, 283.36843663217684, 283.75722363389536, 34.66143537396884, 34.84415032708485, 34.83583320607197, 9792.830924596468, 9843.219703193034, 9858.271355346667, 204.2250879243329, 39.866338574964175, 22.869230110323997, 9795.38106631033, 9844.109816905628, 9854.390065788324, 0.9999960752324789, 0.9999915311883876, 0.9999980125340704, 59.98102856079325, 59.988145167610185, 59.98736139298554, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 775.9648, 3.524671, 2735.871, 603.4239, 9.115382, 5495.193, 817.1004, 6.702935, 5479.38, 607.3478, 9.039009, 5490.873, 601.1263, 9.141831, 5495.476, 814.3921, 6.735007, 5484.843, 99.58232, 99.99617, 99.71865, 99.91458, 100.0, 99.80672
63092.723320000005, 283.4042356711632, 283.3978560375345, 283.77057344574905, 34.64915203660811, 34.84043934836175, 34.82294696704224, 9781.843126221147, 9843.57649888835, 9859.839903763788, 204.6919746677786, 43.69533501539354, 22.651922987705575, 9787.282873254017, 9845.94724792636, 9850.723257015225, 0.9999966489389067, 0.9999906253929035, 0.9999977442070718, 59.97399800912047, 59.96613978713609, 59.977851809565074, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9418, 3.515747, 2738.043, 601.0114, 9.143932, 5495.688, 817.8769, 6.699254, 5479.214, 607.4838, 9.039192, 5490.65, 601.0881, 9.142197, 5495.517, 820.6149, 6.669267, 5472.699, 99.64846, 100.0, 99.7054, 99.91456, 100.0, 99.59416
63095.09504000001, 283.3450165826835, 283.38968538615546, 283.80932111373227, 34.592209505139394, 34.80161135659004, 34.748774729025925, 9770.425918954556, 9836.17457559328, 9831.615797714945, 204.8544250976738, 38.52106173902905, 21.47093901957396, 9781.747292671445, 9839.4501546684, 9832.828362842101, 0.999997503218882, 0.9999919297592561, 0.999996537994493, 59.97514512311184, 59.97284487389743, 59.97385235990436, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2111, 3.493617, 2742.95, 594.8051, 9.235294, 5493.398, 824.2051, 6.62949, 5464.39, 613.5229, 8.929794, 5478.68, 594.8506, 9.234606, 5493.32, 827.0167, 6.596568, 5455.296, 99.83527, 99.96351, 99.43563, 99.6946, 99.96115, 99.27016
63097.528640000004, 283.3919501500008, 283.5352975175304, 283.8915274481471, 34.65984125852966, 34.828328243704824, 34.81552733573778, 9788.002037712413, 9842.294570234719, 9861.741189453103, 202.84776087827981, 37.89851862369278, 25.580872163534877, 9788.97574688106, 9842.793122373803, 9849.70852990069, 0.9999977689816341, 0.999988720224026, 0.99999742789596, 59.967935228501105, 59.9650853992222, 59.965152896142435, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9812, 3.51539, 2738.488, 601.0114, 9.143932, 5495.705, 817.8575, 6.699069, 5479.161, 607.4449, 9.039009, 5490.605, 601.1453, 9.142015, 5495.574, 820.6944, 6.668351, 5472.987, 99.65282, 100.0, 99.70229, 99.91267, 100.0, 99.58991
63099.892080000005, 283.3770198203158, 283.4075399124011, 283.89220861081117, 34.66247814702591, 34.83094703772549, 34.83867711828682, 9784.246756312441, 9846.25157022078, 9857.796129142847, 207.36535028993603, 40.29795792461118, 23.512756352467022, 9791.074372764071, 9846.54929717708, 9858.74315171271, 0.9999973663726508, 0.9999903456341184, 0.9999970657167284, 59.979401220923336, 59.973314891941, 59.97482884110443, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2702, 3.49326, 2743.223, 600.9725, 9.144485, 5495.594, 817.8575, 6.699254, 5478.88, 607.173, 9.043422, 5492.247, 602.347, 9.112977, 5494.75, 817.6725, 6.705159, 5481.033, 99.84328, 100.0, 99.70433, 99.9348, 99.99281, 99.72185
63102.27244000001, 283.248265495949, 283.42159242582795, 283.87761349400944, 34.66999518261164, 34.80757229341916, 34.8219808906726, 9784.131775708536, 9843.941539514439, 9857.729667926315, 206.62548476243865, 42.50796850426195, 21.12195587115275, 9781.928565413487, 9844.27176632349, 9854.8265766094, 0.9999976708223786, 0.9999905660797505, 0.9999966211321714, 59.97778981839755, 59.976601270526395, 59.973157195761694, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 791.0269, 3.472023, 2745.971, 605.5251, 9.07136, 5493.884, 814.0139, 6.731466, 5484.295, 605.5807, 9.071001, 5492.057, 602.1182, 9.13617, 5495.418, 820.6944, 6.667253, 5472.703, 99.94427, 99.96697, 99.80577, 99.94364, 100.0, 99.58576
63104.636280000006, 283.26613620811037, 283.30079185383255, 283.8190045580592, 34.653889675443004, 34.833681841563994, 34.83734834564099, 9789.106556337534, 9841.021015805187, 9856.92996220132, 206.6022062578122, 43.4957787070274, 23.259846590998677, 9787.69918256855, 9850.664029076688, 9850.717621987043, 0.9999975886948756, 0.9999922727793796, 0.9999973648251309, 59.971408842716286, 59.975563698376064, 59.977787680498906, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2702, 3.49326, 2743.061, 600.9919, 9.145038, 5495.592, 817.8769, 6.699069, 5479.332, 607.4449, 9.039009, 5490.721, 601.1072, 9.141284, 5495.471, 820.6944, 6.66945, 5472.758, 99.83299, 100.0, 99.70337, 99.91671, 100.0, 99.59097
63107.02824000001, 283.0883020528856, 283.33752135005216, 283.7081543235608, 34.59668632130604, 34.81309727493689, 34.75061336411688, 9766.330889567038, 9831.413158319, 9831.91928390728, 197.21422694017656, 46.34522823271436, 22.453652136820892, 9766.272833950017, 9833.399006690683, 9824.859676347194, 0.9999969693067218, 0.9999885714538387, 0.9999985288878342, 59.975766235712825, 59.97615593061002, 59.97798876881445, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.8826, 3.515569, 2738.22, 594.8829, 9.23511, 5493.397, 824.2051, 6.629858, 5464.103, 613.4841, 8.930161, 5478.68, 594.8316, 9.234789, 5493.32, 826.9769, 6.597301, 5455.81, 99.65839, 99.96351, 99.43554, 99.69568, 99.96209, 99.2765
63109.35708, 283.0644440216738, 283.34333567822006, 283.68863854743927, 34.6838347715228, 34.85012106104776, 34.843818989501536, 9780.771002288562, 9841.102767190892, 9854.307789841685, 204.89035676593573, 51.91891414446718, 18.5590413788168, 9798.525764919805, 9850.171971362237, 9855.280426808868, 0.9999985167263026, 0.9999898023120437, 0.9999969911112639, 59.982263605713406, 59.97669212731482, 59.98643110998624, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2505, 3.49326, 2743.223, 601.0308, 9.144854, 5495.527, 817.8963, 6.699069, 5479.099, 607.4838, 9.038825, 5490.611, 601.1263, 9.142015, 5495.465, 820.754, 6.6689, 5473.044, 99.83928, 100.0, 99.7034, 99.91278, 100.0, 99.59312
63111.776280000005, 283.27181474360845, 283.56084802359504, 283.79817123549714, 34.662372663988315, 34.83339222885169, 34.81220564897559, 9787.287471987527, 9850.283784373087, 9856.762258571129, 206.63783794191954, 47.22634787525385, 17.89055266887226, 9788.102376167764, 9846.247677934383, 9856.748430298523, 0.999997732533783, 0.9999915501867394, 0.9999954984798345, 59.981385361977445, 59.97656887990836, 59.974480359545524, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9221, 3.514676, 2738.053, 600.9919, 9.145222, 5495.682, 817.8769, 6.699069, 5479.215, 607.4838, 9.038274, 5490.597, 601.0881, 9.141649, 5495.579, 821.0324, 6.67, 5475.269, 99.64883, 100.0, 99.70647, 99.91253, 100.0, 99.59417
63114.17452000001, 283.3482509351053, 283.53683077023476, 283.90186312723534, 34.64547783511916, 34.826968398469965, 34.80416927529826, 9795.130129038864, 9843.564681962998, 9849.468716455114, 200.75619254445337, 46.02784435960439, 23.320941792030112, 9783.303065279933, 9844.584329060368, 9851.522671261653, 0.9999978866530028, 0.9999915359942195, 0.9999972593199346, 59.983191666630695, 59.98162310895023, 59.98224710387962, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 772.7908, 3.535379, 2731.651, 607.3539, 9.040783, 5491.077, 811.5098, 6.763863, 5488.396, 601.8718, 9.123402, 5494.962, 605.0938, 9.087774, 5494.21, 817.7719, 6.692523, 5475.613, 99.41584, 99.91919, 99.88049, 99.99197, 99.9722, 99.66899
63116.541840000005, 283.3622501501932, 283.53604522521573, 283.8971256517731, 34.651320895494756, 34.84202758740049, 34.78895850501203, 9781.020851757616, 9847.939549609262, 9853.419047968804, 205.28624211612896, 43.365636959015774, 24.69662557769834, 9793.12447227662, 9850.141078833221, 9858.458473257373, 0.9999961747466201, 0.9999931509233319, 0.9999970065348971, 59.98568966998875, 59.98617671878227, 59.97847168451987, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9221, 3.51539, 2738.492, 600.9725, 9.143748, 5495.759, 817.8381, 6.699622, 5479.048, 607.4838, 9.038274, 5490.71, 601.1072, 9.14238, 5495.51, 820.8137, 6.668168, 5472.926, 99.65856, 100.0, 99.70442, 99.91349, 100.0, 99.58993
63118.94232, 283.29705200896717, 283.3590186837025, 283.83371034224945, 34.58175621065537, 34.78771790159669, 34.75318054182432, 9766.666770628377, 9832.813478226188, 9836.375035956846, 204.4316480497664, 43.14923023085839, 25.87148192286577, 9770.942957121317, 9832.067621544375, 9832.41028921679, 0.9999961159306061, 0.9999906732179922, 0.9999973816924344, 59.983474203076526, 59.98737758697006, 59.984535933684626, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 782.451, 3.503433, 2742.021, 596.2448, 9.222585, 5493.818, 824.1081, 6.630962, 5464.388, 613.5035, 8.929794, 5478.623, 594.9079, 9.233875, 5493.385, 826.9968, 6.596019, 5455.699, 99.78775, 99.97114, 99.43657, 99.69663, 99.96326, 99.27538
63121.350560000006, 283.39643641474555, 283.3088621641897, 283.8453448590028, 34.66950034613315, 34.823135419031644, 34.81089524417602, 9787.711571231042, 9847.446755062565, 9843.857720460494, 202.5047414161054, 42.89986208954849, 22.035833005328186, 9785.672044096695, 9850.527844662658, 9848.360297500325, 0.9999988503074525, 0.9999898706459567, 0.9999984629482668, 59.989354530717456, 59.990198145021616, 59.98621588562331, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 778.9615, 3.51539, 2738.478, 601.0308, 9.143564, 5495.594, 817.8769, 6.699069, 5479.155, 607.4838, 9.038274, 5490.604, 601.1263, 9.142015, 5495.516, 820.6149, 6.669633, 5472.349, 99.65265, 100.0, 99.70644, 99.91469, 100.0, 99.58047
63123.78888000001, 283.31811768310035, 283.4519713554796, 283.93499079642453, 34.65373608781981, 34.81480195243892, 34.83734371326815, 9789.126448381285, 9835.950197027256, 9854.016260936241, 211.73551063269633, 45.19013158584528, 24.193801879604507, 9795.228938583861, 9850.840877486735, 9857.065668977759, 0.9999973160295635, 0.999991461391162, 0.9999980200025362, 59.987368662231, 59.992181706777345, 59.990955930963366, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2505, 3.493082, 2743.108, 601.0503, 9.14338, 5495.6, 817.8769, 6.699438, 5479.214, 607.5032, 9.037906, 5490.716, 601.0881, 9.141649, 5495.517, 820.7143, 6.668717, 5472.812, 99.82899, 100.0, 99.7054, 99.91469, 100.0, 99.58896
63126.172920000005, 283.36040345818583, 283.45825994100824, 283.7761579043461, 34.66832930256502, 34.84938005541797, 34.81146505622057, 9783.111255484419, 9840.857276417459, 9854.17327436723, 207.3507835569285, 41.71569382333632, 22.868743575553708, 9783.622781128128, 9844.62790301269, 9847.783091505356, 0.9999968492687649, 0.9999931703588469, 0.9999968868754231, 59.994727296618784, 60.001967570212734, 59.996921782034256, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 791.5789, 3.469702, 2746.728, 607.3734, 9.04023, 5490.862, 811.4904, 6.764415, 5489.45, 601.3281, 9.141053, 5495.567, 607.0966, 9.044857, 5492.222, 816.2211, 6.716512, 5480.121, 99.95617, 99.91829, 99.8875, 100.0, 99.93366, 99.74367
63128.576400000005, 283.305187057746, 283.4187196946778, 283.8093381502715, 34.655000398395345, 34.79833127431606, 34.843293751522125, 9784.818903939013, 9844.354547553346, 9846.774104807228, 206.8637779080018, 37.738918172447256, 25.72916219801482, 9787.313540291227, 9845.845286834225, 9854.666321048679, 0.9999980595229933, 0.999991576920788, 0.9999976628020145, 59.99157376752102, 60.00343189237488, 60.00150151348752, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 785.2308, 3.493082, 2743.113, 601.0308, 9.143932, 5495.585, 817.8575, 6.699438, 5479.214, 607.5032, 9.037906, 5490.716, 601.1072, 9.142015, 5495.466, 820.8336, 6.667802, 5472.986, 99.83109, 100.0, 99.70644, 99.91577, 100.0, 99.58153
63130.92644, 283.30565503256616, 283.3825139015826, 283.8587294316244, 34.60484683895403, 34.790366594880915, 34.75916939708644, 9763.747100513903, 9828.52505060573, 9831.665007114952, 195.2569656294636, 44.18527161902648, 26.374697673320043, 9764.873175466224, 9831.456729041196, 9832.086215831141, 0.9999970720778323, 0.9999887394454521, 0.9999976281549956, 59.998073796426155, 59.99586290526181, 59.99317257393676, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 600 600 800], 5500.0, [], 783.2198, 3.503611, 2740.997, 597.9374, 9.190351, 5494.554, 822.7299, 6.646241, 5466.74, 613.154, 8.931816, 5478.835, 595.0796, 9.231502, 5493.41, 826.9769, 6.596751, 5455.585, 99.75597, 99.99036, 99.4784, 99.69731, 99.96372, 99.28374
