TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
65408.47728000001, 283.8177374428142, 284.10185729470044, 284.5606787858106, 34.525331192755274, 34.75822840240503, 34.717430540329744, 9771.33695655472, 9849.029947060008, 9847.640936483187, 197.18674808928972, 33.83875321506548, 22.21551628511103, 9779.616933391844, 9844.019971573807, 9843.256344092006, 0.9999977331161928, 0.9999932555220952, 0.9999977266375175, 59.99569329238942, 59.99574206007143, 59.993447515842995, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 775.0974, 3.528061, 2734.998, 602.1982, 9.115014, 5494.819, 824.5352, 6.623231, 5463.148, 789.7075, 6.952711, 5489.625, 606.3909, 9.045771, 5491.257, 820.7143, 6.667802, 5472.879, 99.53764, 99.98936, 99.406, 99.9083, 99.92624, 99.59011
65410.86288000001, 283.82466981455826, 284.1502435213623, 284.5431746320324, 34.59789227287462, 34.80370856041872, 34.776722150601465, 9787.565334577506, 9853.938390115369, 9860.990349571955, 198.66738248714955, 41.501144383321844, 15.958782131064993, 9792.034923409634, 9857.961403916735, 9862.73903835797, 0.9999990237726323, 0.9999934783137259, 0.9999992733200749, 59.991546150182316, 59.99854359688698, 59.99714489678855, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 776.3197, 3.525384, 2734.822, 601.4783, 9.136381, 5495.512, 821.4681, 6.660966, 5471.391, 794.232, 6.917593, 5494.134, 601.1453, 9.141831, 5495.567, 814.4915, 6.733908, 5485.012, 99.55487, 100.0, 99.56506, 99.98103, 100.0, 99.81092
65413.29396, 284.00306336671525, 284.1591799543121, 284.57812546246373, 34.569794499024, 34.787224662580726, 34.76286950496266, 9790.610031591552, 9852.282769163863, 9864.145914450222, 197.9577675922119, 41.6802692358292, 18.859173690452963, 9792.763549561507, 9848.9290727227, 9867.220134398342, 0.9999982663546031, 0.9999939877164559, 0.999999229305116, 59.99684713163624, 59.99883715238401, 59.99995588567311, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8936, 3.508787, 2739.76, 601.0503, 9.143196, 5495.549, 821.4099, 6.660966, 5471.386, 787.921, 6.966133, 5488.825, 601.1263, 9.142562, 5495.573, 814.4318, 6.734457, 5485.014, 99.71098, 100.0, 99.56399, 99.8824, 100.0, 99.80681
65415.70644, 283.93703739263765, 284.1442525829793, 284.55266700343384, 34.57921338340017, 34.79238603565853, 34.733691917940874, 9786.07813406167, 9842.423104692276, 9859.089493788928, 191.32098080381184, 34.448420557287136, 17.578128139340027, 9779.708083701204, 9842.830452343173, 9855.918127966359, 0.9999989544430508, 0.999993413521244, 0.999998721864281, 60.00458445600432, 60.00472158090896, 59.99958758431714, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 787.2417, 3.485765, 2744.041, 594.7662, 9.235847, 5493.271, 815.1398, 6.725576, 5484.181, 781.5711, 7.011731, 5480.285, 594.9269, 9.233693, 5493.353, 807.9705, 6.796902, 5492.062, 99.88469, 99.96, 99.79577, 99.72285, 99.96268, 99.93919
65418.11024, 283.8681168924857, 284.0898892634727, 284.5207777028615, 34.57804301838695, 34.7598375153681, 34.754407315899215, 9788.029835498399, 9845.634917383446, 9861.81249995718, 199.26739522950402, 37.15673589084872, 16.192920008331612, 9785.629105553906, 9849.972404393906, 9860.169372577418, 0.9999976588253904, 0.9999929615618653, 0.9999985483634611, 60.005846462121795, 60.00180394773325, 60.002846589680544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8936, 3.50843, 2740.249, 601.0698, 9.14338, 5495.594, 821.4099, 6.660966, 5471.443, 787.921, 6.966317, 5488.883, 601.1263, 9.142015, 5495.515, 814.3324, 6.735923, 5485.07, 99.72874, 100.0, 99.56091, 99.88134, 100.0, 99.81193
65420.46428000001, 283.87457021380885, 284.06702462297415, 284.497626691952, 34.54474959441319, 34.74816380167482, 34.71260736996258, 9775.969992154649, 9844.450797602403, 9850.643291788363, 189.36965546510828, 38.24036927178804, 16.389317953306772, 9780.366183112477, 9846.508856704007, 9844.646118170174, 0.9999976993785497, 0.9999920935367539, 0.9999976491524624, 60.007852882738035, 60.00318260192227, 60.00248362784032, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8738, 3.508609, 2740.201, 601.1086, 9.13988, 5495.487, 822.2834, 6.643479, 5464.049, 790.29, 6.945356, 5492.134, 604.9984, 9.080287, 5492.518, 819.2033, 6.677324, 5473.673, 99.72702, 100.0, 99.48036, 99.93212, 99.96037, 99.62636
65422.88940000001, 283.7598496462647, 284.1332381900656, 284.5384274226335, 34.590179269413774, 34.77603734997013, 34.746095345353964, 9791.436615215855, 9853.81702542546, 9859.826806668514, 201.14004912930295, 34.31415031728193, 19.186233648320012, 9790.388061008096, 9848.15675660643, 9861.727327436744, 0.9999984410625455, 0.9999936841900702, 0.9999985986218515, 60.008367263926395, 60.00897713519317, 60.00611813943237, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 777.266, 3.521101, 2737.853, 604.0076, 9.105619, 5495.091, 824.244, 6.650658, 5471.337, 787.9987, 6.966133, 5488.942, 601.1835, 9.141284, 5495.523, 814.3722, 6.735373, 5485.184, 99.60764, 99.99081, 99.54769, 99.88241, 100.0, 99.81402
65425.27264, 283.89765009349264, 284.11864870812633, 284.5733866780158, 34.57429274582457, 34.796751164291784, 34.754740432001284, 9786.225663623132, 9852.829283265755, 9859.855709974336, 204.56044458370752, 32.29402384481182, 19.872931786149366, 9783.301423294537, 9846.4626873698, 9857.355504934827, 0.9999995039414082, 0.9999936497794136, 0.9999992169540909, 60.00839051061985, 60.00394942722747, 60.00805767582148, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6242, 3.529489, 2734.072, 601.0892, 9.142643, 5495.603, 821.4293, 6.660966, 5471.672, 794.232, 6.917777, 5494.363, 601.1644, 9.141284, 5495.517, 814.3921, 6.734274, 5485.068, 99.49785, 100.0, 99.56199, 99.98106, 100.0, 99.81192
65427.61260000001, 283.92877272524214, 284.1801803112673, 284.56171195098926, 34.570230438652274, 34.752024525562774, 34.75044223277593, 9781.08685776461, 9848.321787636842, 9858.802340881912, 196.64892877241863, 34.148787212606294, 16.544414150757802, 9786.776121639727, 9844.559726071418, 9856.046989657774, 0.9999986287713747, 0.9999937624230639, 0.999998505549854, 60.001650727526496, 60.00400636986886, 60.00298852280997, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 768.4338, 3.548585, 2727.195, 594.9413, 9.233637, 5493.4, 815.1981, 6.728521, 5484.177, 800.4265, 6.865192, 5495.603, 594.9269, 9.23351, 5493.41, 808.0102, 6.797085, 5492.634, 99.25368, 99.96379, 99.79571, 100.0, 99.96372, 99.9496
65430.09420000001, 283.90977385984047, 284.0825222500269, 284.5099007705613, 34.585655195739804, 34.79044239332404, 34.77798405965861, 9788.965057591078, 9850.540791992564, 9863.227259698726, 197.59360779098006, 28.905230938888053, 15.2306653949463, 9792.268220628233, 9843.367710928575, 9857.464557468102, 0.9999983765669908, 0.9999944043737329, 0.9999986968573825, 60.00237395293685, 59.998846262548476, 60.00004416776217, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6045, 3.529132, 2733.732, 601.0698, 9.143564, 5495.712, 821.4099, 6.660966, 5471.503, 794.232, 6.917593, 5494.251, 601.1072, 9.142197, 5495.515, 814.4716, 6.73519, 5485.014, 99.50605, 100.0, 99.56508, 99.97602, 100.0, 99.81404
65432.469240000006, 284.0500544978571, 284.17121503961704, 284.5530378116175, 34.54333564660944, 34.746969035093684, 34.71028552579612, 9774.712550407501, 9844.477233026355, 9848.046823199504, 194.9787598876669, 30.32253503601214, 19.975262261234093, 9781.327649557496, 9843.972161685946, 9844.0954460286, 0.9999985228050393, 0.9999950751346539, 0.9999986325201307, 60.00803072059922, 60.01164812197636, 60.00417859496222, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.5848, 3.529489, 2733.532, 601.0698, 9.143012, 5495.6, 821.4293, 6.660598, 5471.73, 793.8048, 6.920902, 5493.282, 602.1754, 9.115534, 5494.374, 816.8176, 6.702961, 5478.927, 99.48429, 100.0, 99.56921, 99.96558, 99.9911, 99.71781
65434.84784, 283.98538692246854, 284.0992024193981, 284.49021562937605, 34.58896287758218, 34.79054107625055, 34.76989012283247, 9787.04732859137, 9848.836952039475, 9856.023214845067, 197.25968661630804, 28.85261110267834, 16.310361730251316, 9791.12358437103, 9850.430205744478, 9852.390149398732, 0.9999991133361055, 0.9999945326126242, 0.9999984857588591, 60.005071826075465, 60.01192325612931, 60.01036177261684, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.5978, 3.510036, 2738.975, 606.1671, 9.07136, 5493.525, 825.4669, 6.617525, 5460.687, 792.3484, 6.929176, 5493.795, 601.6603, 9.133431, 5495.434, 814.6704, 6.732626, 5484.898, 99.7079, 99.96581, 99.36608, 99.96039, 100.0, 99.8037
65437.23440000001, 283.9874628751804, 283.99612718950317, 284.5460190184349, 34.60963234041523, 34.791389262450714, 34.78464966479541, 9786.773031946694, 9851.99748712977, 9860.250342315188, 198.0411085133237, 32.40686207160027, 14.671408127631366, 9788.974686052146, 9850.694270753269, 9859.411031833144, 0.9999988627706674, 0.9999926731038993, 0.9999983734683723, 60.0141604793863, 60.01266223753292, 60.012867037547416, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 779.3163, 3.514498, 2739.447, 601.0698, 9.143012, 5495.712, 821.4099, 6.660966, 5471.67, 787.9016, 6.966317, 5488.655, 601.0881, 9.142015, 5495.557, 814.3921, 6.73519, 5485.068, 99.67245, 100.0, 99.56612, 99.87719, 100.0, 99.81192
65439.60472, 283.91758934642144, 283.99174922724495, 284.43671909494145, 34.57589705021365, 34.79247871277395, 34.76578624987979, 9792.268222863802, 9845.939996055089, 9853.731598629254, 195.39636631686517, 30.889308785764115, 19.243018025811125, 9790.46488789014, 9845.211585333993, 9854.019775526858, 0.9999986645863427, 0.9999953141764328, 0.9999985551893752, 60.013382636610324, 60.008708637319394, 60.005232497525114, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 787.2023, 3.486122, 2744.094, 594.8051, 9.235294, 5493.317, 815.3727, 6.727969, 5484.122, 781.5711, 7.011363, 5479.945, 594.9651, 9.232963, 5493.403, 808.0897, 6.796535, 5492.348, 99.88679, 99.96229, 99.79365, 99.72081, 99.96359, 99.95383
65441.99068, 283.9586293887645, 284.1613924724703, 284.5817523612645, 34.57868243258132, 34.78045778066358, 34.75916530731419, 9785.56481874781, 9848.954062908528, 9853.578955572977, 200.8234439981934, 35.507475991159026, 15.174029395128855, 9786.27529256447, 9836.594301610758, 9856.935897425086, 0.9999991537107884, 0.9999923580073212, 0.9999986858942663, 60.009392008390776, 60.01263361006204, 60.016254542395785, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.933, 3.508609, 2740.028, 601.0308, 9.143196, 5495.72, 821.4099, 6.660966, 5471.391, 787.9016, 6.966133, 5488.766, 601.1072, 9.142562, 5495.465, 814.3722, 6.735373, 5485.012, 99.72683, 100.0, 99.56602, 99.87824, 100.0, 99.81088
65444.375920000006, 283.93461222841654, 284.1654627561004, 284.5186164477048, 34.57753061489576, 34.775025389118376, 34.75272926154645, 9783.740020258218, 9848.806317354813, 9859.824994904364, 201.99576949183893, 35.90952171683057, 13.154326777360438, 9779.982713424815, 9847.066635007473, 9845.635213306969, 0.9999989339973562, 0.9999939187238899, 0.999998703601009, 60.021160125048496, 60.02135311279919, 60.01730744747074, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8738, 3.508609, 2739.866, 601.0698, 9.143012, 5495.714, 821.4099, 6.66115, 5471.443, 787.9016, 6.966133, 5488.713, 601.0881, 9.14238, 5495.565, 814.571, 6.732993, 5484.506, 99.71482, 100.0, 99.56295, 99.87728, 100.0, 99.80169
65446.81656000001, 283.88989240921467, 284.04224658437, 284.6212608081737, 34.58807172926571, 34.80044274182097, 34.757745407050024, 9791.202243915392, 9849.402557045963, 9854.425984505522, 196.71441661464257, 37.619055186276455, 18.379832600199734, 9786.906668668647, 9855.07329289322, 9864.19408701558, 0.9999986381634889, 0.99999390760867, 0.9999991533497682, 60.021516339604716, 60.02436263311194, 60.02162116762151, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.5453, 3.528954, 2733.574, 607.3344, 9.040599, 5490.844, 827.6799, 6.5947, 5458.105, 792.3679, 6.937082, 5491.965, 604.1973, 9.092888, 5494.671, 816.5193, 6.717611, 5483.251, 99.50777, 99.91814, 99.28656, 99.94569, 99.98148, 99.77885
65449.21072, 284.0208970628998, 284.1021080478658, 284.35513420722003, 34.59030318210863, 34.736943563093256, 34.76289751304985, 9799.039709757992, 9856.828677365833, 9858.558710557614, 200.6608791600156, 24.51202373297633, 18.291142871755255, 9792.438584164916, 9853.075380813269, 9860.087489825059, 0.999998903676092, 0.9999923222070378, 0.9999982346578716, 60.03193100829608, 60.031683542294545, 60.02912456830147, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 778.8629, 3.515212, 2736.782, 601.0503, 9.143196, 5495.603, 821.4293, 6.660414, 5471.614, 793.8825, 6.917777, 5494.251, 601.1263, 9.141649, 5495.476, 814.2927, 6.735007, 5484.841, 99.61005, 100.0, 99.5671, 99.97291, 100.0, 99.8109
65451.64044, 283.9904243507064, 284.13558009831786, 284.5966221027876, 34.56001133435117, 34.73119656310022, 34.7188607419271, 9789.570185491266, 9838.065139367325, 9857.488078120055, 196.41961151438863, 34.84606147851446, 21.8085172469398, 9786.03729764643, 9843.084714862065, 9850.705192457244, 0.9999975251776841, 0.9999941757445403, 0.999998645910303, 60.02795967801748, 60.02795395607701, 60.03120412775043, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 769.4787, 3.544659, 2726.966, 595.6611, 9.225901, 5493.665, 815.2563, 6.726864, 5484.234, 800.446, 6.865927, 5495.655, 594.946, 9.233145, 5493.452, 808.1693, 6.796719, 5492.007, 99.25401, 99.96959, 99.79377, 100.0, 99.96448, 99.93913
65454.01556000001, 283.96799803137117, 284.14350375714463, 284.6225349007911, 34.51832885133021, 34.78235229380353, 34.744447215599244, 9776.434632690023, 9845.245223808608, 9860.183600862061, 197.5004005524329, 31.67976048059427, 12.932799079927008, 9780.63234113816, 9853.298406562995, 9862.446983780757, 0.9999987891537995, 0.9999956302591332, 0.9999984986372864, 60.030066420967046, 60.02591048828021, 60.02855678015349, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.5256, 3.529668, 2733.947, 601.0698, 9.142091, 5495.542, 821.4099, 6.660598, 5471.443, 794.2126, 6.917777, 5494.14, 601.1072, 9.142197, 5495.616, 814.3921, 6.733176, 5485.01, 99.50605, 100.0, 99.56199, 99.97699, 100.0, 99.81087
65456.45868, 284.01082339952285, 284.0724888420756, 284.4287643750835, 34.59909960365578, 34.74638972550364, 34.78140444605589, 9781.400691225495, 9845.230342455843, 9861.22859040033, 201.1606443843125, 30.30569345774302, 16.089753371890765, 9786.433415963349, 9840.388028916446, 9855.863303467764, 0.9999985972877631, 0.9999948088981961, 0.9999990925538904, 60.025675780699295, 60.0265415327779, 60.025777290203074, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6242, 3.529311, 2733.909, 601.0503, 9.143196, 5495.602, 821.4099, 6.660414, 5471.501, 794.232, 6.917777, 5494.193, 601.1263, 9.141831, 5495.55, 814.4716, 6.734457, 5484.903, 99.49786, 100.0, 99.56504, 99.97485, 100.0, 99.80681
65458.85368000001, 283.89975329257715, 284.1213660353923, 284.506733323585, 34.59872496118167, 34.78028763161985, 34.771199617386046, 9792.45503127512, 9850.595786782733, 9869.187944822907, 197.5791524967026, 34.68198558934591, 15.700343596340645, 9786.564752179196, 9847.270079855087, 9855.26469620203, 0.9999989511420408, 0.9999942676870904, 0.9999988916828536, 60.02168885212595, 60.02368396426092, 60.02557079267428, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.9724, 3.508609, 2740.196, 607.3344, 9.040599, 5490.957, 827.8352, 6.588626, 5453.61, 787.9404, 6.963007, 5489.737, 606.2383, 9.069695, 5493.289, 817.8713, 6.698932, 5480.63, 99.72684, 99.91907, 99.24161, 99.89688, 99.9524, 99.71882
65461.21888000001, 283.840239136379, 284.15388675564054, 284.4002993553936, 34.61095981973467, 34.789045704362756, 34.764064355174895, 9788.221751818182, 9851.170138810612, 9856.597046603589, 200.60397896293762, 34.208185954255896, 11.0713629496762, 9789.778017089697, 9851.774859384486, 9855.26720409957, 0.9999982598202377, 0.9999936787614436, 0.9999990862325278, 60.02312758623582, 60.02412158844765, 60.02760062880129, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.5651, 3.527883, 2734.855, 601.0308, 9.143748, 5495.712, 821.3904, 6.660966, 5471.385, 790.2318, 6.953446, 5490.193, 601.1453, 9.141649, 5495.45, 814.4318, 6.733542, 5485.183, 99.53244, 100.0, 99.56815, 99.91044, 100.0, 99.81401
65463.661120000004, 284.0260098125355, 284.1602973410623, 284.58810153464816, 34.55745015494889, 34.74959142619701, 34.74576137441648, 9786.448699314678, 9851.319388177622, 9856.694965685503, 195.20936498561105, 33.23133191738543, 16.13477874216005, 9783.257134203059, 9841.77043797519, 9852.138454684828, 0.9999976527887705, 0.9999941448161385, 0.9999981719283694, 60.02331227433434, 60.02371456255045, 60.01961630321674, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 783.9888, 3.49558, 2743.563, 597.1592, 9.208218, 5494.524, 815.9357, 6.719317, 5483.449, 781.5905, 7.011363, 5480.227, 594.9651, 9.233145, 5493.461, 807.7517, 6.799831, 5492.296, 99.79825, 99.98691, 99.77943, 99.72383, 99.96465, 99.95268
65466.0094, 283.97389203941947, 284.09187824680436, 284.55437675894586, 34.56437476938681, 34.794772293150444, 34.766676327528636, 9798.671229901529, 9854.280615500955, 9868.351314455773, 193.1890928859848, 33.32683192786271, 18.163750339852413, 9782.581079995456, 9848.659858063156, 9863.146362341497, 0.99999803252967, 0.9999935603278308, 0.9999987172419859, 60.01934032769754, 60.02033770372536, 60.0232311219963, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8738, 3.508252, 2740.023, 601.0892, 9.142091, 5495.706, 821.3904, 6.660966, 5471.443, 787.9016, 6.966317, 5488.771, 601.1072, 9.142197, 5495.508, 814.4318, 6.734274, 5485.018, 99.70871, 100.0, 99.56399, 99.88134, 100.0, 99.80889
65468.38508000001, 284.0184394733491, 284.1006829814496, 284.4323486183521, 34.599564709743575, 34.79886771201602, 34.77868434923392, 9798.346194583602, 9848.676595530971, 9863.117762432277, 196.05661409617278, 35.233013171736616, 20.84908283565028, 9798.520611297005, 9850.052559540616, 9848.898285506391, 0.9999984858423655, 0.9999940006648552, 0.9999988308844564, 60.01992005763054, 60.01532836651533, 60.01779895878236, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.9527, 3.508609, 2740.138, 601.0114, 9.143748, 5495.556, 821.4293, 6.66115, 5471.502, 787.9016, 6.966133, 5488.994, 601.1072, 9.14238, 5495.565, 814.4119, 6.734091, 5485.065, 99.72473, 100.0, 99.56506, 99.88336, 100.0, 99.80674
65470.80156000001, 283.8985268482391, 283.96572043162007, 284.4768017326361, 34.58299218099533, 34.77834716929518, 34.762349859549225, 9783.633927356335, 9852.400239371567, 9860.410861532675, 197.56739909988391, 31.103048500747718, 22.044627390170945, 9793.703666945734, 9851.953275500598, 9859.016150950909, 0.9999983380257569, 0.9999956352414671, 0.9999974030614944, 60.01763091103464, 60.01674852317448, 60.00941167316068, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6242, 3.529311, 2733.847, 607.3344, 9.041151, 5490.957, 827.874, 6.587521, 5453.384, 794.2126, 6.917777, 5494.081, 607.4781, 9.038648, 5490.797, 820.6348, 6.674211, 5476.413, 99.49577, 99.91799, 99.23537, 99.97593, 99.9133, 99.62742
65473.18436000001, 284.0235385676868, 284.1294558335544, 284.46316754498775, 34.577672646860805, 34.78510172613156, 34.756296535056755, 9790.99804515893, 9854.630854790234, 9860.131193631454, 201.17466055730893, 28.948115502879773, 17.670844436202856, 9800.802771784964, 9850.912055229337, 9851.702106621715, 0.9999978488638751, 0.9999930023703676, 0.9999979425577401, 60.01520332382858, 60.0157678663255, 60.02026631209493, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.9133, 3.508787, 2740.086, 601.0698, 9.142828, 5495.592, 821.4293, 6.660598, 5471.445, 789.3968, 6.951975, 5491.336, 601.069, 9.141831, 5495.583, 814.3921, 6.735007, 5485.074, 99.72282, 100.0, 99.56495, 99.92598, 100.0, 99.81297
65475.576440000004, 283.9953196435414, 284.1753307897354, 284.46341647101787, 34.57190815750652, 34.770769951550996, 34.74160261543252, 9778.332773044805, 9844.783871046648, 9851.288296987357, 202.14472718932598, 31.216155762622293, 18.801749097544416, 9784.606621850136, 9842.456689324425, 9856.903195332552, 0.999998702309092, 0.9999928347340936, 0.999997792910634, 60.01748789289273, 60.017549069493775, 60.01635324200304, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 773.9933, 3.53288, 2732.085, 599.2993, 9.176352, 5495.221, 818.5757, 6.697413, 5479.493, 798.8342, 6.879533, 5495.822, 596.0142, 9.226935, 5493.359, 806.9167, 6.803677, 5493.023, 99.43163, 100.0, 99.71047, 100.0, 99.96539, 99.95668
65477.9158, 283.9624867647449, 284.1754747593675, 284.5947128485697, 34.57600741273767, 34.80537489652155, 34.733140058610466, 9786.493042534548, 9850.364441060301, 9861.65586930898, 202.34607916938512, 32.85929126368137, 18.19987092004976, 9790.976852901562, 9850.850210457009, 9854.370735362427, 0.9999987501246375, 0.9999931861681866, 0.9999981735024265, 60.02339314825562, 60.02087594801126, 60.02113564595996, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 772.9485, 3.534843, 2732.06, 599.9608, 9.149643, 5495.597, 821.3516, 6.66115, 5471.556, 794.2126, 6.917593, 5494.368, 601.1263, 9.142015, 5495.583, 814.233, 6.737388, 5485.411, 99.43074, 100.0, 99.56603, 99.97699, 100.0, 99.81815
65480.24368000001, 283.9008173824313, 284.0556572319711, 284.4908150060111, 34.56183552663748, 34.77712414477332, 34.74611964876133, 9781.45665069562, 9849.233558002858, 9859.173645300489, 199.38592208235286, 29.301930694426062, 16.071889020472554, 9792.46114462296, 9851.06658733829, 9856.157923460289, 0.9999987515667961, 0.9999954021295532, 0.9999988105419433, 60.02147607186206, 60.02003170145342, 60.02208380476182, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6045, 3.529311, 2733.91, 601.0698, 9.143012, 5495.719, 821.4099, 6.660782, 5471.613, 794.2126, 6.917593, 5494.363, 601.1072, 9.142197, 5495.516, 814.4517, 6.734641, 5485.01, 99.49804, 100.0, 99.56708, 99.97794, 100.0, 99.80778
65482.619920000005, 283.907778461312, 284.1565965973173, 284.453345806033, 34.54643097052552, 34.763020064240365, 34.73914065596087, 9776.225386483298, 9856.051437416578, 9859.812427875599, 193.71003039242896, 33.12637255741356, 17.087583363291742, 9784.295936361528, 9849.194846365148, 9853.28034668376, 0.99999894343622, 0.9999932088170329, 0.9999989531860916, 60.022254291989036, 60.020397856797665, 60.02862081207593, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8936, 3.508965, 2740.363, 607.3539, 9.040599, 5490.964, 827.7575, 6.588073, 5453.441, 787.8821, 6.966317, 5488.654, 607.44, 9.039013, 5490.798, 820.7143, 6.668534, 5472.873, 99.73501, 99.91814, 99.23645, 99.8823, 99.91619, 99.58997
65485.034960000005, 283.88804360662215, 284.1519456296378, 284.6449030173406, 34.58614959031351, 34.77147491185823, 34.74917215795156, 9788.02696971371, 9852.963969815362, 9856.053817857086, 196.51001742678682, 30.600999628399222, 12.420189958979563, 9792.399620986926, 9852.86250384433, 9858.042754044263, 0.9999992865989896, 0.9999938691326165, 0.9999991799554452, 60.027444080402155, 60.022580438037075, 60.01945242042503, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.5256, 3.529311, 2733.795, 601.0698, 9.14338, 5495.727, 821.4099, 6.660966, 5471.555, 794.2126, 6.917409, 5494.028, 601.1453, 9.142745, 5495.505, 814.3722, 6.735007, 5484.898, 99.49977, 100.0, 99.56301, 99.97496, 100.0, 99.81088
65487.43952000001, 283.9937198575852, 283.98291613008615, 284.41795806040193, 34.54849939913982, 34.79295372247933, 34.75122195863771, 9784.728060622423, 9851.324831748849, 9857.018223061163, 197.575378273669, 31.882928120224733, 16.950428541619658, 9779.16567733944, 9839.257516770429, 9859.00043315446, 0.9999971961891567, 0.9999941849256305, 0.9999984523354551, 60.026807400831224, 60.02574398567031, 60.02600588129402, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8738, 3.508609, 2739.971, 601.0698, 9.14338, 5495.608, 821.3516, 6.667041, 5473.572, 786.3287, 6.98029, 5485.578, 598.9708, 9.183653, 5495.161, 810.9526, 6.790309, 5495.084, 99.71691, 100.0, 99.58745, 99.83471, 99.99558, 99.88389
65489.799920000005, 283.92299981010166, 284.1426733707227, 284.55202070211476, 34.60431293555773, 34.79295469896001, 34.76606199868542, 9792.956061714909, 9854.989314662233, 9857.855853608458, 200.01816242379618, 36.88633279969781, 20.55737583291284, 9793.330717893117, 9852.697198060161, 9854.355650022866, 0.9999986545685272, 0.9999941879382506, 0.999998532882699, 60.0226067152387, 60.022216062071266, 60.01866769132213, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 786.0785, 3.493082, 2742.86, 596.4199, 9.212638, 5495.235, 818.9833, 6.687289, 5475.471, 786.6393, 6.970913, 5488.54, 600.8592, 9.146032, 5495.474, 814.7499, 6.73281, 5485.07, 99.82536, 99.99062, 99.63728, 99.8689, 100.0, 99.80259
65492.172920000005, 283.8843412285956, 284.16789793118807, 284.55689889350026, 34.59204732121355, 34.80704962938176, 34.76436498694597, 9790.771285300369, 9855.170789014272, 9858.487575019444, 202.18879750438555, 30.978703119651072, 16.838440038922727, 9784.48861958522, 9858.792712490293, 9863.443876168772, 0.999998299354324, 0.9999935467186253, 0.9999986273339895, 60.019167019383325, 60.01858715793351, 60.01794645373652, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8936, 3.508609, 2739.866, 601.0308, 9.142643, 5495.6, 821.4293, 6.660782, 5471.502, 787.9016, 6.966133, 5488.713, 601.1072, 9.142197, 5495.573, 814.3921, 6.735373, 5484.843, 99.723, 100.0, 99.56402, 99.87931, 100.0, 99.80782
65494.59652000001, 284.0369395222267, 284.0610603321217, 284.43511706405803, 34.52829934800414, 34.7692771364909, 34.710584202114006, 9779.63045439323, 9842.400479676618, 9851.996651375464, 192.92610174199262, 30.528343670654976, 21.205244812975252, 9778.92160001233, 9841.789253037306, 9855.014803742908, 0.9999979658451861, 0.99999555351114, 0.9999970533618836, 60.02281970015301, 60.02126103585809, 60.01757221944847, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.4073, 3.529489, 2733.197, 607.315, 9.041151, 5490.956, 827.7575, 6.588626, 5453.782, 794.2126, 6.917409, 5494.192, 607.459, 9.038831, 5490.634, 820.7143, 6.668351, 5472.872, 99.4902, 99.91799, 99.23739, 99.97593, 99.91321, 99.59216
65496.96532, 283.9861521837123, 284.1708514855366, 284.5572150007952, 34.59534026835234, 34.786942039371276, 34.74812029224595, 9790.735813362526, 9842.413909971525, 9857.784385658868, 202.77311315504738, 35.01851311890641, 17.28314429386637, 9794.22120248704, 9855.629102089935, 9853.077371692665, 0.9999984897645987, 0.9999948396629998, 0.999999181712266, 60.02102801213004, 60.0219067741486, 60.024526717153584, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8936, 3.508609, 2739.976, 601.0308, 9.14338, 5495.602, 821.4099, 6.660966, 5471.667, 787.8821, 6.9665, 5488.83, 601.1072, 9.142562, 5495.465, 814.4318, 6.734274, 5484.786, 99.71308, 100.0, 99.56603, 99.88026, 100.0, 99.81198
65499.37820000001, 283.89671327301494, 284.1856244346016, 284.51927971837625, 34.61625232350223, 34.728489589536586, 34.750735508387024, 9777.832526788474, 9851.390726864707, 9859.090790307448, 198.05147411565986, 32.17097448657228, 16.423652883428986, 9786.096216111857, 9850.89108050669, 9856.962637688746, 0.9999990372968746, 0.999994690319609, 0.9999981723376087, 60.02281580695037, 60.01964569112459, 60.02060931112456, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.5256, 3.529846, 2733.914, 601.0503, 9.143012, 5495.594, 821.4099, 6.660966, 5471.391, 794.2126, 6.917409, 5493.969, 600.9736, 9.144388, 5495.57, 813.398, 6.745262, 5486.998, 99.5116, 100.0, 99.56304, 99.97389, 100.0, 99.84703
65501.74296, 283.8473951254132, 284.16276870545016, 284.4844537050695, 34.59150155056448, 34.7695672961062, 34.722789379203256, 9784.868447802939, 9853.756886837567, 9863.00625846032, 199.2349729217167, 37.708926510335914, 17.66771113536288, 9792.662648101974, 9850.16368003223, 9860.640480099182, 0.9999984283001484, 0.9999941262954235, 0.9999983862393409, 60.017188844092196, 60.01889148516412, 60.01703864693559, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 768.3352, 3.549121, 2726.597, 594.7272, 9.234926, 5493.566, 815.7416, 6.714163, 5481.277, 798.407, 6.888726, 5495.009, 597.9026, 9.182375, 5495.629, 815.585, 6.715962, 5483.361, 99.23192, 99.96353, 99.75518, 100.0, 100.0, 99.75296
65504.13828000001, 283.9349774956673, 284.13919029261706, 284.4964649738395, 34.579572917928864, 34.78410204532774, 34.76577623312985, 9787.438991280549, 9856.483853899392, 9855.711560754227, 202.07775673608194, 30.49092761888687, 11.281828700639835, 9796.365727670787, 9847.051608176502, 9858.07835743768, 0.9999987032258878, 0.999996579950302, 0.9999994119627477, 60.01711232740246, 60.0148884489153, 60.01493771757845, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6045, 3.529132, 2733.737, 601.0503, 9.143564, 5495.549, 821.4099, 6.660598, 5471.502, 794.232, 6.917961, 5494.14, 601.1072, 9.141649, 5495.539, 814.3324, 6.735373, 5485.129, 99.49684, 100.0, 99.56199, 99.977, 100.0, 99.81088
65506.521080000006, 283.9158165033225, 284.20083110373713, 284.41503282404267, 34.53429542247898, 34.75833188400061, 34.70681316541206, 9780.665303649464, 9840.483632992939, 9845.988900759821, 192.87823123441058, 32.713616677069695, 24.306636341261765, 9778.974009170808, 9848.132663142193, 9845.756916671035, 0.9999987399134184, 0.9999938416517109, 0.9999987241778125, 60.015836289384175, 60.013320355944536, 60.015929116980125, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 779.8683, 3.510393, 2740.048, 607.2372, 9.043178, 5491.104, 827.544, 6.589914, 5453.951, 787.9016, 6.966317, 5488.824, 607.44, 9.039013, 5490.747, 820.6944, 6.668351, 5473.045, 99.72126, 99.92176, 99.24456, 99.88027, 99.91515, 99.59314
65508.87256, 283.988951071872, 284.09184984724163, 284.54198585127773, 34.590229852935025, 34.765440946798996, 34.76055396310778, 9792.218426496554, 9851.04995821893, 9854.96789890237, 201.94063898764057, 28.785670458425557, 12.628475958740637, 9788.2325799349, 9847.951854306342, 9858.89106458988, 0.9999987388091788, 0.9999957215848186, 0.9999986050643676, 60.01283166145547, 60.018953333320795, 60.018644939867315, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6242, 3.529311, 2733.79, 601.1086, 9.143012, 5495.659, 821.3904, 6.660782, 5471.612, 794.2126, 6.917777, 5494.14, 601.1453, 9.142745, 5495.4, 814.4915, 6.735373, 5484.842, 99.49595, 100.0, 99.56706, 99.97698, 99.99994, 99.81087
65511.28684000001, 284.05802224032414, 284.2281557008437, 284.56701354953367, 34.594876061697306, 34.78283804483899, 34.76080944699397, 9778.805715132583, 9858.192212838336, 9868.72385922298, 200.52794357653795, 38.323517450783584, 16.08863991981889, 9795.333576057215, 9854.903826745129, 9863.11096239695, 0.9999985129757791, 0.9999925095806352, 0.9999978508928157, 60.016400696754594, 60.01196198731272, 60.016953485171015, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.8936, 3.508609, 2739.918, 601.0503, 9.142828, 5495.654, 821.4487, 6.660782, 5471.445, 787.921, 6.966317, 5488.883, 601.069, 9.142197, 5495.516, 814.3324, 6.735373, 5484.667, 99.71672, 100.0, 99.56399, 99.88027, 100.0, 99.80881
65513.66016000001, 284.12978601012026, 284.2374334249943, 284.46466884222906, 34.59104623540656, 34.75971392409965, 34.74413358360295, 9789.626534249734, 9848.917554260834, 9856.333372134515, 201.4501101373694, 32.324117442567285, 23.693199952916984, 9797.121814469532, 9851.84811565535, 9858.068007931097, 0.9999979290211531, 0.99999519972576, 0.9999974947154614, 60.01728673222957, 60.02060192697573, 60.01595558263264, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 787.2023, 3.4863, 2744.093, 594.7467, 9.236216, 5493.324, 815.0428, 6.728521, 5483.899, 781.5905, 7.011731, 5480.341, 595.3275, 9.219995, 5494.436, 810.4158, 6.770166, 5488.805, 99.88278, 99.96216, 99.79562, 99.7259, 99.98238, 99.90694
65516.06540000001, 283.99813455989846, 284.11780546035504, 284.6059384804774, 34.570993397359665, 34.70130804098191, 34.75966242975156, 9784.810390937088, 9856.146060800358, 9860.543263159188, 192.9497624493515, 33.23850301837001, 19.73492704869568, 9794.480254194264, 9854.42329200466, 9857.53989901514, 0.9999979391608875, 0.9999950125630959, 0.9999978492560677, 60.02104753209061, 60.02070016448682, 60.0228421023178, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.933, 3.508609, 2739.746, 601.0503, 9.143012, 5495.602, 821.3904, 6.660782, 5471.502, 787.9016, 6.966317, 5488.713, 601.1072, 9.142197, 5495.624, 814.4318, 6.734824, 5484.783, 99.7169, 100.0, 99.56506, 99.8792, 100.0, 99.80674
65518.3818, 284.20166081688876, 284.24521282664034, 284.58049175878665, 34.52075516120763, 34.72530423642844, 34.69156177040465, 9778.827763611236, 9847.210998591303, 9843.818509661276, 196.00111311862065, 27.51278608400753, 22.7114649048994, 9777.964919039112, 9842.07742034768, 9847.558986999786, 0.999998165528948, 0.9999955518641789, 0.9999976886882463, 60.02281633235507, 60.02297656823017, 60.02572295010529, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 778.6855, 3.51896, 2736.4, 604.669, 9.085727, 5493.444, 825.5446, 6.616973, 5461.922, 794.0573, 6.91888, 5494.137, 607.2874, 9.041753, 5490.834, 820.7938, 6.667619, 5472.873, 99.64071, 99.96433, 99.37635, 99.97694, 99.91841, 99.59001
65520.75656000001, 284.03597677056, 284.2390406969407, 284.67603922950974, 34.562415821324734, 34.77096164333805, 34.72502054281842, 9785.3951158122, 9847.475516032573, 9859.362764272488, 199.03506356014304, 32.150020393488376, 17.29011639998089, 9788.816512304968, 9849.58851848661, 9854.978492627186, 0.9999977431748652, 0.9999949090862242, 0.9999986834142944, 60.02233584320268, 60.01953782783987, 60.019342457036856, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 780.5978, 3.509144, 2740.143, 601.1086, 9.142459, 5495.6, 821.4099, 6.660966, 5471.555, 787.921, 6.966133, 5488.771, 601.1072, 9.142197, 5495.515, 814.2728, 6.733908, 5485.075, 99.71534, 100.0, 99.56506, 99.88132, 100.0, 99.81204
65523.18116000001, 284.01683065080147, 284.1447338764769, 284.5296877169257, 34.59482145330085, 34.76294226421672, 34.75007777668461, 9784.673864190618, 9848.381455000082, 9855.208527948602, 204.33521751010244, 34.3123028913742, 8.894375058176593, 9791.711944017978, 9856.530580757271, 9860.046417481375, 0.9999988741067272, 0.9999949518496613, 0.9999985136919256, 60.022800491572696, 60.01910226941745, 60.02206590247117, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 774.6439, 3.529489, 2734.014, 601.0114, 9.143748, 5495.542, 821.4099, 6.660414, 5471.5, 794.1738, 6.917961, 5494.256, 601.1072, 9.142015, 5495.523, 814.3722, 6.73574, 5484.784, 99.49785, 100.0, 99.56101, 99.97699, 100.0, 99.80675
65525.53512000001, 283.90208735167255, 284.0361559646987, 284.55143492743576, 34.57428566035454, 34.75466283210723, 34.70679200304098, 9780.091726858764, 9843.144164934978, 9854.119691350295, 198.12037181931782, 35.63911915536187, 21.60137385782855, 9788.523076624977, 9843.615941752516, 9866.990158218245, 0.9999976913351987, 0.9999928741245216, 0.999997662749809, 60.01598496800813, 60.01577342220812, 60.01674186380034, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 600 800], 5500.0, [], 768.3746, 3.548764, 2726.502, 594.7467, 9.236032, 5493.263, 815.2563, 6.727233, 5484.177, 800.4654, 6.865192, 5495.941, 594.946, 9.233328, 5493.403, 808.0698, 6.796535, 5492.241, 99.22982, 99.96105, 99.79266, 100.0, 99.96359, 99.93926
