TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
66167.26328, 284.2103217219012, 284.38925051353067, 284.80546927799327, 34.51924219687097, 34.746167187669414, 34.69854028380534, 9780.473953245524, 9847.236494079718, 9857.057474017263, 201.25291907506562, 40.14879293530885, 17.539931346387448, 9779.155548169501, 9846.224892431073, 9854.462322158277, 0.9999982744964562, 0.99999302392242, 0.9999981228839087, 59.98589452731266, 59.98832883087014, 59.98774628640312, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2245, 3.533772, 2732.013, 607.529, 9.037651, 5490.552, 831.077, 6.547393, 5441.919, 783.3382, 6.999228, 5482.851, 786.8379, 6.974243, 5488.727, 588.3624, 9.313338, 5486.268, 99.45113, 99.91171, 99.0278, 99.77351, 99.86596, 99.81955
66169.66168, 284.23231159421886, 284.4244102730094, 284.77913339230776, 34.49266449802587, 34.65537263948111, 34.65662424936298, 9777.564948565207, 9837.906564912057, 9847.471499052843, 196.88142937839166, 38.98049489354594, 20.79794775767232, 9776.374376143935, 9835.948019467512, 9844.68307541803, 0.9999980010824246, 0.9999929187032749, 0.9999972949847099, 59.98288948220935, 59.984024613899486, 59.987072157417124, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.7303, 3.512535, 2739.08, 601.2838, 9.139696, 5495.53, 824.7681, 6.623231, 5462.418, 787.0083, 6.972568, 5486.434, 792.9609, 6.92749, 5493.136, 588.5016, 9.327988, 5482.64, 99.67766, 100.0, 99.40589, 99.85444, 99.95873, 99.78147
66172.05852, 284.2474936221297, 284.37887912661614, 284.7678915804858, 34.47660645067848, 34.63267768938609, 34.650335004041665, 9766.104511700421, 9833.596074008945, 9831.794060496737, 203.5585136492018, 40.93859504486744, 17.79488037631654, 9765.58206786682, 9833.353152865096, 9837.23178080974, 0.9999973348642368, 0.9999908717279008, 0.999997733039719, 59.98294467208206, 59.98666685330753, 59.98267081829832, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 771.4304, 3.540911, 2729.526, 598.9491, 9.183536, 5495.104, 820.6916, 6.672931, 5475.359, 777.6097, 7.040046, 5472.098, 799.1602, 6.87672, 5495.822, 581.0859, 9.408561, 5467.23, 99.35186, 99.99769, 99.61092, 99.58005, 100.0, 99.48744
66174.40460000001, 284.33499913847555, 284.3626195203813, 284.8326098114997, 34.47999411230662, 34.683752798323056, 34.66380898032808, 9772.787434547168, 9834.56322575917, 9849.83474978976, 203.9501550300988, 39.35000037436953, 25.41065314768821, 9778.010260245734, 9835.530491495289, 9845.741071610391, 0.9999986239299243, 0.9999918273596079, 0.9999979670393474, 59.987505736797324, 59.98557113415818, 59.98660149421239, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 772.3965, 3.534308, 2732.286, 600.9336, 9.143012, 5495.632, 824.904, 6.6236, 5462.479, 783.3576, 6.999044, 5482.846, 792.9418, 6.92749, 5493.242, 587.3485, 9.33403, 5482.31, 99.43007, 100.0, 99.40489, 99.77149, 99.96066, 99.76393
66176.78244000001, 284.2497103848152, 284.3430639422825, 284.92381332403386, 34.52718391472092, 34.72406444854718, 34.68935148349784, 9780.23420980406, 9832.774589001647, 9851.561245714327, 199.97981558636457, 37.317682049275845, 19.207506644197565, 9786.122913924673, 9838.018728495303, 9855.680048008893, 0.999997904625946, 0.9999937942364878, 0.999997771427736, 59.99075226217408, 59.98624419583222, 59.99093096600869, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.1851, 3.533594, 2732.611, 601.2643, 9.13988, 5495.48, 818.4398, 6.693731, 5477.706, 783.3576, 6.999044, 5482.846, 792.9418, 6.927673, 5493.304, 587.3286, 9.334396, 5482.551, 99.45077, 100.0, 99.67794, 99.77149, 99.95973, 99.76612
66179.29280000001, 284.2754875371488, 284.40670338066303, 284.8015691732725, 34.51054477475967, 34.6885387806388, 34.67570738479982, 9769.324994327168, 9835.018708817159, 9845.951835940945, 201.80211077589297, 42.53543069531497, 18.68002967011398, 9785.228764700947, 9842.43085112819, 9851.004146920028, 0.9999977483150693, 0.9999917930395532, 0.999998471855232, 59.991705103135864, 59.985668639599766, 59.99092759802127, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.7501, 3.513249, 2739.673, 607.529, 9.037283, 5490.669, 812.0533, 6.757605, 5488.284, 789.6686, 6.953262, 5490.707, 786.6663, 6.975338, 5487.243, 593.6707, 9.251077, 5491.451, 99.68602, 99.91385, 99.87147, 99.91453, 99.85157, 99.93821
66181.72328, 284.31135229120997, 284.4381562579335, 284.81464893969354, 34.55853848147314, 34.752259297647015, 34.7254898197405, 9791.91143175443, 9843.93434341158, 9858.898401823273, 196.1079763554085, 34.48154309768324, 17.4014388045116, 9788.59788673951, 9851.173117640466, 9861.802914900598, 0.9999964901199605, 0.9999944592403016, 0.999997843258989, 59.9926322062955, 59.991209912650405, 59.99443608903444, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.0668, 3.533951, 2732.453, 601.2449, 9.13988, 5495.539, 818.498, 6.692443, 5478.1, 784.3091, 6.988012, 5485.743, 792.9227, 6.927855, 5493.247, 591.0067, 9.281658, 5490.402, 99.44641, 100.0, 99.68512, 99.81606, 99.96074, 99.90899
66184.0996, 284.29738682939035, 284.47518916627894, 284.93181135687166, 34.528279163763216, 34.72897393143203, 34.700871596671895, 9788.939772309155, 9845.487856092637, 9864.6614293516, 196.24484510668117, 31.592908078148866, 18.30922145630575, 9793.365896895524, 9853.98166018518, 9858.587848805137, 0.9999984498271798, 0.9999937571682754, 0.99999748261268, 59.99286056562376, 59.995935263311864, 59.99204157277967, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.6121, 3.512713, 2739.527, 600.2916, 9.16051, 5495.469, 820.7498, 6.668513, 5470.721, 793.766, 6.92127, 5494.483, 798.1683, 6.881469, 5495.765, 599.5754, 9.16556, 5495.591, 99.70249, 100.0, 99.56804, 99.98214, 100.0, 100.0
66186.61080000001, 284.2263171513498, 284.42048764132767, 284.8735462534939, 34.530320949053, 34.75099022830053, 34.69944000946586, 9787.496400659566, 9853.320292319215, 9860.268282672585, 194.37755907410565, 36.69569443018736, 21.759131646142578, 9787.81430047589, 9854.869362298674, 9860.718424154004, 0.999998742155035, 0.9999941704974064, 0.9999985436581222, 59.993051618202024, 59.99076442043804, 59.99183295066491, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 781.1498, 3.509501, 2739.28, 600.9141, 9.142459, 5495.529, 818.4786, 6.692627, 5477.876, 789.6492, 6.953078, 5490.765, 792.9227, 6.92749, 5493.241, 593.631, 9.25126, 5492.189, 99.67049, 100.0, 99.68105, 99.9125, 99.96064, 99.93955
66189.02128, 284.23762447019436, 284.4446818401253, 284.8856993905172, 34.53523564531813, 34.71940398265562, 34.691152290142306, 9774.255566333055, 9842.383499049982, 9861.775015673402, 196.15787492733307, 33.29064720399674, 18.293554109334764, 9779.82942560153, 9843.543691803077, 9850.87022445064, 0.9999983648016355, 0.9999920068160428, 0.9999977545571056, 59.989835848713064, 59.98887464015864, 59.98753809874317, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.8486, 3.511999, 2738.897, 601.2643, 9.139696, 5495.487, 824.8652, 6.622679, 5462.643, 789.6298, 6.953446, 5490.764, 792.9227, 6.927673, 5493.023, 593.631, 9.251444, 5492.195, 99.66354, 100.0, 99.39365, 99.9125, 99.96664, 99.94161
66191.41804, 284.22075150316164, 284.39499837122975, 284.8081225924589, 34.49490082675658, 34.72840410462108, 34.674189230317545, 9779.983051332796, 9851.47078151196, 9848.228923304398, 197.25084350771976, 36.86153936201572, 17.623765133677125, 9783.721848343095, 9843.829952687254, 9851.630093144846, 0.9999982644183012, 0.9999918520350153, 0.9999983112085495, 59.9855310352546, 59.98421364145924, 59.986577933509146, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.3231, 3.533416, 2732.553, 607.5095, 9.037467, 5490.611, 831.077, 6.547761, 5441.804, 783.3382, 6.999412, 5483.073, 786.6281, 6.975886, 5487.411, 587.3087, 9.334396, 5482.364, 99.44103, 99.91278, 99.02569, 99.7735, 99.85258, 99.76271
66193.86932000001, 284.18355375511095, 284.35205740133193, 284.8761631806727, 34.49424481331623, 34.69891335901477, 34.676090915917726, 9771.188236710303, 9834.716794745287, 9847.501140231234, 196.2656427233187, 39.65775295948515, 16.579726725786454, 9775.677846237628, 9830.327945348914, 9849.519575164468, 0.9999985202900442, 0.9999926847571672, 0.9999989676303367, 59.97925745398885, 59.98833607587765, 59.98744514793219, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.4346, 3.511286, 2738.529, 601.2449, 9.13988, 5495.367, 824.9234, 6.622495, 5462.363, 789.1055, 6.957123, 5488.831, 792.9418, 6.927673, 5493.407, 590.6686, 9.291364, 5486.593, 99.66617, 99.99933, 99.40602, 99.89581, 99.96367, 99.84971
66196.26956, 284.1460002383397, 284.4102518889696, 284.8046016439231, 34.48730395296958, 34.63731488736267, 34.65640841018755, 9767.335794713257, 9830.797652169691, 9837.572370293503, 200.87614454643426, 42.48472042328285, 20.965296954919495, 9765.829943085231, 9823.898245954691, 9837.20064684788, 0.9999978414306746, 0.9999905132242043, 0.9999978737751724, 59.98841037033685, 59.986134063032644, 59.983239261401906, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2836, 3.533594, 2732.133, 600.8752, 9.153879, 5495.63, 822.6716, 6.651394, 5470.771, 779.7458, 7.026624, 5475.163, 797.6151, 6.884939, 5495.743, 581.2847, 9.408011, 5467.177, 99.43337, 100.0, 99.55175, 99.65241, 100.0, 99.48866
66198.6458, 284.2014007893563, 284.3724943951902, 284.8460816807401, 34.51600021980353, 34.70635244621271, 34.6667134404249, 9777.806147537167, 9837.29653508698, 9845.762443195877, 200.7365935266398, 37.5029502163261, 24.057387009688227, 9773.657484709332, 9834.73712618588, 9841.476589210964, 0.999998286523146, 0.9999910658976091, 0.9999988642146191, 59.981048019777624, 59.98301272942105, 59.98764027667087, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 770.7601, 3.540376, 2730.408, 599.1047, 9.162169, 5495.874, 824.7875, 6.623415, 5462.761, 783.3576, 6.999044, 5482.735, 792.9418, 6.927673, 5493.299, 587.3485, 9.334213, 5482.437, 99.37203, 100.0, 99.40078, 99.77447, 99.9617, 99.76383
66201.07728000001, 284.30377254311077, 284.39143800281306, 284.86454384844035, 34.52269332042238, 34.716781667714066, 34.696605930558015, 9778.624020795189, 9846.503346239226, 9855.78970554677, 199.31851267463207, 38.06243520006453, 23.46653374066591, 9783.546109538736, 9839.491080849291, 9851.023049254785, 0.999997524595758, 0.9999935132564308, 0.9999980482247823, 59.99113399734092, 59.98778522660704, 59.99009750419187, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.3033, 3.533416, 2732.333, 601.2449, 9.13988, 5495.71, 818.4592, 6.692995, 5477.758, 783.3382, 6.999228, 5482.846, 792.9418, 6.92749, 5493.248, 587.3485, 9.334213, 5482.491, 99.43109, 100.0, 99.68, 99.77149, 99.96077, 99.76492
66203.48472000001, 284.33002315784245, 284.42717326359053, 284.87740389523975, 34.51781780190144, 34.705575602268425, 34.68654557796622, 9784.773762118677, 9839.253771145326, 9852.58287435528, 202.08499760194263, 37.968514772609524, 19.567754821138806, 9782.614559113365, 9838.592527367999, 9846.52780020521, 0.9999970344581461, 0.9999924040516297, 0.9999981891799126, 59.98676225500987, 59.98282042072945, 59.9823278120102, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.6909, 3.51307, 2738.835, 607.5873, 9.03673, 5490.729, 812.0533, 6.759262, 5488.388, 789.6686, 6.952895, 5490.537, 786.6281, 6.975521, 5487.303, 593.6509, 9.251444, 5492.136, 99.69386, 99.91402, 99.87233, 99.91144, 99.85356, 99.94163
66205.8876, 284.288225990559, 284.3496538876848, 284.9393927730308, 34.53175556019907, 34.71929249223774, 34.719706803708036, 9785.830228196564, 9848.791369476625, 9864.2936626527, 197.40337773948477, 35.86951962817375, 20.860434944229382, 9786.994296133247, 9850.254713592127, 9862.589254999315, 0.9999979430093304, 0.999993612647896, 0.9999984382015455, 59.979917561730005, 59.984005467206245, 59.98283966629802, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2639, 3.533594, 2732.405, 601.2449, 9.140064, 5495.717, 818.4592, 6.693363, 5477.82, 783.3576, 6.999412, 5482.788, 792.9037, 6.927855, 5493.023, 588.2631, 9.314803, 5487.076, 99.44904, 100.0, 99.68003, 99.77563, 99.96064, 99.83107
66208.29932, 284.3067877818914, 284.2714543562373, 284.8565608003756, 34.5480764482917, 34.75030450893333, 34.73340376243815, 9783.7728916088, 9840.638773773539, 9856.208373107675, 197.38283648287938, 36.255317927101714, 21.453310301602414, 9786.49234024507, 9854.335793945433, 9864.022788871704, 0.99999791386176, 0.9999944537721894, 0.9999983304226562, 59.97655528117218, 59.9790968080704, 59.97641100221476, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.6121, 3.513606, 2738.831, 601.2449, 9.140249, 5495.626, 818.5952, 6.689498, 5475.531, 791.1833, 6.936715, 5493.051, 796.0319, 6.898635, 5495.234, 596.8517, 9.202184, 5495.517, 99.65051, 100.0, 99.65661, 99.94881, 99.99565, 99.99341
66210.736, 284.27916398823595, 284.3886310035288, 284.7588546890008, 34.54816323340932, 34.74335907697128, 34.69752883274472, 9790.859316300133, 9851.528896314958, 9867.223621290135, 199.4417056024149, 30.171720298668333, 21.651239355730468, 9793.679863582109, 9847.237793914386, 9860.706244092074, 0.9999973921831451, 0.9999953430514361, 0.9999986298266487, 59.97070248357984, 59.97576612366884, 59.9761600130065, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 784.1071, 3.499507, 2741.635, 597.1981, 9.193113, 5495.635, 820.381, 6.672379, 5475.97, 790.2706, 6.952159, 5490.65, 792.9227, 6.927673, 5493.298, 593.6509, 9.25181, 5492.082, 99.78422, 99.99858, 99.6282, 99.91459, 99.96168, 99.93955
66213.31348000001, 284.26714867067295, 284.3493005227799, 284.7792912221935, 34.51487997243072, 34.7273464092947, 34.669555017420315, 9784.101415953352, 9838.242431163322, 9847.72984163962, 204.23984680974536, 38.24969822154435, 20.14674935220637, 9784.64302719096, 9849.128765516429, 9856.191618252127, 0.9999986402525624, 0.9999936944112562, 0.9999976456317781, 59.97680002371589, 59.97998983668824, 59.97882547638266, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.7895, 3.512892, 2738.917, 601.2254, 9.140064, 5495.539, 824.7875, 6.621943, 5462.589, 789.6298, 6.953078, 5490.594, 792.9227, 6.927855, 5493.463, 593.631, 9.251627, 5492.075, 99.67382, 100.0, 99.40286, 99.91355, 99.96468, 99.94051
66215.70792, 284.37371034434557, 284.34215877501515, 284.77865055889976, 34.45767600953977, 34.706688470816815, 34.653508917241666, 9777.087878969884, 9845.308248083227, 9842.784675425239, 193.58296216278632, 31.682108062278758, 24.319538523817755, 9781.5509546692, 9847.466516676956, 9851.116740525867, 0.9999969124435323, 0.9999933477417919, 0.9999980595711451, 59.98482650927637, 59.985210407588426, 59.98400103459711, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2639, 3.533237, 2732.51, 607.5095, 9.037835, 5490.604, 831.0964, 6.547577, 5441.862, 783.3188, 6.999412, 5482.728, 786.6281, 6.975886, 5487.297, 587.3087, 9.334579, 5482.364, 99.43301, 99.91372, 99.03097, 99.7735, 99.85248, 99.76271
66218.09004000001, 284.2753845797312, 284.4230077442568, 284.8415814859665, 34.49359846847325, 34.688347355055406, 34.66786740140473, 9779.948993688076, 9836.650444832048, 9842.241874847807, 197.4959893225573, 36.01759050220312, 19.450321488629925, 9772.440686286964, 9841.350102402806, 9839.659342784786, 0.9999984198638626, 0.999992209019354, 0.9999988012674458, 59.98950954984138, 59.989400097270476, 59.98806779510005, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.8289, 3.513784, 2738.997, 601.2449, 9.13988, 5495.486, 824.7875, 6.622311, 5462.367, 789.6298, 6.953262, 5490.367, 792.9227, 6.927855, 5493.133, 592.1598, 9.271586, 5488.826, 99.6832, 100.0, 99.39989, 99.91558, 99.96376, 99.89965
66220.42088, 284.3400662941663, 284.48302220670155, 284.8920564520855, 34.47742583479506, 34.65973531604349, 34.61153513192778, 9769.738567943981, 9827.097793033761, 9833.108342600528, 193.7871852192352, 36.22151752105924, 18.22370829537158, 9774.22371554589, 9828.181760133606, 9835.338897235748, 0.9999978820334073, 0.9999934338929862, 0.9999977208136483, 59.99344122055271, 59.99436976566113, 59.995780131169454, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.3625, 3.533237, 2732.553, 601.2643, 9.13988, 5495.529, 824.6516, 6.629306, 5465.505, 782.2702, 7.009157, 5479.431, 795.4406, 6.902471, 5495.213, 583.75, 9.382191, 5471.609, 99.44066, 100.0, 99.42937, 99.70934, 99.9892, 99.567
66222.88956000001, 284.41569452560185, 284.4773404931021, 284.88348004456316, 34.48921025302042, 34.698971075934544, 34.67343225544839, 9777.622652900907, 9835.813505893293, 9845.981050678492, 198.4877136396999, 38.76493101845381, 19.944209725763358, 9777.00859025704, 9838.591604927757, 9839.813540663572, 0.999997251952626, 0.9999935793342134, 0.9999978208037441, 59.99571818131772, 59.9969383849479, 59.99512176762054, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 768.1578, 3.547693, 2728.045, 596.4199, 9.200481, 5495.398, 822.5746, 6.648265, 5465.841, 782.6586, 7.004009, 5482.732, 792.9227, 6.927673, 5493.299, 587.3485, 9.33403, 5482.484, 99.2425, 99.99544, 99.49173, 99.76739, 99.9617, 99.76259
66225.45756000001, 284.4098543375268, 284.44672728365856, 284.941444304407, 34.50189819245186, 34.69748180696764, 34.66332374079567, 9787.72219379644, 9830.71095156117, 9845.17255655939, 199.2078330072154, 34.78099408580238, 18.614091033849945, 9780.76005483441, 9842.316014218666, 9835.837177382275, 0.9999969770434073, 0.9999927047429213, 0.9999985574445227, 60.00340160727201, 60.008982664871574, 60.00946862537986, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.1062, 3.53288, 2732.62, 601.2643, 9.140064, 5495.537, 824.8264, 6.622679, 5462.647, 783.3382, 6.999044, 5482.958, 792.9227, 6.927855, 5493.241, 587.3286, 9.33403, 5482.371, 99.44259, 100.0, 99.40591, 99.76839, 99.96272, 99.76602
66227.85016, 284.32175029164375, 284.4191993655006, 284.8896945512832, 34.48908144054654, 34.71107579988673, 34.66905861444345, 9774.630065139507, 9846.558840246043, 9847.686512070919, 203.88663771422944, 34.665941474404235, 23.330863789439718, 9786.56609851116, 9843.715619802719, 9847.377265980094, 0.9999977134574696, 0.9999958389189405, 0.9999963680666002, 60.00441776655903, 60.00220104022115, 60.00512341790784, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.5923, 3.51307, 2738.635, 607.5095, 9.037835, 5490.664, 831.1158, 6.547577, 5441.866, 789.6492, 6.953078, 5490.483, 786.609, 6.975704, 5487.409, 593.6111, 9.25181, 5492.02, 99.67, 99.91374, 99.02678, 99.91151, 99.85256, 99.94041
66230.2296, 284.33330255339064, 284.3306346450703, 284.75521306598694, 34.501484634237606, 34.717025987858996, 34.71381610676979, 9778.541965556267, 9841.320031961335, 9849.592715400739, 204.84531275328482, 37.86440333331218, 17.92743052887272, 9789.308048160865, 9842.351928620652, 9853.948744090858, 0.9999977987563214, 0.9999932351905569, 0.9999985193137706, 60.00618728918005, 60.0013574754262, 60.006326958110975, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.3428, 3.533059, 2732.29, 601.2254, 9.140249, 5495.599, 824.8458, 6.622311, 5462.311, 783.3382, 6.999228, 5482.846, 792.9227, 6.927855, 5493.19, 587.8853, 9.323043, 5485.46, 99.43892, 100.0, 99.40696, 99.77149, 99.95971, 99.81905
66232.67036, 284.3668975011142, 284.357337453453, 284.791521114674, 34.55700273496016, 34.7465982641739, 34.73050874101316, 9795.89150783259, 9853.482128322421, 9857.403317831308, 194.179701683016, 29.784468660566517, 22.973514258203977, 9802.289399670208, 9854.726480259458, 9863.557616970167, 0.9999976804222198, 0.9999954268978564, 0.9999984097757973, 60.0097289265242, 60.006327092928935, 60.004250873003464, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.6712, 3.512713, 2738.817, 601.2254, 9.13988, 5495.486, 824.6516, 6.628938, 5465.675, 791.1833, 6.936899, 5492.991, 796.0129, 6.902836, 5495.433, 596.812, 9.203282, 5495.027, 99.68864, 100.0, 99.45902, 99.94473, 100.0, 99.9888
66235.06064000001, 284.3270108823273, 284.43929689024594, 284.8816748486129, 34.49802227934025, 34.721860311953286, 34.68811248547856, 9785.58220177627, 9840.21348209357, 9857.521011872148, 204.61164963554256, 34.15230648818806, 15.852396154028156, 9783.166692987856, 9847.172513741158, 9849.081570764043, 0.9999976711556281, 0.999993337363388, 0.9999979047464611, 60.003548628367575, 60.00095999599086, 60.00156671888319, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 784.4619, 3.497187, 2742.023, 596.3615, 9.200481, 5495.393, 822.594, 6.648081, 5465.566, 790.6978, 6.948114, 5490.536, 792.9609, 6.928038, 5493.411, 593.631, 9.25181, 5492.134, 99.78595, 99.99437, 99.48647, 99.92389, 99.96373, 99.93952
66237.45804000001, 284.26486823417844, 284.39752544018637, 284.9359669277002, 34.51662833714226, 34.743991511597116, 34.68830090964219, 9791.551298730199, 9839.639343930034, 9852.746391608129, 206.0737141386553, 37.96843111704857, 21.658180881031058, 9783.751297660385, 9845.022764143285, 9857.408875245037, 0.9999978701903165, 0.9999931153907183, 0.9999974078423737, 60.003856644761164, 59.99904813534337, 59.9987157269844, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.3755, 3.513249, 2738.889, 601.2449, 9.140249, 5495.426, 824.8264, 6.623231, 5462.193, 789.6104, 6.953262, 5490.482, 792.9037, 6.928038, 5493.245, 593.631, 9.251627, 5492.075, 99.68812, 100.0, 99.39567, 99.91355, 99.96074, 99.93842
66239.8632, 284.3713205958848, 284.324181612528, 284.8559547609433, 34.456442342373904, 34.67477258244632, 34.61112431740156, 9767.133279656635, 9830.355898345035, 9829.491562703366, 190.78773502402328, 32.32316489039977, 24.419669747427633, 9773.153757038683, 9838.319884506791, 9837.162651903001, 0.9999971067114726, 0.9999950605121664, 0.9999974711232755, 59.99515709153703, 59.99427061922168, 59.99965680907858, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2836, 3.533594, 2732.453, 607.5095, 9.037651, 5490.663, 831.1352, 6.547945, 5442.257, 783.3382, 6.999412, 5482.674, 786.609, 6.975886, 5487.187, 587.3087, 9.334579, 5482.364, 99.4311, 99.91372, 99.02569, 99.76836, 99.85349, 99.76162
66242.25964, 284.2799598586576, 284.39172562259984, 284.9116893272932, 34.527535471776105, 34.68824308475807, 34.68412464060768, 9777.596849540538, 9840.182726990182, 9846.637353487571, 199.80123941332204, 34.41468643922235, 18.820841408830802, 9788.294252469694, 9834.926935429057, 9847.46998573875, 0.9999972620954467, 0.9999924343857841, 0.9999983962595445, 59.99286342799248, 59.989276436060386, 59.99033137437339, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.2375, 3.513427, 2739.137, 601.1865, 9.140617, 5495.472, 824.7875, 6.622863, 5462.256, 789.6298, 6.953446, 5490.706, 792.9037, 6.928038, 5493.245, 593.631, 9.251627, 5492.007, 99.68237, 100.0, 99.39976, 99.90842, 99.96269, 99.93953
66244.5996, 284.3503412978819, 284.4468639746056, 284.9123835152923, 34.46068740421886, 34.68304619677522, 34.63228554543112, 9764.564751320064, 9825.552221094405, 9834.331737070515, 200.00604159200157, 34.1023921871531, 20.254207409180708, 9777.653684774823, 9831.130479958334, 9833.777980358875, 0.9999972001561751, 0.9999929075150151, 0.9999972148221409, 59.993357868529344, 59.98690018153553, 59.98600178432708, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2442, 3.533594, 2732.401, 601.2643, 9.13988, 5495.537, 824.7292, 6.622311, 5462.532, 783.3382, 6.999412, 5482.899, 793.0372, 6.924386, 5494.006, 586.4141, 9.352892, 5476.817, 99.45496, 100.0, 99.39571, 99.77245, 99.9711, 99.68941
66247.01864000001, 284.34456607488937, 284.3900940630603, 284.8613956110456, 34.50617087935, 34.682293462497846, 34.65478665175018, 9775.376963954795, 9834.966709715898, 9846.134707934425, 204.13033846258622, 42.89204809425545, 26.13308932286145, 9771.036150334785, 9831.937105483976, 9841.655055100442, 0.9999974129847695, 0.999993336601699, 0.999997639476221, 59.982224927261264, 59.98411006672915, 59.98378923232606, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 767.0341, 3.552511, 2724.964, 595.1747, 9.230321, 5493.967, 819.624, 6.672195, 5473.068, 780.1147, 7.01835, 5479.316, 794.5632, 6.914524, 5493.547, 586.7123, 9.33751, 5482.478, 99.16079, 99.97116, 99.59356, 99.68971, 99.96752, 99.76478
66249.43096000001, 284.3811194128246, 284.33150895783, 284.89131863008066, 34.48838735104623, 34.704578512634725, 34.66426790497685, 9779.50833258423, 9840.589739436939, 9842.213238085622, 200.14838299102757, 37.200867312810715, 20.21121080154444, 9777.363002933645, 9827.115649017833, 9839.658969327795, 0.9999982889218739, 0.9999935444547934, 0.9999978777271582, 59.98252865543566, 59.98133639458785, 59.979518797904596, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.3428, 3.533772, 2732.223, 601.2254, 9.140064, 5495.65, 824.7292, 6.6236, 5462.418, 783.3382, 6.999228, 5482.792, 792.9037, 6.927673, 5493.196, 587.3485, 9.334213, 5482.485, 99.43929, 100.0, 99.40704, 99.77041, 99.96272, 99.76492
66251.94924, 284.2869669043883, 284.389682801539, 284.848594101203, 34.48735617804326, 34.71272163777103, 34.654311450954545, 9778.983468327873, 9840.176171493873, 9838.763979426769, 197.42389831951377, 38.151704828495895, 24.700895582166595, 9773.760171364896, 9836.170379794034, 9841.988766436321, 0.9999966664587718, 0.9999943555009958, 0.9999976812266591, 59.97600410180448, 59.97952841473273, 59.97624829745431, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.3361, 3.514141, 2738.922, 607.4901, 9.038388, 5490.827, 831.077, 6.548314, 5441.981, 789.6298, 6.953446, 5490.705, 786.609, 6.975886, 5487.136, 593.631, 9.252176, 5492.188, 99.67855, 99.91479, 99.02263, 99.91555, 99.84955, 99.94049
66254.368, 284.4238750335262, 284.3862467124304, 284.8489658298773, 34.52221447551632, 34.71374643822971, 34.67829040751903, 9776.784090663792, 9846.64279005809, 9851.63819488914, 197.7698475428101, 30.922343978500976, 20.356642884726625, 9786.30142939223, 9846.75837324893, 9850.170923713244, 0.9999976500980762, 0.9999934660156063, 0.9999984415662305, 59.979740454623176, 59.98021950998971, 59.9799498117101, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2048, 3.533951, 2732.405, 601.2449, 9.139328, 5495.547, 824.8264, 6.622679, 5462.532, 783.3382, 6.999412, 5482.903, 792.9227, 6.927673, 5493.247, 587.3286, 9.334213, 5482.25, 99.4311, 100.0, 99.40182, 99.77253, 99.96165, 99.76064
66256.819, 284.42594416460713, 284.3868652215942, 284.90023041190636, 34.54738498037001, 34.726435962527994, 34.7311765611307, 9794.132467248262, 9846.399896600553, 9857.68906322335, 191.66443900147533, 33.19194836892575, 18.63542796798032, 9796.95861955395, 9855.577376565503, 9860.939405162391, 0.9999976813338353, 0.9999939650985976, 0.9999977680527615, 59.97674208283961, 59.97446191872086, 59.980754369628556, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.7501, 3.511999, 2738.094, 601.2059, 9.140801, 5495.599, 824.8264, 6.623231, 5462.361, 789.6298, 6.952895, 5490.652, 793.3233, 6.924568, 5494.074, 595.0624, 9.226539, 5494.325, 99.66425, 100.0, 99.40804, 99.91248, 99.97253, 99.98037
66259.2124, 284.2806467328941, 284.35335946376665, 284.81991227972503, 34.52343182068446, 34.741478135776326, 34.70353857615816, 9783.079656807371, 9839.252347928415, 9852.123136290826, 204.79445824577397, 36.1919483246013, 19.369848067744442, 9785.961126501184, 9842.86879303312, 9854.601509030623, 0.9999981705355977, 0.9999937704787911, 0.9999976082311376, 59.977770640131205, 59.97735134530945, 59.979858389474884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 785.8813, 3.490762, 2742.792, 594.9802, 9.230874, 5493.808, 819.624, 6.674404, 5473.343, 792.8339, 6.928441, 5492.479, 795.04, 6.914159, 5494.004, 594.6251, 9.245217, 5492.284, 99.82284, 99.97173, 99.59856, 99.95505, 99.97453, 99.94757
66261.6364, 284.39127432398675, 284.48320916477985, 284.8995927319707, 34.51706147734059, 34.7175021973117, 34.68838084880953, 9784.837890016523, 9844.097295094283, 9847.746809886452, 197.8089553873151, 31.556819500426172, 16.557449333762634, 9784.34888977182, 9846.693303155618, 9851.717111342748, 0.9999980109897467, 0.99999195629825, 0.9999974718063511, 59.98135906523625, 59.97438110348198, 59.975539172780536, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.6712, 3.512713, 2737.941, 601.2449, 9.140064, 5495.537, 824.7681, 6.623047, 5462.702, 789.6298, 6.953262, 5490.594, 792.9037, 6.927855, 5493.244, 593.6111, 9.25181, 5492.134, 99.65887, 100.0, 99.40492, 99.91141, 99.96272, 99.94049
66264.02284, 284.4481541367692, 284.2833295018329, 284.8294860315134, 34.45984686589574, 34.68954683399318, 34.63023961270846, 9766.093613189634, 9828.680383689452, 9828.976368797372, 196.88467414615002, 33.641200893587666, 22.65121033568903, 9761.56637352326, 9830.903938266587, 9827.203358811825, 0.9999969551398301, 0.9999934526043934, 0.9999966107239332, 59.975581107632, 59.97494768628173, 59.975940719210264, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 772.9682, 3.533951, 2731.965, 607.5095, 9.038204, 5490.716, 831.1352, 6.547945, 5442.257, 783.2994, 6.999412, 5482.85, 786.6281, 6.975704, 5487.409, 587.3087, 9.334579, 5482.424, 99.42363, 99.9147, 99.02578, 99.77049, 99.85154, 99.7638
66266.38244, 284.33833764141895, 284.3736205015154, 284.92301603883203, 34.529073383378986, 34.70122636670637, 34.68568846122009, 9780.59298326667, 9839.453540414968, 9847.854948608467, 198.24102558581671, 41.67934261028677, 23.515060310834542, 9778.881770747355, 9836.308561130043, 9842.955838119658, 0.9999975467876308, 0.9999933582274994, 0.9999982158590515, 59.97805176925266, 59.97936442288954, 59.97840905690741, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.6909, 3.513606, 2739.405, 601.2449, 9.13988, 5495.65, 824.7875, 6.622863, 5462.417, 789.6298, 6.953446, 5490.646, 792.9227, 6.927855, 5493.19, 593.6111, 9.251993, 5492.189, 99.68063, 100.0, 99.40809, 99.91343, 99.95969, 99.9415
66268.77796, 284.25905725548114, 284.2948647071856, 284.73946880261286, 34.50733421206679, 34.6780144893126, 34.66237693283982, 9778.219985177062, 9836.937991306459, 9842.4524173062, 201.2322794068018, 41.079695066583554, 18.681422119405852, 9769.224754927798, 9832.327389288588, 9851.139465145372, 0.9999978337470283, 0.9999929392367961, 0.9999974973836443, 59.97570565642983, 59.97576503360495, 59.973581728166344, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.1259, 3.533594, 2732.448, 601.3227, 9.138775, 5495.494, 824.7681, 6.622863, 5462.536, 783.3188, 6.999228, 5482.675, 792.9227, 6.927673, 5493.133, 587.3485, 9.334579, 5482.417, 99.45706, 100.0, 99.4019, 99.76838, 99.96178, 99.76368
66271.12488, 284.3065037995476, 284.30353112538677, 284.818036666606, 34.50253250063185, 34.696048314744935, 34.66511724645759, 9783.223528694936, 9834.29119959515, 9845.875555903966, 204.10457544980636, 34.25386424752287, 22.625674953068938, 9776.599063856289, 9826.507246195488, 9844.634598128468, 0.9999979163202848, 0.9999923305262498, 0.9999975516043219, 59.97611348721337, 59.972209360556924, 59.97182873551618, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 766.9158, 3.553047, 2724.926, 594.9413, 9.233637, 5493.431, 818.401, 6.692995, 5478.039, 777.1437, 7.039678, 5473.855, 797.6914, 6.893887, 5494.893, 583.4916, 9.375416, 5476.36, 99.165, 99.96394, 99.68303, 99.60787, 99.99401, 99.65346
66273.50724, 284.4035150672885, 284.4285950847845, 284.7862253029708, 34.48329516709168, 34.686870234159585, 34.6607164002117, 9778.379735038137, 9828.10004745881, 9838.622334727577, 197.78886951782488, 36.27488496240528, 19.28844759526055, 9783.63891874384, 9840.066274293822, 9842.776547551259, 0.999997261449201, 0.9999938137428648, 0.9999981942921828, 59.97599784192991, 59.97324254366462, 59.97339684597574, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.2245, 3.533594, 2732.18, 601.2254, 9.139696, 5495.537, 824.8069, 6.623047, 5462.537, 783.3382, 6.999044, 5482.962, 792.9227, 6.927855, 5493.247, 587.3286, 9.334213, 5482.304, 99.45076, 100.0, 99.409, 99.77052, 99.95867, 99.76492
66275.9136, 284.39613837183686, 284.40696191274225, 284.8463414210858, 34.47750984150678, 34.69568680473508, 34.63919175400202, 9767.406701680236, 9839.409342970885, 9832.917910127488, 198.84094344545701, 38.77722657868253, 25.48708285731209, 9776.37695790858, 9833.413582500374, 9834.406727428257, 0.9999959442877454, 0.9999900872312681, 0.9999964085392659, 59.97528029678213, 59.96639045087316, 59.97526637627079, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 775.8466, 3.523243, 2736.707, 604.9998, 9.073385, 5492.405, 829.2911, 6.562119, 5442.816, 789.5327, 6.953446, 5490.763, 786.609, 6.975886, 5487.409, 593.5912, 9.252176, 5492.014, 99.55846, 99.96101, 99.06158, 99.91555, 99.85452, 99.93931
66278.2948, 284.40143028092774, 284.4871488326883, 284.94402948200013, 34.49580967375476, 34.68373280765958, 34.64663432266403, 9782.338798172306, 9835.74196483277, 9831.657302344442, 209.3902430967696, 36.488860224810196, 18.781432536596185, 9779.362733206672, 9832.143753113189, 9842.070811099482, 0.999997355663259, 0.9999942065109018, 0.9999976625191345, 59.97924037488983, 59.97992603237585, 59.975994753952804, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 773.3231, 3.533237, 2732.401, 601.2643, 9.140064, 5495.709, 824.9622, 6.620655, 5461.911, 783.3382, 6.999412, 5482.787, 792.9227, 6.927673, 5493.298, 587.3286, 9.334396, 5482.424, 99.44312, 100.0, 99.40481, 99.77041, 99.96066, 99.76489
66280.63012, 284.42636513085256, 284.42134829927534, 284.87547131474713, 34.50584939421142, 34.708901749387465, 34.65221377139698, 9787.36800574749, 9849.390707847948, 9848.44481129519, 204.39484384371917, 36.194641275589674, 22.396104209039418, 9791.452830896298, 9845.159415100508, 9853.022267284585, 0.999997655102776, 0.9999946027395703, 0.9999963440976374, 59.98420734019655, 59.985249154633685, 59.98324854344982, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.4741, 3.512892, 2738.429, 601.2254, 9.140433, 5495.707, 824.8458, 6.622679, 5462.642, 789.6298, 6.953446, 5490.653, 792.9227, 6.927673, 5493.19, 593.6111, 9.252176, 5492.189, 99.69439, 100.0, 99.40696, 99.91355, 99.95771, 99.9415
66283.13104000001, 284.3827869397142, 284.4393440644468, 284.8697897956435, 34.53399708552908, 34.72451674504099, 34.70817815616962, 9794.237441608657, 9845.929309409024, 9851.693574986182, 201.28921073047331, 37.21016588281282, 25.130975121866186, 9782.115039009155, 9839.702610149096, 9850.09620955251, 0.999998424967383, 0.9999945986187838, 0.9999973813498192, 59.98523268880707, 59.98771147664395, 59.99024127256452, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 785.9208, 3.490583, 2743.27, 594.9413, 9.233637, 5493.429, 818.401, 6.692443, 5477.763, 795.9991, 6.903068, 5495.396, 799.1602, 6.87672, 5495.596, 599.6351, 9.169406, 5495.429, 99.85072, 99.96384, 99.67898, 99.98857, 100.0, 100.0
66285.49764, 284.4266287751062, 284.46430395340263, 284.8964281111976, 34.529537374221114, 34.70948302411104, 34.70846037747936, 9788.628921388936, 9847.81916713594, 9854.534053827378, 198.20196017040325, 36.75155435038141, 23.284759638718242, 9789.442721172869, 9850.018884270028, 9854.48417712021, 0.9999975995454845, 0.9999940433565762, 0.9999976993541305, 59.991666558501635, 59.989447264002706, 59.994043983985485, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 600], 5500.0, [], 779.5923, 3.514319, 2738.194, 601.2643, 9.140249, 5495.709, 824.4187, 6.633724, 5466.573, 789.6298, 6.953446, 5490.764, 792.9037, 6.927855, 5493.188, 593.5912, 9.251993, 5491.954, 99.69874, 100.0, 99.47536, 99.91557, 99.95969, 99.93821
