TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
66605.50732, 284.3208251324618, 284.4423156209929, 284.9459332830735, 34.490334250408516, 34.715515525124, 34.646379145193585, 9771.207467891374, 9841.775072461529, 9845.40324877602, 193.7299784369361, 24.114730951906495, 16.361971758711434, 9772.266428565132, 9839.74340269753, 9845.967658736701, 0.9999989443329889, 0.9999953931006789, 0.9999992910248411, 59.99497953893055, 59.99360239973622, 59.99865676054795, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 774.9002, 3.528597, 2732.687, 606.5173, 9.044098, 5490.898, 830.8634, 6.548866, 5442.091, 783.3382, 6.999412, 5482.898, 786.5136, 6.976434, 5487.078, 813.5372, 6.743797, 5486.318, 99.45353, 99.92452, 99.03597, 99.77039, 99.85037, 99.8368
66608.95760000001, 284.2222172387747, 284.4513036286657, 284.9097506529934, 34.52981765072115, 34.73183977344714, 34.71025496384261, 9786.984647401516, 9842.746615556582, 9857.27383392227, 198.61398112538245, 31.94670201093777, 19.227655459018706, 9791.232514104235, 9844.833759297668, 9855.177293767767, 0.9999992151383899, 0.9999914727140984, 0.9999988606700719, 59.99471971480904, 59.996978704441474, 59.992524011049284, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5726, 3.513606, 2738.252, 601.2449, 9.140249, 5495.53, 824.8264, 6.622679, 5462.589, 789.6104, 6.953446, 5490.541, 792.8274, 6.928403, 5489.137, 820.2769, 6.673479, 5474.13, 99.67873, 100.0, 99.40393, 99.91151, 99.89527, 99.61385
66611.47732, 284.35204150407964, 284.43221584332866, 284.8844334043511, 34.50423602863556, 34.71814698760894, 34.660612743255896, 9778.671241056065, 9843.232427391615, 9847.670466466305, 199.06488119625737, 28.688140496419237, 14.321209269385236, 9775.571102824675, 9844.630940859586, 9846.726320879028, 0.9999988497132504, 0.9999954316398905, 0.9999989546091493, 59.99488286520427, 59.995279153172035, 59.9903953243656, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 770.0504, 3.544481, 2727.615, 597.1398, 9.210428, 5494.333, 818.9445, 6.687657, 5478.043, 777.0466, 7.041884, 5471.924, 780.1999, 7.020995, 5477.981, 825.2274, 6.611035, 5458.505, 99.28494, 99.98524, 99.67185, 99.57275, 99.67903, 99.32855
66613.84188, 284.2412435345406, 284.42833948943627, 284.97165559060653, 34.53682888499354, 34.72806498191863, 34.71688536298718, 9788.305406162708, 9849.013369623686, 9855.10556922203, 200.74994829981006, 33.17038482539465, 9.806754644233934, 9790.352807918072, 9847.992071275481, 9859.878141835694, 0.9999996203150259, 0.9999950291997399, 0.9999997509689297, 59.99526792072691, 59.99599913807896, 60.0021258907621, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.3428, 3.533594, 2732.453, 601.2449, 9.140985, 5495.693, 824.8264, 6.622495, 5462.705, 783.3188, 6.999412, 5482.733, 786.5136, 6.976617, 5487.185, 820.2173, 6.674028, 5474.13, 99.41717, 100.0, 99.40298, 99.76943, 99.85251, 99.61288
66616.21868, 284.3777670254075, 284.440943556921, 284.91297226331415, 34.52817539405097, 34.72960581708733, 34.70897894928982, 9782.188298321234, 9844.90045142054, 9855.86833439504, 203.27190793984482, 32.155204037627755, 10.338524664251736, 9788.202806263245, 9848.46908002252, 9888.480428478842, 0.9999952410750776, 0.9999980004142742, 0.9999997181790026, 60.0023307697551, 60.002531544404036, 60.002938593226524, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 772.9485, 3.533951, 2732.415, 601.2059, 9.140801, 5495.589, 824.8264, 6.621759, 5462.595, 783.3188, 6.999412, 5482.729, 786.4946, 6.976617, 5487.186, 820.2968, 6.673479, 5474.247, 99.44366, 100.0, 99.40085, 99.77039, 99.85346, 99.61501
66618.59284000001, 284.1634819396726, 284.284674751424, 284.81534507189326, 34.55512701880975, 34.77999558204586, 34.731316767743884, 9785.754651739004, 9857.148074826884, 9866.794913197702, 199.92778708493552, 34.11735865787796, 16.809097005315607, 9791.021325622225, 9854.264321197395, 9862.817093576054, 0.9999981234243418, 0.9999915735454301, 0.999997918649548, 60.00243883988177, 60.00421468545153, 60.00095312316368, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5726, 3.51307, 2738.744, 607.5095, 9.037835, 5490.714, 831.077, 6.547945, 5441.92, 789.6104, 6.953262, 5490.705, 792.8274, 6.928403, 5493.238, 814.2131, 6.737388, 5483.654, 99.674, 99.91455, 99.02471, 99.9145, 99.9577, 99.81726
66620.95552, 284.08366511594005, 284.23780665754157, 284.7276965843681, 34.57374884126931, 34.77611171421509, 34.74989834520168, 9793.634619705268, 9849.869112459302, 9864.2481473274, 196.35760924872648, 32.48897147442085, 21.06258297027125, 9793.950749866057, 9854.432948361486, 9867.503110773418, 0.9999987380012207, 0.9999920251726047, 0.9999984499035167, 59.9996448129248, 59.99965688113136, 59.99806111035942, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.1851, 3.533594, 2732.027, 601.1671, 9.140985, 5495.693, 824.7098, 6.623968, 5462.7, 783.7072, 6.992609, 5484.836, 788.4974, 6.958719, 5490.508, 820.2371, 6.673845, 5474.306, 99.43929, 100.0, 99.41307, 99.8077, 99.89835, 99.61603
66623.33424000001, 284.0424167092853, 284.24286749353496, 284.70382328742323, 34.5839014274786, 34.805420723329874, 34.74894334709728, 9791.37770219527, 9863.776045924651, 9868.95599734726, 187.85941369170087, 44.490534744410525, 22.361822695164733, 9793.70397260285, 9865.221601240166, 9866.342743104731, 0.9999968380467773, 0.999989436020863, 0.9999977901635441, 59.99522598020441, 59.999004720594954, 59.99670206868754, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5332, 3.51307, 2739.179, 600.3694, 9.153511, 5495.611, 822.7687, 6.650842, 5470.663, 793.1058, 6.921454, 5494.08, 797.9203, 6.884026, 5495.698, 824.9291, 6.620923, 5462.288, 99.68029, 100.0, 99.54978, 99.9759, 100.0, 99.39738
66625.69736, 284.00653471614805, 284.12928616353213, 284.74508489933345, 34.60412706408837, 34.77343613387384, 34.76214816677721, 9787.973006336517, 9852.270273676588, 9867.885347652062, 195.2721239847533, 38.11259528530991, 25.45153987014396, 9790.51392284034, 9863.009223273177, 9862.528636655552, 0.999997829354629, 0.9999929807564448, 0.9999977944622565, 59.99022482084758, 59.99174083587196, 59.9912747245759, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 782.2341, 3.505753, 2740.262, 599.4355, 9.162169, 5495.683, 824.7098, 6.623415, 5462.642, 789.6104, 6.953262, 5490.482, 792.8083, 6.928221, 5493.238, 820.257, 6.673662, 5474.188, 99.74329, 100.0, 99.40385, 99.90938, 99.95564, 99.61392
66628.06828, 284.02075785009094, 284.14850294023205, 284.73115337186056, 34.586349284941456, 34.76679208918179, 34.75095348885346, 9790.790093011092, 9850.103557150589, 9863.678447209899, 199.93651223270263, 39.299531315749846, 22.253542500019876, 9796.72565731365, 9837.709140213576, 9862.970182034058, 0.9999976080983586, 0.9999927262663463, 0.9999977716389041, 59.99326474048673, 59.99516222174579, 59.992306992034045, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.4346, 3.514141, 2739.295, 601.2254, 9.140433, 5495.642, 824.7681, 6.622863, 5462.477, 789.6104, 6.953262, 5490.705, 799.0457, 6.877816, 5495.869, 820.2371, 6.673479, 5474.248, 99.64458, 100.0, 99.40391, 99.9145, 100.0, 99.61503
66630.44480000001, 283.9918926854849, 284.1276102009078, 284.6772457415792, 34.52245850220564, 34.7360229950663, 34.69256008459943, 9777.965144971398, 9847.669356906392, 9850.5980953086, 191.76058843693227, 38.38305040917885, 26.438107538722306, 9781.85578585297, 9855.751491006493, 9856.018809260779, 0.9999969532634294, 0.9999940681934195, 0.9999969820948142, 59.992658023475315, 59.99459330428762, 59.98911976423611, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.2639, 3.534129, 2732.673, 607.5095, 9.037651, 5490.774, 831.1352, 6.547209, 5441.527, 783.3188, 6.999596, 5482.792, 805.3214, 6.822845, 5494.426, 813.895, 6.740684, 5486.38, 99.4351, 99.91575, 99.0288, 99.7705, 99.9822, 99.82537
66632.8506, 283.9727581014594, 284.1302721614378, 284.70430675018684, 34.573914951191774, 34.750479178589664, 34.74187084866045, 9785.935324397353, 9853.151431401548, 9858.965283119933, 196.7392411866058, 32.803115060172104, 22.9689591945521, 9790.138323886094, 9848.00105591328, 9859.315963027728, 0.9999970330279191, 0.9999913492480493, 0.9999974378089729, 59.986158416237345, 59.98619538513611, 59.9923032887186, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.4346, 3.513963, 2738.099, 601.2059, 9.140617, 5495.702, 824.8846, 6.621759, 5462.646, 789.6104, 6.953262, 5490.541, 799.0457, 6.877816, 5495.704, 820.257, 6.673479, 5474.363, 99.65051, 100.0, 99.40391, 99.91151, 100.0, 99.61288
66635.2014, 284.1250234352971, 284.1771615142247, 284.7149433262102, 34.56723685079796, 34.73106700058882, 34.73315980203827, 9788.295800224372, 9845.676700962948, 9856.653358395468, 194.5588585798696, 39.75606844564828, 23.148601999798302, 9772.133326138608, 9840.934449147353, 9850.912794476004, 0.9999966378010977, 0.9999920909430728, 0.999996923020153, 59.99025713257364, 59.9904369125806, 59.99430213762688, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.1456, 3.533772, 2732.075, 601.2059, 9.140617, 5495.642, 824.7292, 6.623047, 5462.814, 782.9498, 7.001802, 5480.737, 797.6533, 6.8948, 5494.941, 823.5175, 6.637587, 5463.725, 99.4473, 100.0, 99.40495, 99.74447, 100.0, 99.44636
66637.607, 283.94505395062777, 284.10221711031807, 284.7175518634948, 34.576291152445826, 34.74805845009881, 34.74797848097648, 9788.666171198709, 9850.466515256307, 9854.062141192888, 192.44068987992114, 42.71087042563886, 22.679511507197276, 9791.092381806515, 9849.967121768967, 9856.7247799743, 0.9999969596207161, 0.9999917435370149, 0.9999972000269246, 59.98932191448001, 59.98470994127866, 59.98823369301944, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 767.0735, 3.551084, 2726.564, 596.1281, 9.21669, 5495.01, 820.5169, 6.662255, 5468.867, 781.0274, 7.012466, 5481.133, 798.2637, 6.879825, 5495.587, 820.3365, 6.673479, 5474.015, 99.23072, 99.98496, 99.54673, 99.74031, 100.0, 99.61187
66639.96448000001, 284.08448046759173, 284.2170710752621, 284.6738057868011, 34.56342870419952, 34.775366881956174, 34.74187581544635, 9784.795585954029, 9846.097548274169, 9863.814335465751, 195.57318924956144, 36.24483542484404, 19.991287773253134, 9793.13714559909, 9847.032057986171, 9862.38205099544, 0.9999977931451206, 0.9999909433456071, 0.999998095857583, 59.98927594049615, 59.98991984719877, 59.98880835679007, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.2836, 3.533594, 2732.291, 601.2254, 9.140433, 5495.576, 824.6904, 6.622863, 5462.703, 783.2994, 6.999596, 5482.844, 792.7892, 6.928769, 5493.238, 820.257, 6.673295, 5474.188, 99.45303, 100.0, 99.40285, 99.77358, 99.96059, 99.61286
66642.37860000001, 283.98061175050174, 284.2197866562471, 284.693132832616, 34.528190671458006, 34.76021884503354, 34.68781036805151, 9775.13592691619, 9837.749353150297, 9844.021675527692, 198.18840992901914, 27.13894351886256, 11.407108985946252, 9777.76861176108, 9846.040563714514, 9851.051849850688, 0.9999993790361575, 0.999997286179188, 0.9999992556273039, 59.98512962800507, 59.98585947523485, 59.98566644851413, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5135, 3.51307, 2738.639, 607.4901, 9.038388, 5490.661, 831.0964, 6.547577, 5441.693, 789.6104, 6.953446, 5490.594, 786.5136, 6.976617, 5487.181, 813.9348, 6.740134, 5486.206, 99.68046, 99.91562, 99.02774, 99.91248, 99.85242, 99.83263
66644.7822, 284.0071783300328, 284.1553779067624, 284.73647372009214, 34.57182500084436, 34.7728676527508, 34.74481529469869, 9784.605961652898, 9850.171059657627, 9863.514672134514, 196.22777484022834, 39.36711158318394, 17.47951867167285, 9791.200141328003, 9847.013515429931, 9862.322224550131, 0.9999986230798549, 0.9999926749807306, 0.9999988023251031, 59.98998326197604, 59.98883997660671, 59.987074189803764, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.2048, 3.533951, 2732.333, 601.2254, 9.140801, 5495.59, 824.8846, 6.6236, 5462.645, 783.2994, 6.999412, 5482.85, 792.8083, 6.928951, 5493.238, 820.2371, 6.673662, 5473.957, 99.44921, 100.0, 99.40389, 99.77253, 99.96059, 99.60972
66647.23776, 283.9829284211351, 284.166865045771, 284.62678314173127, 34.58639710807928, 34.79486911372473, 34.74979386079833, 9799.821778312935, 9860.394600604104, 9869.972567784795, 192.17357217792483, 34.7748167002801, 20.41433824455089, 9803.141541069346, 9864.841176079586, 9872.17175914226, 0.9999973777827929, 0.9999918430968262, 0.9999973659231223, 59.985374681093276, 59.98288534844425, 59.986820921729475, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.4938, 3.51307, 2739.19, 601.1865, 9.140801, 5495.469, 824.6516, 6.621207, 5462.59, 789.6298, 6.953446, 5490.706, 792.8083, 6.928221, 5493.939, 821.2312, 6.658097, 5469.387, 99.6587, 100.0, 99.3978, 99.9114, 99.96791, 99.52657
66649.60352, 284.00790988625687, 284.1567449058822, 284.6940989896739, 34.59198006958414, 34.75378424207262, 34.753939702868024, 9782.73802448863, 9852.933546515836, 9870.376940105129, 196.7720456258353, 38.07400564687214, 23.110277133288264, 9787.103149773133, 9858.379998639017, 9868.848142410081, 0.9999976350300064, 0.9999918862060451, 0.9999971820640848, 59.98916566168948, 59.987955314912405, 59.988970025656535, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.7828, 3.49094, 2743.04, 594.9218, 9.233453, 5493.912, 818.8669, 6.688761, 5476.256, 793.9407, 6.922557, 5493.116, 795.5932, 6.911054, 5494.312, 821.5095, 6.659562, 5473.56, 99.83032, 99.96191, 99.65156, 99.95837, 99.98033, 99.57646
66651.95236000001, 283.9961156042168, 284.172655357581, 284.6259585880829, 34.59129840930428, 34.770613743176455, 34.77583319134126, 9795.352101458988, 9858.869056902035, 9862.728591049243, 191.3722921657045, 43.81956737821656, 25.299744114805293, 9796.268424588648, 9857.88356324427, 9869.442880109273, 0.9999966360645401, 0.9999935742935372, 0.9999986510681722, 59.98406350141377, 59.98886257903466, 59.98790509028855, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 781.5638, 3.505039, 2741.273, 601.2449, 9.140433, 5495.649, 824.5934, 6.624704, 5462.253, 789.6104, 6.953262, 5490.535, 799.0267, 6.878181, 5495.761, 820.257, 6.673662, 5474.247, 99.76604, 100.0, 99.39676, 99.91355, 100.0, 99.61394
66654.34688000001, 284.02530630622505, 284.2217949635457, 284.6690363334934, 34.54334181959747, 34.76230762813223, 34.709993621335975, 9776.85685867551, 9846.036591051574, 9848.718335107455, 193.24404428332764, 33.40051174670816, 21.91991323000093, 9780.792589370329, 9852.574390219032, 9852.584521225232, 0.9999976788199866, 0.9999943808675806, 0.999997336939046, 59.99054604688246, 59.988888354467754, 59.98813954625835, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 789.9032, 3.474521, 2746.361, 606.7119, 9.044282, 5490.986, 830.8634, 6.550154, 5441.808, 783.3382, 6.999412, 5482.846, 805.3022, 6.822663, 5494.316, 813.5173, 6.743248, 5485.856, 99.9512, 99.91961, 99.04001, 99.77146, 99.98313, 99.84724
66656.71112, 284.0441712361412, 284.2134093233192, 284.76606384997046, 34.59837175008214, 34.791877238650976, 34.747887910834464, 9799.008504119456, 9857.236764908446, 9863.324545969828, 199.70744590750473, 38.28298328377741, 16.040435334049562, 9801.9873657216, 9854.388961070434, 9867.63032322175, 0.9999982129936164, 0.9999911606162454, 0.9999983528248898, 59.988492676714145, 59.99057058632157, 59.987454175357634, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 786.0982, 3.490405, 2744.24, 601.2059, 9.140801, 5495.59, 824.8846, 6.622863, 5463.094, 789.6298, 6.953446, 5490.653, 799.0457, 6.877451, 5495.601, 820.2371, 6.674028, 5474.188, 99.84688, 100.0, 99.40391, 99.9114, 100.0, 99.61708
66659.12912000001, 284.02837516848274, 284.1944490165794, 284.7125198642268, 34.57292027093666, 34.76716022744973, 34.77394356806086, 9797.114875713894, 9854.169483058176, 9857.290251926599, 193.489188722393, 28.6626455534215, 12.196958803433517, 9790.256809854332, 9850.001999630556, 9866.02125197888, 0.9999989042688879, 0.9999943762006196, 0.9999994853981352, 59.99015392564002, 59.99007876288033, 59.98808268852118, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 792.1507, 3.467204, 2746.764, 601.2254, 9.13988, 5495.583, 824.8069, 6.623047, 5462.931, 783.3188, 6.999044, 5482.792, 799.0648, 6.877816, 5495.821, 820.2769, 6.673295, 5474.243, 99.96588, 100.0, 99.39878, 99.7705, 100.0, 99.61494
66661.50908, 284.0653736737122, 284.17701502850986, 284.7001462905878, 34.573679136151696, 34.77779502880073, 34.74453573609673, 9793.826890802935, 9859.9867278239, 9865.96977330483, 189.94998336264234, 27.857716221945964, 18.985291489698284, 9803.820457106207, 9856.32874238739, 9866.785827657635, 0.9999987572001097, 0.9999964347183726, 0.9999987362252305, 59.989349692110984, 59.99149941107712, 59.98822491293109, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 798.42, 3.441862, 2748.205, 594.9218, 9.234005, 5493.357, 818.4786, 6.692811, 5477.984, 777.0466, 7.041884, 5472.043, 793.1516, 6.921646, 5494.172, 825.2274, 6.62074, 5462.404, 100.0, 99.96274, 99.68301, 99.57479, 99.9683, 99.38594
66663.85904000001, 284.0015488501746, 284.2451406581878, 284.67887002738644, 34.59674015148099, 34.8024422277773, 34.76344576231171, 9784.34166525315, 9861.337122931844, 9862.661028089446, 194.60047993361832, 24.75459571605245, 11.010154320170841, 9790.52516313162, 9857.936146099735, 9864.928173660956, 0.9999994037767974, 0.9999974644876222, 0.9999992149325603, 59.986735900466215, 59.99553952701235, 59.99393549152201, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 792.1507, 3.467204, 2746.649, 601.2449, 9.140064, 5495.59, 824.7487, 6.623047, 5462.984, 783.3188, 6.999228, 5482.792, 795.04, 6.913976, 5493.844, 820.2769, 6.673295, 5474.249, 99.96188, 100.0, 99.41006, 99.77041, 99.97162, 99.61396
66666.23128, 283.965964756099, 284.13297910684634, 284.7123340616087, 34.53970936253816, 34.755535123148036, 34.70443605971907, 9779.769443330339, 9844.25914656793, 9849.358456818905, 198.12898517603026, 29.4851279691743, 14.64852807240095, 9780.028105392756, 9845.951028952262, 9849.47845536045, 0.9999995984487248, 0.9999955388821938, 0.9999997506638542, 59.99926985364887, 59.99760892833722, 59.99529352419752, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 790.8101, 3.475057, 2745.561, 604.0854, 9.095304, 5493.526, 826.7675, 6.599302, 5452.543, 788.7366, 6.955836, 5490.479, 786.4946, 6.976434, 5487.185, 812.7618, 6.748741, 5486.831, 99.9384, 99.97229, 99.22007, 99.91038, 99.85046, 99.844
66668.56344000001, 284.0866598298377, 284.21912540455037, 284.7099714737752, 34.56269994422651, 34.76787892868254, 34.74942857457733, 9792.641877969118, 9856.171668778841, 9868.527955083486, 200.94803281108216, 40.26167846247745, 7.020178601899715, 9795.252080087981, 9855.02838208649, 9868.436369111736, 0.9999997205522168, 0.9999936702048543, 0.9999997060817591, 59.9953495245039, 60.001215454116235, 59.99999983190567, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 790.8889, 3.470595, 2746.794, 601.381, 9.137855, 5495.478, 826.2434, 6.606112, 5458.27, 783.3188, 6.999412, 5482.845, 792.8274, 6.928586, 5493.187, 820.2968, 6.673479, 5474.19, 99.96695, 100.0, 99.32427, 99.77253, 99.95966, 99.61187
66670.97496, 284.0102974542624, 284.18019813098454, 284.6240799880205, 34.58303557501383, 34.80815025083872, 34.75166597763853, 9792.110777808313, 9855.291996825505, 9866.32945165117, 205.5837347089996, 35.631138643280565, 14.304812610224872, 9795.010464127938, 9851.449361623478, 9862.317608234735, 0.9999995013927448, 0.9999940264533745, 0.9999994221296626, 59.99593273717787, 60.000818869052125, 59.999073278813384, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.7828, 3.492189, 2744.198, 601.1865, 9.140801, 5495.478, 824.7292, 6.622495, 5462.365, 789.591, 6.953446, 5490.651, 786.5136, 6.976617, 5487.238, 820.257, 6.673845, 5474.302, 99.86081, 100.0, 99.40804, 99.91352, 99.85043, 99.61601
66673.33324, 284.0202352474182, 284.1927931699321, 284.63334902855536, 34.588115297854735, 34.77654302370004, 34.752846368846356, 9790.726797080124, 9854.82808667762, 9865.679986294937, 202.45531777751103, 35.62184022568374, 11.014327647576465, 9789.710911789294, 9853.627007495137, 9862.275082457658, 0.9999992605587754, 0.99999298986167, 0.9999988441595699, 60.00198111191934, 60.003480841659446, 59.9967750811755, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5332, 3.513963, 2739.079, 594.8829, 9.234189, 5493.354, 818.4786, 6.693179, 5478.042, 795.9409, 6.903803, 5494.892, 780.1808, 7.020995, 5477.816, 826.5594, 6.602428, 5457.535, 99.7024, 99.96272, 99.68301, 99.99068, 99.68406, 99.31089
66675.73916000001, 283.9843675783936, 284.1926055174417, 284.62944174053706, 34.58187057473303, 34.75949313061289, 34.745129962696744, 9789.14786648388, 9850.569459707773, 9867.006056670896, 201.6120974268797, 35.353394972514394, 10.358137655027349, 9791.759508611725, 9851.427495365268, 9863.377527574994, 0.9999991934325041, 0.9999922599950538, 0.9999990659623994, 60.00346261016149, 60.004634188897285, 60.00223255624044, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.8222, 3.491654, 2743.447, 601.2059, 9.140433, 5495.528, 824.8069, 6.622679, 5462.418, 789.591, 6.953446, 5490.594, 786.5136, 6.976617, 5487.295, 820.2371, 6.673479, 5474.302, 99.87474, 100.0, 99.41111, 99.9115, 99.85245, 99.61601
66678.14364000001, 284.0424028092072, 284.2281229865438, 284.73334205271357, 34.51301440152997, 34.74698832037385, 34.67973907099063, 9770.393513726736, 9841.536428282114, 9848.550003653887, 197.27036570497148, 39.74549504808897, 21.530650580677957, 9779.555840400733, 9843.07964259692, 9842.956506059314, 0.999997352324477, 0.9999918217648118, 0.9999966366596942, 60.005581538727895, 60.00690541848344, 60.00737761006317, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5726, 3.513606, 2738.487, 601.1671, 9.13988, 5495.512, 825.8746, 6.607585, 5458.721, 787.2802, 6.970729, 5486.888, 790.5384, 6.946301, 5492.301, 816.5193, 6.715962, 5492.151, 99.68619, 100.0, 99.33134, 99.85232, 99.93616, 99.78106
66680.51712, 284.0225656973709, 284.23042827854573, 284.69671425003634, 34.59597443972962, 34.78302727962797, 34.729562773540415, 9786.862608600146, 9858.434191554024, 9865.60041654392, 199.844031349563, 34.89101486200025, 17.70592084755299, 9794.153572143196, 9859.373433061675, 9861.188260679828, 0.9999991413952579, 0.9999924157345123, 0.9999986299917233, 60.00827241594071, 60.006344549800986, 60.005188939743576, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 776.0043, 3.523421, 2736.186, 604.0464, 9.10212, 5494.774, 826.5734, 6.603168, 5456.979, 789.5133, 6.954182, 5490.592, 786.4946, 6.976617, 5487.237, 820.2371, 6.673845, 5474.301, 99.56075, 99.98855, 99.30078, 99.91042, 99.85138, 99.616
66682.87580000001, 284.0227923448224, 284.201893361635, 284.7348376047776, 34.58031342239715, 34.7662495374839, 34.732632169873604, 9785.880729204304, 9848.14986775882, 9856.598697022859, 196.1048863347296, 40.52031089926322, 18.600187911472176, 9787.746908898744, 9851.461267503926, 9859.834184783871, 0.9999983541467726, 0.999993110135845, 0.9999985495232213, 60.00852562189374, 60.01045237682246, 60.00740445786034, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.3033, 3.533772, 2732.08, 601.2254, 9.140801, 5495.531, 824.8069, 6.623415, 5463.041, 783.28, 6.999412, 5482.733, 792.8274, 6.928951, 5493.295, 820.2769, 6.673845, 5474.361, 99.43145, 100.0, 99.41103, 99.76943, 99.95961, 99.61708
66685.3634, 284.0541190242406, 284.1578061203744, 284.6401613240806, 34.556570185949205, 34.75788155804164, 34.719803215587945, 9785.6296009655, 9847.217500496532, 9859.320820351822, 198.79833009556114, 47.637838379261666, 21.047846464224108, 9793.374429462312, 9853.26158458166, 9864.053855871829, 0.9999977872791189, 0.9999889471000319, 0.9999978543569479, 60.00541106451864, 60.00686950119122, 60.01144739794553, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 766.8369, 3.553047, 2724.653, 594.8635, 9.234373, 5493.355, 818.4786, 6.692627, 5477.82, 777.0466, 7.042068, 5472.095, 799.0267, 6.877999, 5495.65, 826.5991, 6.602977, 5457.531, 99.16533, 99.9627, 99.68512, 99.57071, 100.0, 99.30877
66687.70472000001, 284.02770873682687, 284.1989791897421, 284.67044739888956, 34.57103397457061, 34.77937386637536, 34.741802664654756, 9795.054142281082, 9847.995707096205, 9857.259475942086, 195.43822031918944, 38.379835916974116, 19.08133696530649, 9789.201875726698, 9852.854499755513, 9856.205952342656, 0.9999985982532672, 0.999994146817869, 0.9999973039558404, 60.0093553612459, 60.00707741393123, 60.006098603121806, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.1259, 3.533594, 2732.783, 601.1865, 9.140985, 5495.529, 824.8458, 6.623231, 5462.594, 783.3188, 6.999412, 5482.845, 792.8083, 6.928769, 5493.295, 820.2371, 6.673479, 5474.307, 99.45705, 100.0, 99.40295, 99.76951, 99.96162, 99.61396
66690.07544, 284.1084806286257, 284.18570205458667, 284.7055554490074, 34.546113987981464, 34.7752665362438, 34.72021557678645, 9785.028514705897, 9844.147049302128, 9853.754252186372, 189.71263167044913, 37.518044873620966, 23.658363610564265, 9776.348303132678, 9849.881003855, 9853.915325130216, 0.9999967118703963, 0.9999923451325772, 0.9999976581339662, 60.00186371786122, 60.00328188401145, 60.00481421269095, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 773.1851, 3.533772, 2732.673, 601.2254, 9.140801, 5495.643, 825.001, 6.624152, 5462.533, 783.3382, 6.999228, 5484.211, 799.9995, 6.865763, 5495.847, 818.09, 6.702595, 5480.748, 99.45304, 100.0, 99.40794, 99.77977, 100.0, 99.71576
66692.50244000001, 284.062958971918, 284.1004665673039, 284.6922551081444, 34.58495097178373, 34.76190611847418, 34.73515675188824, 9790.340575607652, 9849.82796842597, 9858.556261593843, 192.83238585178003, 36.71155197065491, 17.08185618977086, 9788.260030920657, 9851.138369415845, 9864.586841229157, 0.9999977869712248, 0.9999947838144834, 0.9999976947123356, 60.000581486538586, 60.0007632217231, 60.00110458249119, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.5135, 3.514319, 2738.082, 606.1476, 9.06086, 5493.466, 828.6699, 6.583288, 5453.665, 785.6102, 6.983048, 5484.552, 799.7897, 6.871242, 5495.761, 820.1179, 6.674211, 5474.247, 99.66532, 99.95004, 99.21185, 99.82019, 100.0, 99.61394
66694.85848000001, 283.9502407123333, 284.14416246621914, 284.6463394307585, 34.58943580977077, 34.802833135250545, 34.76816898424837, 9792.734589746347, 9851.22440953235, 9866.882991814377, 189.2377086248972, 36.02459587210251, 24.908034340734957, 9797.363019923092, 9858.948035628548, 9865.033371117552, 0.9999973772741416, 0.9999931511320499, 0.9999974028175742, 59.99808691479447, 59.99890498607653, 59.99957625485122, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 777.3251, 3.51896, 2737.814, 601.2449, 9.140433, 5495.641, 824.8264, 6.623968, 5462.533, 789.591, 6.953446, 5490.482, 799.0457, 6.877999, 5495.708, 820.257, 6.674028, 5474.308, 99.64014, 100.0, 99.40184, 99.91344, 100.0, 99.61499
66697.26796000001, 283.98039877100484, 284.2065245865297, 284.65631059961515, 34.59455186023091, 34.80920858592542, 34.76770282922507, 9793.059752175584, 9859.735495844358, 9868.622338878982, 193.1614217200493, 40.44418929001313, 29.59188366569606, 9798.716810242324, 9860.309884276492, 9867.482791034854, 0.9999971619606917, 0.9999902061863141, 0.9999970353776126, 59.99661682065469, 59.99672590727962, 59.99454687186482, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.7039, 3.491832, 2743.399, 594.8635, 9.234742, 5493.332, 818.6534, 6.691154, 5477.762, 795.9214, 6.903435, 5494.949, 792.8083, 6.928769, 5493.238, 826.619, 6.602611, 5457.705, 99.85626, 99.95818, 99.67694, 99.99165, 99.95859, 99.30571
66699.73256, 284.04849732385435, 284.23019102618866, 284.75845621763574, 34.583314719922825, 34.79953556912146, 34.74935236505734, 9794.743404063373, 9856.298692654422, 9868.43196267492, 192.34233264237207, 42.533834092333564, 21.4988675783934, 9795.403998666892, 9862.100749480753, 9861.884231237587, 0.9999966068169525, 0.9999889098952799, 0.9999971066601507, 59.99728081456987, 59.99416769096358, 59.99519351360201, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 779.3952, 3.512892, 2738.96, 601.2449, 9.140801, 5495.751, 824.7875, 6.622863, 5462.646, 789.6298, 6.953262, 5490.541, 799.0076, 6.877816, 5495.928, 820.257, 6.673662, 5474.306, 99.69731, 100.0, 99.39769, 99.9115, 100.0, 99.61608
66702.13680000001, 284.06952671135275, 284.1907981478149, 284.6262721057152, 34.52798288519617, 34.76704525136064, 34.70592570006517, 9779.311808755701, 9844.225676343447, 9853.706097819388, 198.90011520878556, 36.0892453534816, 22.63596487858422, 9779.770197438796, 9845.360609416464, 9849.439169609408, 0.9999966617339363, 0.999993601669344, 0.9999979778131605, 59.99256179198069, 59.9926857982478, 59.991966794888086, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.9799, 3.490762, 2743.442, 601.2254, 9.14117, 5495.41, 824.8069, 6.621943, 5462.59, 789.6298, 6.95363, 5490.369, 792.732, 6.931691, 5492.649, 818.9846, 6.687579, 5478.987, 99.85943, 100.0, 99.39576, 99.9145, 99.94988, 99.68353
66704.49796000001, 284.0067056683583, 284.16197119792713, 284.63379984283307, 34.605454173280386, 34.79262162752019, 34.753117975481764, 9793.88824847819, 9853.262013893138, 9871.823701812296, 200.91868390750778, 34.171190310485144, 14.121673607885896, 9795.569765335817, 9851.994983111666, 9871.421359702941, 0.9999991794943696, 0.9999950428099348, 0.9999986013110684, 59.988280273448126, 59.991539905334776, 59.99101190721271, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 792.1704, 3.467204, 2746.979, 607.529, 9.038204, 5491.293, 830.5723, 6.560094, 5448.837, 785.2412, 6.98268, 5486.777, 789.9471, 6.950867, 5491.894, 818.428, 6.690143, 5476.698, 99.97371, 99.91252, 99.11881, 99.84301, 99.92976, 99.65961
66706.93844000001, 283.9780621316261, 284.16198428669384, 284.6332006667774, 34.60519149674375, 34.79501541043754, 34.76308847667927, 9782.635747260229, 9849.02086001391, 9863.245400002803, 193.59555424028486, 32.33961848674153, 12.83205474145052, 9788.6261785099, 9847.499779665035, 9864.175643054434, 0.9999993654311288, 0.9999959493427074, 0.999999080361319, 59.992092501699446, 59.98881895182488, 59.989363107298495, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 788.2866, 3.480054, 2745.619, 601.2059, 9.140801, 5495.596, 824.8264, 6.622679, 5462.646, 783.4547, 6.999228, 5482.958, 786.5136, 6.976434, 5487.13, 820.257, 6.673662, 5474.134, 99.91798, 100.0, 99.40286, 99.77351, 99.85141, 99.61296
66709.30256000001, 284.06225978727855, 284.1345613937595, 284.60579432649484, 34.55028355888539, 34.77603822408837, 34.71890687606626, 9779.33253759523, 9852.094908951764, 9856.250329199354, 196.16739046966632, 29.409087785478732, 11.381285467929615, 9785.200620169182, 9849.65584724257, 9853.742755794776, 0.9999994137610086, 0.9999957985701512, 0.9999991666884578, 59.990813504537265, 59.988283325482335, 59.988805152123284, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 797.6906, 3.442932, 2748.258, 595.4082, 9.228479, 5493.641, 818.498, 6.692075, 5477.315, 777.0272, 7.041884, 5472.042, 780.219, 7.020813, 5477.984, 826.5594, 6.602611, 5457.534, 100.0, 99.96792, 99.68101, 99.57178, 99.67905, 99.30574
66711.67128000001, 283.9825027676958, 284.18087970916156, 284.6475965252668, 34.593572517911504, 34.76733442668669, 34.74109460592731, 9794.959701166108, 9847.132432206487, 9862.454810404894, 198.26719896648683, 24.668337484255062, 8.296337416068496, 9794.63772819696, 9849.816193263154, 9865.239291783228, 0.9999989351565062, 0.999996132554424, 0.9999991325223465, 59.9889730958236, 59.99016260951759, 59.98820983386706, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 792.1113, 3.467204, 2746.712, 601.2254, 9.140249, 5495.53, 824.7487, 6.622127, 5462.874, 783.3188, 6.999044, 5482.733, 786.5327, 6.976434, 5487.295, 820.2769, 6.673479, 5474.131, 99.96397, 100.0, 99.40382, 99.76943, 99.84942, 99.61289
66714.07736000001, 284.1148142971332, 284.18306990979977, 284.6716896130646, 34.59320408305068, 34.80300931384683, 34.74914776662672, 9789.916290002799, 9848.131882333782, 9871.25137837869, 201.8470740450466, 27.265391454164273, 5.368545873261155, 9796.251785837216, 9856.249862923725, 9852.273293924767, 0.9999993449891927, 0.999994058712443, 0.9999996804098136, 59.996129664070885, 59.99176232406183, 59.99300614408644, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 792.131, 3.467382, 2746.764, 601.2254, 9.140801, 5495.536, 824.8264, 6.622679, 5462.591, 783.3382, 6.999228, 5482.792, 786.5136, 6.976252, 5487.243, 820.2769, 6.673662, 5474.304, 99.96607, 100.0, 99.40809, 99.7705, 99.8515, 99.61503
66716.46712, 284.0991909390201, 284.2338502468155, 284.7185418533604, 34.577504641574166, 34.78339226441189, 34.748738193072896, 9791.027884249372, 9858.483665341537, 9863.836247506604, 203.68170097688017, 34.03550423147544, 12.079021191158972, 9788.48367560837, 9854.65677693055, 9860.634920571101, 0.9999992092954727, 0.9999939683902597, 0.9999991741468852, 59.99256679792451, 59.98979896962603, 59.9915706331485, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.8419, 3.491476, 2743.547, 607.5095, 9.03802, 5490.663, 831.077, 6.547577, 5441.755, 789.5521, 6.953998, 5490.308, 791.8927, 6.938813, 5491.672, 817.4736, 6.677324, 5476.756, 99.84652, 99.91372, 99.02369, 99.90726, 99.94257, 99.63062
66718.82064, 284.0127282178281, 284.19019763505963, 284.66652484089207, 34.58300428013733, 34.77191381259458, 34.77870737020613, 9791.726441271032, 9856.726177839137, 9866.317143883962, 195.21065688292674, 33.944364792306715, 18.37630023792417, 9801.043173215841, 9847.235928406897, 9863.822073023368, 0.99999834358704, 0.9999932377360164, 0.9999991715943847, 59.98677174079141, 59.99050125710608, 59.99458680500851, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 792.1507, 3.467918, 2746.924, 601.2254, 9.140249, 5495.589, 824.7875, 6.6236, 5462.587, 786.6976, 6.970729, 5488.712, 791.5494, 6.938448, 5492.703, 820.2371, 6.674028, 5474.074, 99.97024, 100.0, 99.41209, 99.86891, 99.95085, 99.61185
66721.2216, 284.0529321248925, 284.13327594993984, 284.64945808438125, 34.58009611149223, 34.8052515825485, 34.76634952347408, 9791.37364838095, 9864.016310773646, 9861.384242065049, 193.49273212490607, 41.43636444762626, 26.87945945933052, 9795.806346123978, 9858.817208748937, 9864.33514126759, 0.9999965633037876, 0.9999896511804132, 0.9999969700591753, 59.99238075156313, 59.99166514961182, 59.98947813674644, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 783.3578, 3.502184, 2741.13, 597.5677, 9.195692, 5494.548, 819.4687, 6.681951, 5476.977, 795.902, 6.903987, 5495.115, 799.0076, 6.877999, 5495.703, 825.9033, 6.607372, 5457.876, 99.77543, 99.98696, 99.66469, 99.99474, 100.0, 99.3171
66723.56556, 284.0909988661191, 284.2994714730013, 284.6239664011245, 34.59724393635314, 34.78707884712801, 34.75049384369983, 9794.442450594772, 9852.202228440974, 9868.110488980397, 195.72570334506418, 35.01124649483899, 20.648462452575586, 9793.080456843572, 9846.916062838778, 9859.43685757906, 0.9999973326303484, 0.9999930893333051, 0.9999967135129824, 59.98756419963906, 59.9887562284206, 59.992481234443424, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 600 800 800 800 800], 5500.0, [], 785.6842, 3.491654, 2743.519, 601.2059, 9.140801, 5495.47, 824.8264, 6.623784, 5462.2, 789.591, 6.953814, 5490.71, 792.7892, 6.928769, 5493.238, 820.257, 6.674211, 5474.247, 99.84777, 100.0, 99.39578, 99.91247, 99.96057, 99.61497
