TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
68563.71740000001, 283.41463121645825, 283.5226616657645, 283.8913876680049, 34.56506473344822, 34.80932082858546, 34.77721282632695, 9782.869075286808, 9840.876687075415, 9846.766283467197, 196.85744445738283, 28.425077948327754, 19.975670022403392, 9788.11143007704, 9841.226981700453, 9838.864980233591, 0.9999976106247221, 0.9999952132927532, 0.9999970599263968, 60.0093623723582, 60.01029335997255, 60.00920712409492, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.3864, 3.507002, 2740.425, 794.1852, 6.917731, 5493.905, 594.6793, 9.237253, 5493.177, 601.2892, 9.13903, 5495.497, 793.3615, 6.924203, 5493.542, 594.1876, 9.243936, 5492.892, 99.73115, 99.97272, 99.96045, 100.0, 99.9661, 99.95332
68566.11872, 283.4847960457153, 283.53665146233413, 283.95725569283826, 34.5672421401196, 34.755016795805886, 34.74261722251758, 9766.4273185571, 9836.768450081716, 9838.329945911171, 202.43444690670003, 41.29168636312306, 17.49728691043765, 9773.66337501173, 9832.492787244859, 9839.227078814412, 0.9999979470651049, 0.9999927232947025, 0.9999972164378471, 60.00793025443611, 60.00544901446822, 60.00912318537655, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 787.4586, 3.484694, 2745.351, 787.9206, 6.96599, 5488.867, 588.351, 9.321375, 5484.521, 607.5809, 9.036618, 5490.573, 787.0477, 6.972416, 5487.705, 587.8455, 9.327255, 5483.575, 99.88692, 99.88104, 99.80196, 99.91173, 99.8599, 99.78388
68568.56484, 283.4828226849844, 283.16711395509753, 283.83313326586847, 34.60843202929512, 34.817390371490916, 34.78790519514699, 9785.60680681036, 9829.645192952714, 9849.608800870441, 189.60204196544055, 30.917314639984852, 31.947980001994893, 9793.388437556821, 9830.085698630897, 9842.8144984882, 0.9999930952302647, 0.9999960495110496, 0.9999946549393802, 60.0098737042455, 60.006845731051975, 60.005290843529316, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.3667, 3.507002, 2740.262, 794.2242, 6.917731, 5494.13, 594.7181, 9.236885, 5493.295, 601.2698, 9.139215, 5495.528, 793.3996, 6.92402, 5493.649, 594.2274, 9.243752, 5492.898, 99.73862, 99.97683, 99.96162, 100.0, 99.96807, 99.95331
68570.93208, 283.34323298793237, 283.5107433564216, 283.80363196131725, 34.600880663302014, 34.77993567314912, 34.776086930435994, 9781.791242890242, 9841.026523918516, 9847.508875301528, 197.89590648293597, 43.64900507916582, 23.283418161325812, 9784.344474648831, 9830.986020020986, 9844.936497809387, 0.9999975112985086, 0.9999903022202651, 0.9999970243722308, 60.01789013330647, 60.00941584655584, 60.015806323766896, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.3864, 3.507181, 2740.462, 794.2047, 6.917731, 5493.958, 594.6404, 9.237253, 5493.164, 607.5809, 9.036618, 5490.62, 793.3996, 6.92402, 5493.598, 594.3069, 9.238441, 5493.591, 99.74106, 99.9737, 99.95923, 99.90889, 99.96706, 99.96317
68573.33308000001, 283.2693112651287, 283.46332016064326, 283.84733122175277, 34.57589715364636, 34.806809126284094, 34.75922040345076, 9769.693395309501, 9838.002392949067, 9845.627985146148, 210.71849677595128, 46.900791769826355, 17.027662095947107, 9785.047571062634, 9848.63984307472, 9845.08264721791, 0.9999972777677042, 0.9999872548149872, 0.9999982542309234, 60.021251366065485, 60.01934994321097, 60.018933400533726, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 775.0186, 3.527704, 2734.468, 800.4305, 6.865787, 5495.926, 601.027, 9.144849, 5495.56, 612.5132, 8.956086, 5483.573, 796.9857, 6.899731, 5494.866, 596.8716, 9.210791, 5494.228, 99.51001, 100.0, 100.0, 99.78471, 99.99022, 99.98356
68575.78904, 283.40655533713885, 283.43732338829386, 284.01002153660255, 34.60639170065983, 34.77382738027249, 34.765137443981274, 9769.748641976064, 9839.028747097915, 9854.60705161004, 197.80401745763012, 40.941498459074865, 25.18523548630219, 9786.157298419123, 9836.57253480037, 9850.849011465063, 0.9999966528034161, 0.9999911240272727, 0.9999976738163444, 60.01499000079019, 60.0175460884895, 60.01725886315742, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.347, 3.507359, 2740.63, 794.2047, 6.917547, 5494.358, 594.6793, 9.237069, 5493.282, 607.6003, 9.037354, 5490.56, 793.3424, 6.924203, 5493.376, 594.2075, 9.244302, 5492.83, 99.72749, 99.9768, 99.96138, 99.91185, 99.96801, 99.95316
68578.19616, 283.52995180421215, 283.5942911442409, 283.9474012398025, 34.54879852954417, 34.74464175453529, 34.735372204693874, 9769.656404366566, 9838.833621483096, 9843.191505522647, 197.9169386275339, 32.81760994291767, 20.773676058373894, 9753.628357549387, 9839.980663463686, 9844.034726566873, 0.9999977728100309, 0.9999945900888453, 0.9999967479681123, 60.01782160920259, 60.023068846745005, 60.022679328119324, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 786.7094, 3.486835, 2743.667, 787.94, 6.96599, 5488.867, 588.4092, 9.321559, 5484.632, 601.3281, 9.138846, 5495.49, 787.0859, 6.972599, 5488.036, 587.8455, 9.327805, 5483.46, 99.90108, 99.87893, 99.80398, 100.0, 99.86185, 99.78266
68580.60116, 283.52983687082406, 283.60580191737097, 284.08400632316597, 34.537024153311044, 34.78813711649373, 34.76714428357281, 9782.819130044776, 9836.966415282977, 9848.900184868591, 207.28211399514657, 35.703450706018884, 21.455031415934172, 9786.551454383964, 9844.646909992407, 9839.818998617737, 0.9999978699721673, 0.9999918488804421, 0.9999968314410348, 60.02134009517336, 60.022617070880635, 60.022711822995525, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.4258, 3.507002, 2740.267, 794.2047, 6.917731, 5494.187, 594.6793, 9.237437, 5493.289, 607.5614, 9.036802, 5490.678, 793.3615, 6.924386, 5493.6, 594.2075, 9.243936, 5492.837, 99.73096, 99.97584, 99.96152, 99.914, 99.96911, 99.95329
68583.05200000001, 283.56832322818786, 283.73881848188284, 284.0526440613361, 34.60173842091906, 34.764538402935635, 34.734232751655426, 9785.326294024217, 9840.200046669075, 9847.293670473287, 205.42687815059526, 43.678096300210655, 23.635893089636056, 9779.849884826273, 9844.941439162785, 9844.65648087403, 0.9999988130531577, 0.9999912192933577, 0.9999980818921228, 60.020723177030376, 60.01897878521654, 60.019089446970774, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.4456, 3.506824, 2740.1, 794.2047, 6.917731, 5494.075, 594.6793, 9.237437, 5493.399, 607.5614, 9.036986, 5490.456, 793.3806, 6.924386, 5493.537, 594.1876, 9.244119, 5493.027, 99.72505, 99.9738, 99.95949, 99.91506, 99.96498, 99.95675
68585.474, 283.5087813778388, 283.5414614558733, 284.0548667763412, 34.599274015941305, 34.7771454057433, 34.73257184464156, 9781.573646414638, 9837.314601365277, 9849.039032288092, 201.03027454783796, 47.73136990892726, 20.231258111204625, 9780.245280250552, 9837.65190176837, 9851.823116322163, 0.9999977277080375, 0.9999852818884032, 0.9999978078222296, 60.02097642648361, 60.019068821509045, 60.0192791764331, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 775.0186, 3.527704, 2734.349, 800.5083, 6.865419, 5495.983, 601.0076, 9.143744, 5495.476, 612.4937, 8.948548, 5483.581, 797.3862, 6.895165, 5495.095, 597.3687, 9.198705, 5494.555, 99.51211, 100.0, 100.0, 99.75764, 99.9959, 99.98914
68587.81844, 283.56654799970715, 283.68172100506837, 284.00945841794726, 34.52775737308838, 34.78653070046592, 34.75382819461193, 9777.380096088431, 9840.969372637426, 9845.249949476383, 200.20457178979638, 42.131612860388486, 19.865192454675707, 9778.517923579237, 9841.13339006825, 9858.043465986078, 0.9999978004274136, 0.9999917282687717, 0.9999983305506445, 60.01945511930792, 60.01531986637744, 60.01516865676291, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.1301, 3.507359, 2740.224, 794.2047, 6.917731, 5494.183, 594.6599, 9.237437, 5493.236, 607.5809, 9.037354, 5490.671, 793.3615, 6.924386, 5493.651, 594.2075, 9.244119, 5492.893, 99.72784, 99.97584, 99.96056, 99.91174, 99.9681, 99.95318
68590.19608000001, 283.5066675078257, 283.6588024845329, 284.1525405848077, 34.5860069727453, 34.741868262328644, 34.709743790896724, 9770.40042374776, 9827.526360570155, 9846.535001720513, 194.22319874266987, 33.082221587999584, 21.723778182146816, 9759.811271585615, 9834.14722671758, 9841.533613036603, 0.9999968723789335, 0.9999954036159125, 0.9999950893296183, 60.018774694886645, 60.02089278865655, 60.01388801186448, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 784.7576, 3.494509, 2743.805, 789.3798, 6.955122, 5489.335, 588.4869, 9.319718, 5484.528, 601.4252, 9.138295, 5495.529, 787.0668, 6.972599, 5487.758, 587.8455, 9.327072, 5483.635, 99.85819, 99.90341, 99.80411, 100.0, 99.86488, 99.78585
68592.56432, 283.4326851466322, 283.5706483117097, 283.92399317502503, 34.60514097384694, 34.80173771492591, 34.78783340047609, 9783.352339724985, 9835.803341441817, 9840.820039661587, 197.95290683152143, 39.377958604512514, 24.470183541896404, 9778.920166392933, 9838.543466090137, 9842.284167788268, 0.9999979169800215, 0.9999915337501635, 0.9999974495281191, 60.01389943685968, 60.01556934967251, 60.014702904017575, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2878, 3.506824, 2740.635, 794.2047, 6.917547, 5494.187, 594.6793, 9.237069, 5493.178, 607.5614, 9.036986, 5490.514, 793.3806, 6.924386, 5493.595, 594.2075, 9.243752, 5492.892, 99.72869, 99.97785, 99.9626, 99.91102, 99.96902, 99.95428
68594.93936, 283.35429505242763, 283.4643691343333, 283.8137930189768, 34.613727140939474, 34.76303784891554, 34.76931655658077, 9774.631277133725, 9840.908016419857, 9841.887273897668, 195.5838757113088, 33.97036280103566, 25.510312934605963, 9781.828389386535, 9846.64349570097, 9855.981088723045, 0.9999965657351678, 0.9999938405561337, 0.9999959540103566, 60.01134197264357, 60.012558385874236, 60.01331687162884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2878, 3.507359, 2740.314, 794.2047, 6.917915, 5494.182, 594.6987, 9.237253, 5493.296, 601.3475, 9.138479, 5495.47, 793.3806, 6.92402, 5493.542, 594.2075, 9.243569, 5492.898, 99.72922, 99.97776, 99.96152, 100.0, 99.96905, 99.95441
68597.3362, 283.29469397868115, 283.4553470060812, 283.8597512426679, 34.62075281088296, 34.81045908227395, 34.78718459455477, 9778.04855487062, 9845.73319921838, 9855.08271354609, 205.96472405171016, 43.889741484489605, 26.58300940619256, 9770.92776429572, 9842.573958445655, 9844.4110239808, 0.9999964360697755, 0.999989292887843, 0.999996090910273, 60.01185460895374, 60.01285348125198, 60.007291205724684, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 774.9396, 3.527883, 2734.468, 800.4694, 6.865787, 5495.753, 601.0076, 9.143192, 5495.574, 594.9588, 9.232985, 5493.486, 799.5989, 6.873068, 5495.889, 600.3309, 9.159151, 5495.506, 99.5121, 100.0, 100.0, 99.96307, 100.0, 100.0
68599.74004, 283.4696777315111, 283.67787897369163, 284.0823043113804, 34.596601363526354, 34.75532284371009, 34.750378786739525, 9774.459750533078, 9837.904262115284, 9850.365359448471, 200.9997614393542, 36.776880600960794, 25.86528042533837, 9780.983505983166, 9836.221174342903, 9846.36398641242, 0.999996954709146, 0.9999948142862071, 0.9999981193217773, 60.0091267881936, 60.01354417365642, 60.010526390633984, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2878, 3.506824, 2740.472, 794.1852, 6.917731, 5494.074, 594.6793, 9.237069, 5493.354, 601.3281, 9.138111, 5495.491, 793.3424, 6.92402, 5493.54, 594.2075, 9.244119, 5492.772, 99.73688, 99.97581, 99.96045, 100.0, 99.96607, 99.95212
68602.11048, 283.3644321391091, 283.57558222814083, 284.11528013279707, 34.564555461426174, 34.76320790235665, 34.73662883380649, 9769.2306678041, 9833.387519119173, 9835.292128963323, 199.35150615528846, 40.03256344498459, 21.841350629112185, 9771.883666755157, 9828.518058367164, 9835.359150630762, 0.9999968377977121, 0.9999895696865416, 0.999997315228715, 60.01237041240523, 60.00780800877026, 60.012896904277184, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.6624, 3.504682, 2741.388, 792.4343, 6.934861, 5491.995, 591.981, 9.282167, 5487.964, 605.4836, 9.065669, 5492.03, 787.6009, 6.971686, 5487.815, 587.8455, 9.327805, 5483.456, 99.77022, 99.94966, 99.87609, 99.95034, 99.86899, 99.78463
68604.48156, 283.39555588564485, 283.665170702219, 284.02134673390873, 34.59175506515177, 34.77997014551982, 34.79096366215856, 9779.30961681238, 9839.096992505873, 9848.067217398377, 197.6149154089103, 33.6669959237629, 21.396686807908736, 9784.970121742035, 9843.013859797871, 9849.708303828545, 0.9999967619677758, 0.9999941151832237, 0.9999977513946389, 60.01774183889918, 60.01744607673585, 60.02118921199574, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 783.2198, 3.501827, 2740.977, 793.7961, 6.921046, 5493.902, 594.621, 9.237621, 5493.23, 601.3475, 9.138479, 5495.563, 793.3996, 6.92402, 5493.702, 594.2075, 9.243936, 5492.777, 99.76705, 99.97575, 99.96245, 100.0, 99.96902, 99.9522
68606.90288000001, 283.4327480334195, 283.5807095642704, 284.0539833529521, 34.55255059886678, 34.80591326780319, 34.76130589005193, 9771.474435236669, 9838.92410863569, 9845.490504352612, 200.8454417263897, 46.191967450064794, 21.471919889628225, 9773.659936422864, 9839.249331234669, 9840.081741624843, 0.9999980213916888, 0.9999917908662221, 0.9999978234308511, 60.01772121596568, 60.01975786213946, 60.020494439483, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.5244, 3.50611, 2740.525, 794.1852, 6.917731, 5494.128, 594.6599, 9.237069, 5493.177, 607.5226, 9.036435, 5490.455, 793.3615, 6.924203, 5493.592, 594.2075, 9.244302, 5492.838, 99.7388, 99.97678, 99.96056, 99.91277, 99.96703, 99.95331
68609.31052, 283.49248387702346, 283.5568626941533, 284.0924190464467, 34.589271338199815, 34.77048461039031, 34.762099029384814, 9775.265557400286, 9832.087461889643, 9849.824666542816, 210.23059928610473, 51.04192718926606, 21.246712590334027, 9776.72862469985, 9837.193345949108, 9847.506258138319, 0.999999092132271, 0.9999842649205771, 0.9999987603370866, 60.02078592078597, 60.02326808016215, 60.021430720927675, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 775.0383, 3.52824, 2734.243, 800.4305, 6.865972, 5495.813, 601.0852, 9.142088, 5495.586, 613.62, 8.927588, 5478.257, 799.5798, 6.872885, 5495.786, 600.49, 9.15146, 5495.674, 99.51036, 100.0, 100.0, 99.69093, 100.0, 100.0
68611.70928000001, 283.8680066314339, 283.1638489400211, 283.9888310855472, 34.59652632915869, 34.79654968376867, 34.76322950618253, 9786.610391487386, 9826.187164247289, 9850.387992517779, 194.59846015456924, 36.12257690297065, 30.659026178245995, 9787.139042985244, 9825.894042654625, 9849.216215556122, 0.9999942628492989, 0.9999911049657482, 0.9999930241263805, 60.02500946329378, 60.02336577328328, 60.021081375937015, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.1301, 3.506467, 2740.482, 794.2047, 6.917731, 5494.13, 594.6793, 9.236701, 5493.349, 607.6197, 9.03809, 5490.678, 793.3615, 6.924386, 5493.537, 594.2075, 9.243569, 5492.832, 99.73723, 99.98203, 99.9626, 99.91373, 99.96902, 99.951
68614.09964, 283.4612626752357, 283.50595191480227, 283.8293376364346, 34.56459592979511, 34.781384357285425, 34.74023883502357, 9762.934732962927, 9833.551200291746, 9848.612442761605, 200.6784740376868, 40.26110210487195, 20.503753869591492, 9774.981371815082, 9845.814923520311, 9840.103389438578, 0.9999951784610241, 0.999994409087462, 0.9999979078813925, 60.01996988031968, 60.02063357161815, 60.021530095976736, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 780.8541, 3.50843, 2740.075, 794.2047, 6.918099, 5493.875, 594.0387, 9.254188, 5490.572, 605.4254, 9.080562, 5494.0, 789.6609, 6.957623, 5489.807, 589.3565, 9.316085, 5484.31, 99.71291, 99.97259, 99.92774, 99.96426, 99.90258, 99.79813
68616.5292, 283.38731126666676, 283.3907833945488, 283.76969427922864, 34.59324960941147, 34.815651627679266, 34.78651309486203, 9774.431281451849, 9838.369134640048, 9836.684783304176, 200.7029937328707, 36.92907067045462, 24.932391761878534, 9781.73413002342, 9846.022076356956, 9844.080216806791, 0.999996503247369, 0.9999921901752548, 0.9999976543582012, 60.025517189963125, 60.02659774910677, 60.026723416564735, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 785.2702, 3.496116, 2742.299, 792.123, 6.934309, 5493.526, 593.7669, 9.24388, 5493.146, 607.4838, 9.038457, 5490.724, 793.3615, 6.924386, 5493.759, 594.1678, 9.243936, 5492.771, 99.79848, 99.96257, 99.95891, 99.91386, 99.97006, 99.95428
68618.94356, 283.39184687159053, 283.46146635534996, 284.00402290557486, 34.56241812360009, 34.821680050245746, 34.764629418337286, 9765.974689372773, 9846.252958597734, 9852.568407713383, 199.81203666709735, 29.43331264557446, 28.973968474252615, 9770.791406727756, 9853.3134269352, 9840.523961378572, 0.9999987756996693, 0.9999931331493868, 0.9999978314039586, 60.02566316266615, 60.029048772165375, 60.028679952947634, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.485, 3.506645, 2740.252, 794.2047, 6.917731, 5494.016, 594.6599, 9.237437, 5493.282, 601.2892, 9.139399, 5495.574, 793.3806, 6.924203, 5493.594, 594.2274, 9.243752, 5492.832, 99.72732, 99.97787, 99.95949, 100.0, 99.96813, 99.9532
68621.3656, 283.5167205360503, 283.51107707913036, 283.8962237992101, 34.58587871466381, 34.78609418166764, 34.77842082164227, 9771.743690399846, 9834.045933519248, 9848.516709338654, 206.00764107129635, 44.78677361701193, 19.89879310019296, 9790.278569947443, 9847.730201755787, 9855.913140929735, 0.999996331754132, 0.9999906611164857, 0.9999972195640756, 60.027521430259505, 60.02489546266211, 60.023855211972666, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 774.9988, 3.528061, 2734.416, 800.5083, 6.865419, 5495.926, 600.9882, 9.143376, 5495.515, 594.9588, 9.232985, 5493.487, 799.618, 6.872703, 5495.618, 600.4701, 9.152009, 5495.668, 99.51228, 100.0, 100.0, 99.96201, 100.0, 100.0
68623.7204, 283.49227759525695, 283.7103842753926, 284.1573555577795, 34.602349595130995, 34.7603724380035, 34.74757244443845, 9774.080976090245, 9847.27768851613, 9844.422649338781, 195.86936461627806, 32.16622789729672, 23.432177964054063, 9773.327116400182, 9827.740342202556, 9845.783086181787, 0.9999966746023821, 0.9999960235819263, 0.9999977253444167, 60.026898612916774, 60.022165771518814, 60.020116449717534, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.4258, 3.506824, 2740.362, 794.1852, 6.917731, 5494.074, 594.6793, 9.237253, 5493.289, 601.3281, 9.13756, 5495.528, 793.3806, 6.924203, 5493.479, 594.1678, 9.244485, 5492.777, 99.74297, 99.9758, 99.96162, 100.0, 99.96498, 99.9522
68626.10948, 283.67654698337446, 283.6612558270931, 283.9976402238405, 34.538545334142526, 34.73540578180127, 34.67644428935529, 9763.160942028217, 9815.601890439562, 9834.164964212794, 201.5944751853558, 39.51366000434757, 15.804165988912246, 9760.186016689682, 9824.884681731339, 9835.421050910583, 0.9999978691784887, 0.9999914249689041, 0.9999982646796723, 60.024060161545236, 60.02354845823886, 60.01883310799053, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 774.9594, 3.52824, 2734.401, 794.2047, 6.917915, 5494.188, 594.6793, 9.237253, 5493.356, 601.4058, 9.131676, 5495.19, 791.6638, 6.942466, 5491.548, 591.4838, 9.289716, 5486.854, 99.51592, 99.9799, 99.96273, 100.0, 99.93416, 99.85834
68628.475, 283.4157310462171, 283.67780958569296, 284.0289265649555, 34.581288770863864, 34.78033805433079, 34.766966251689205, 9774.967492209407, 9842.170305629803, 9846.284648102443, 199.54173298295518, 35.73516069882089, 17.484326165225866, 9785.095219150358, 9845.08440634002, 9839.542348075947, 0.9999963738053427, 0.9999951932802359, 0.9999979518962078, 60.02475838188344, 60.02286326586547, 60.02254688108559, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 769.2224, 3.544481, 2728.235, 789.0879, 6.952912, 5491.209, 591.1269, 9.277933, 5490.681, 603.3864, 9.105935, 5495.077, 792.5031, 6.928038, 5493.645, 594.0883, 9.244302, 5492.831, 99.33576, 99.92367, 99.9019, 99.99018, 99.96799, 99.951
68630.89984000001, 283.3925227740914, 283.6384221982613, 284.0241704581662, 34.60000822013416, 34.779676370933, 34.746664315953936, 9779.95478860711, 9843.23056998848, 9841.141336835133, 203.11420481352525, 38.41491821190266, 23.449570931188646, 9766.093586923407, 9838.085033193536, 9841.000401335416, 0.9999978517498168, 0.9999930155654644, 0.9999961232179229, 60.03084091512882, 60.02189643898422, 60.01474069196771, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 774.9199, 3.528061, 2734.196, 794.1658, 6.918283, 5494.134, 594.6599, 9.237253, 5493.117, 607.6003, 9.036618, 5490.789, 793.3615, 6.924386, 5493.592, 594.2075, 9.243936, 5492.838, 99.5161, 99.98092, 99.96243, 99.911, 99.96507, 99.95331
68633.27216000001, 283.4250973445163, 283.62061378042984, 284.0075157003846, 34.5803610470436, 34.80334739802389, 34.771557385353475, 9769.546724806947, 9839.636064334061, 9848.637295703174, 209.58478927868316, 53.194386009374284, 17.991946999553875, 9782.104657984974, 9839.05414868517, 9852.709779082412, 0.9999982939645772, 0.9999849674061273, 0.9999988610309061, 60.01723967394135, 60.016052853195426, 60.01257504649501, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.1498, 3.507359, 2740.08, 800.45, 6.865972, 5496.096, 600.9688, 9.14356, 5495.683, 613.62, 8.927403, 5478.205, 799.5607, 6.87252, 5495.732, 600.4701, 9.152558, 5495.727, 99.73132, 100.0, 100.0, 99.68703, 100.0, 100.0
68635.65024, 283.6300380725026, 283.2031521080267, 283.9391066455162, 34.62630875038629, 34.80859779458059, 34.7812014499747, 9769.27105886316, 9828.88964434103, 9842.640278753002, 200.4784788331608, 44.67605435048608, 23.900226629692952, 9780.233728745903, 9842.509204334696, 9844.650537324504, 0.9999974981624123, 0.9999923070375817, 0.9999965743955888, 60.02095670622028, 60.020262029993766, 60.01897145787338, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 774.9791, 3.527704, 2734.568, 794.2047, 6.917362, 5493.958, 594.6599, 9.237253, 5493.236, 607.5809, 9.036802, 5490.521, 793.3806, 6.92402, 5493.702, 594.2075, 9.243936, 5492.838, 99.51784, 99.97779, 99.96152, 99.91196, 99.96902, 99.95331
68638.03988000001, 283.20032211705654, 283.3529197393003, 283.80350483994386, 34.619655877544275, 34.81860766774607, 34.777155804846615, 9760.205435260683, 9836.3992078029, 9848.744231542922, 196.54053720504908, 46.57767707184075, 20.8988692119392, 9765.515922044708, 9837.560881119296, 9834.809501333177, 0.9999981618795022, 0.9999903482548856, 0.9999977814967584, 60.01500078118119, 60.01628924197608, 60.01668134694446, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2484, 3.507002, 2740.214, 794.1852, 6.917731, 5494.129, 594.6793, 9.237253, 5493.23, 607.5614, 9.036802, 5490.677, 799.618, 6.873068, 5496.018, 593.8894, 9.253092, 5491.404, 99.72749, 99.9768, 99.96152, 99.91399, 100.0, 99.92721
68640.42128000001, 283.37799510879006, 283.4378197109854, 283.7513166556711, 34.60130088864011, 34.78588537858174, 34.7810277828922, 9782.935290973362, 9835.212212888098, 9845.49964487071, 200.81485601095483, 36.739559140264646, 13.275899852857833, 9777.355795794036, 9838.743317619248, 9843.19740977212, 0.999998044766141, 0.9999932189155548, 0.9999964728331242, 60.021073140555416, 60.01868955928846, 60.018496001718354, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 787.5177, 3.484159, 2744.198, 787.9595, 6.966175, 5488.982, 588.7198, 9.311435, 5487.014, 602.3378, 9.116415, 5494.799, 802.9561, 6.848596, 5495.662, 592.3188, 9.269755, 5492.003, 99.90796, 99.88314, 99.82968, 99.989, 100.0, 99.92534
68642.84372, 283.290650066069, 283.4899319874315, 283.8339724202184, 34.5760264830772, 34.79894268263038, 34.78288091964097, 9777.424666821998, 9831.452549635535, 9849.356602617132, 201.97769286388666, 34.881536156453876, 17.89779243594512, 9781.767011324737, 9846.351922246795, 9854.03249516324, 0.999997573828425, 0.9999927935219813, 0.9999973305267897, 60.02134626281856, 60.020476815381194, 60.02325162348355, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2878, 3.507002, 2740.51, 794.2242, 6.917547, 5494.248, 594.6987, 9.236885, 5493.348, 602.299, 9.130389, 5495.421, 799.618, 6.872885, 5496.005, 594.2274, 9.243936, 5492.952, 99.73827, 99.97584, 99.96258, 100.0, 100.0, 99.95538
68645.25176, 283.4629422748182, 283.5718452001684, 284.22276775588443, 34.60170286662161, 34.789926474941176, 34.76058737442644, 9781.776298169785, 9836.083486374146, 9845.323181187401, 208.9654967910376, 44.52969500529207, 29.829149364392833, 9789.524081692489, 9840.865170241737, 9849.327094782393, 0.9999982163388711, 0.9999890607016149, 0.9999978233381425, 60.02481810212838, 60.023756330564346, 60.030080932446964, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 776.7731, 3.523957, 2734.936, 800.2165, 6.86634, 5495.978, 600.6776, 9.147058, 5495.661, 594.9393, 9.233353, 5493.367, 793.3996, 6.924203, 5493.651, 600.4503, 9.152375, 5495.652, 99.53538, 100.0, 100.0, 99.96605, 99.9681, 100.0
68647.59716, 283.4206492873161, 283.61739282338164, 283.9507364407605, 34.61251803435892, 34.795876823123734, 34.74675169863791, 9768.274394214148, 9846.000628229933, 9845.00752932426, 199.77333256160819, 33.044494135772595, 20.262700628359198, 9775.321060372225, 9851.754907355298, 9844.387815695516, 0.9999974085563379, 0.9999926533482395, 0.9999972884102855, 60.02591928336326, 60.02552995835479, 60.025814850345256, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.3864, 3.50843, 2740.682, 794.2047, 6.917731, 5494.129, 594.6793, 9.237069, 5493.289, 601.3863, 9.137927, 5495.542, 799.5798, 6.873433, 5495.732, 594.1876, 9.243936, 5492.838, 99.72647, 99.97584, 99.96162, 100.0, 100.0, 99.95331
68649.98528000001, 283.447519985351, 283.58261121833, 283.87308423946683, 34.57387647199688, 34.772981825383866, 34.749001534100245, 9775.850667576486, 9841.198109369938, 9850.964524381201, 187.342301663949, 42.04666995038042, 20.579865890595215, 9783.29822179627, 9830.576777155631, 9842.830449517778, 0.9999980457755079, 0.9999934190746564, 0.999997365637947, 60.01879581382329, 60.02207439981182, 60.01865013776046, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2878, 3.507002, 2740.655, 794.2047, 6.917547, 5494.129, 594.6793, 9.237069, 5493.275, 601.2115, 9.13995, 5495.417, 793.3615, 6.924203, 5493.594, 594.2075, 9.243936, 5492.718, 99.74352, 99.97477, 99.95949, 99.99931, 99.96403, 99.9532
68652.5022, 283.4201230544351, 283.614835399801, 284.0785001271067, 34.5968703204057, 34.80432114584929, 34.79112132105702, 9784.93683648003, 9842.101919330107, 9850.891910676914, 196.6067446446541, 32.77537119456156, 26.579244957280935, 9777.097243223516, 9837.29597861086, 9855.98792804402, 0.9999977696538656, 0.999993713358187, 0.999997067231688, 60.017930618952654, 60.01766158349487, 60.02089316048918, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 787.5374, 3.484872, 2743.949, 787.9206, 6.966359, 5488.924, 588.3704, 9.321191, 5484.626, 607.2119, 9.042502, 5492.138, 788.4974, 6.958902, 5490.728, 590.7283, 9.282391, 5490.05, 99.85422, 99.88209, 99.80185, 99.92748, 99.9149, 99.90258
68654.91488000001, 283.4236179977281, 282.89005661901786, 283.8362505731691, 34.62296916845139, 34.80447038268112, 34.79293330631783, 9790.662260215291, 9827.383204665819, 9855.61892459946, 193.15200386874858, 37.93634486414203, 36.08359315973212, 9788.446160317631, 9825.180333077356, 9844.750083675292, 0.9999931189371289, 0.9999937291378054, 0.9999956773618972, 60.013352356671405, 60.01838284333622, 60.013585085292924, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2681, 3.506289, 2740.534, 794.2047, 6.917731, 5494.188, 594.6599, 9.237621, 5493.288, 605.6973, 9.061808, 5491.74, 793.3615, 6.924203, 5493.649, 594.2075, 9.244119, 5492.838, 99.71841, 99.98193, 99.95937, 99.93332, 99.96507, 99.95318
68657.27260000001, 283.2184626436717, 283.4512354373167, 283.80048838728646, 34.61002523186003, 34.78448863515987, 34.789627400422184, 9772.384348843247, 9833.529344748402, 9838.5059379236, 205.69020827648046, 51.611335124387324, 19.64217426203777, 9768.883962256725, 9835.980018308483, 9849.406414244808, 0.9999966946168103, 0.9999863309413901, 0.9999988479324171, 60.0149991208791, 60.0160658434997, 60.013022105797155, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 777.6406, 3.520566, 2736.039, 799.2437, 6.876471, 5496.034, 599.4158, 9.157366, 5495.776, 613.62, 8.927588, 5478.258, 799.637, 6.872885, 5495.89, 600.4701, 9.152375, 5495.787, 99.57552, 100.0, 100.0, 99.6881, 100.0, 100.0
68659.672, 283.284644988684, 283.5563025096826, 283.83544529390264, 34.5549758642085, 34.823212558247306, 34.776183147446375, 9777.740642583196, 9836.371609062897, 9837.068962649202, 200.07479978227275, 38.88730672981467, 19.454105980832992, 9784.186271913426, 9839.86732180158, 9843.98351101078, 0.9999978338829044, 0.9999899861938464, 0.9999973169480463, 60.01580364625617, 60.01813729393636, 60.01556461728964, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2878, 3.506645, 2739.927, 794.1852, 6.917731, 5494.129, 594.6793, 9.237437, 5493.283, 607.5614, 9.036986, 5490.672, 793.3806, 6.924386, 5493.87, 594.2075, 9.243936, 5492.771, 99.72713, 99.9768, 99.9614, 99.91602, 99.97209, 99.9521
68662.12448, 283.3222000814452, 283.42827809061527, 283.7937609835589, 34.59853076464852, 34.815015217442046, 34.77840763364185, 9774.252673782188, 9832.064817358425, 9849.971417492983, 203.822219048875, 45.38732650715974, 15.140680359139196, 9781.496891259267, 9830.448817130735, 9846.990157984437, 0.9999973879792861, 0.9999898396813544, 0.9999985815148243, 60.01218456810421, 60.016297190044696, 60.01631985135029, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.2484, 3.506824, 2740.066, 794.1852, 6.917915, 5494.07, 594.7181, 9.237621, 5493.341, 607.5614, 9.036618, 5490.62, 799.618, 6.873068, 5495.677, 594.2075, 9.243936, 5492.837, 99.74263, 99.97678, 99.96056, 99.91114, 100.0, 99.95538
68664.50088, 283.6420256076238, 283.60595091748866, 284.068857656912, 34.57413371029008, 34.80041347938337, 34.74564302097434, 9777.903870450944, 9839.115354854886, 9848.350189088758, 198.22534103123644, 35.90086047683326, 24.05909472028236, 9779.962562679242, 9840.70095669882, 9848.58867099643, 0.9999972096705422, 0.9999926049937797, 0.9999979828381937, 60.01335398401537, 60.016647264262154, 60.010738387609166, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 787.5374, 3.484159, 2744.925, 787.9011, 6.96599, 5488.867, 588.3898, 9.321007, 5484.461, 601.3281, 9.141788, 5495.587, 805.9127, 6.822845, 5494.516, 588.7004, 9.309492, 5486.962, 99.89894, 99.88098, 99.80303, 100.0, 99.97816, 99.84638
68666.89512, 283.4352424977499, 283.5326510604673, 284.02448836714416, 34.594802651762485, 34.78937725521841, 34.78084955216279, 9780.366101211339, 9836.558544964995, 9845.189662458488, 195.24115965647115, 42.17089755206143, 24.43663731015704, 9779.29107286782, 9840.928117299069, 9850.630684499361, 0.9999973059270125, 0.9999936458816708, 0.9999985423258513, 60.01632964446631, 60.017311602194205, 60.01418875781913, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.3864, 3.507002, 2739.913, 794.1852, 6.917731, 5494.129, 594.6793, 9.237437, 5493.223, 605.7749, 9.076884, 5493.568, 799.5989, 6.873068, 5495.84, 594.2075, 9.244302, 5492.832, 99.73843, 99.9768, 99.95947, 99.9666, 100.0, 99.95308
68669.2728, 283.4634200822917, 283.5048831135666, 283.8920676216618, 34.60723756686938, 34.80431564851682, 34.783080551528684, 9788.130648950742, 9844.910434389672, 9839.154324758314, 206.33437853855935, 43.369686671381714, 22.518562342738733, 9781.110504058906, 9838.976302221126, 9847.81271087167, 0.9999974499592446, 0.9999901947497778, 0.999997327863129, 60.01428869217362, 60.01332587090664, 60.00782592351827, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 779.4543, 3.513249, 2737.183, 796.6367, 6.893232, 5495.661, 598.4064, 9.183688, 5495.683, 596.5705, 9.209634, 5493.541, 793.4187, 6.92402, 5493.594, 600.49, 9.152375, 5495.667, 99.68327, 100.0, 100.0, 99.97444, 99.96706, 100.0
68671.67324, 283.3322439023185, 283.39643267941807, 283.8593905149636, 34.59294406603363, 34.80962806854187, 34.7766108182311, 9777.927854971163, 9835.873228233746, 9852.832720020539, 198.16227511646412, 47.365316860888925, 28.559545603128754, 9787.915710023666, 9840.637764545956, 9849.327625003261, 0.9999973254749119, 0.9999939170394991, 0.9999988709130465, 60.01257987456812, 60.01284656550054, 60.00957638507804, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 780.6767, 3.509322, 2740.582, 794.2825, 6.917547, 5494.019, 594.6987, 9.236885, 5493.282, 601.2892, 9.139766, 5495.542, 799.5798, 6.87252, 5495.728, 594.2274, 9.243752, 5492.893, 99.74089, 99.97584, 99.96138, 100.0, 100.0, 99.95331
68674.07680000001, 283.43347097811704, 283.59185931623756, 284.02943837354775, 34.62195757554694, 34.8009771430809, 34.768376582264644, 9778.980277122031, 9847.485692330572, 9851.814307353225, 197.43845505556055, 32.514305419204675, 25.41447468169008, 9785.359268741504, 9838.637091644587, 9849.815574686176, 0.9999956299727876, 0.9999951796109742, 0.9999975419229469, 60.01260693410836, 60.01313495818543, 60.01213614889657, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.209, 3.507181, 2740.319, 794.2242, 6.917731, 5494.247, 594.6599, 9.237069, 5493.349, 601.3475, 9.138295, 5495.536, 793.3424, 6.92402, 5493.432, 594.2075, 9.243936, 5492.839, 99.73132, 99.97477, 99.96042, 100.0, 99.96411, 99.9522
68676.4814, 283.4327215866503, 283.526821946571, 284.0054828087688, 34.59510458643448, 34.77854957790996, 34.752756634641344, 9783.787003227517, 9825.401135084476, 9843.34459308991, 185.68865437427212, 38.48219100159827, 30.88424298646669, 9771.393669859168, 9824.454298601864, 9849.1290757378, 0.9999927422286343, 0.9999930025975664, 0.9999925625274554, 60.01422202146792, 60.01673648039106, 60.020764816999474, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 787.6557, 3.48398, 2744.202, 787.9206, 6.966359, 5488.813, 588.3898, 9.321191, 5484.632, 607.542, 9.037354, 5490.656, 787.0286, 6.972599, 5487.868, 587.8654, 9.327805, 5483.815, 99.90557, 99.88007, 99.80079, 99.91294, 99.86286, 99.78575
68678.87640000001, 283.28271305571195, 283.5118454370881, 283.8043413600375, 34.56798095599453, 34.78665521166854, 34.7804103271841, 9781.10479319993, 9831.067120058266, 9843.657755523896, 197.75958881224597, 36.12008468113436, 20.453356059143886, 9779.741530863528, 9846.710457429186, 9852.845182227344, 0.9999971696286225, 0.9999935031589149, 0.9999966200899857, 60.01773067924868, 60.02290046163738, 60.01725500087199, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.3667, 3.507538, 2740.482, 794.1852, 6.917915, 5494.245, 594.6987, 9.237437, 5493.169, 601.5611, 9.130021, 5495.165, 793.3806, 6.924386, 5493.702, 594.2075, 9.243936, 5492.832, 99.71985, 99.97678, 99.96247, 100.0, 99.96807, 99.95428
68681.2464, 283.18814171032426, 283.3421537784099, 283.8048382505961, 34.63151629530919, 34.78082614702116, 34.774398133947194, 9783.146050471303, 9838.542461618981, 9847.561957052467, 205.15265136827475, 52.46076233450822, 18.420385890530724, 9778.34230509812, 9835.125671451002, 9834.336723744502, 0.9999976515109543, 0.9999903012557312, 0.9999966955206097, 60.019717932500086, 60.01762732975744, 60.017569260308846, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 600], 5500.0, [], 781.4061, 3.507181, 2740.64, 794.5743, 6.914599, 5494.745, 596.0964, 9.212219, 5495.024, 610.1829, 8.979621, 5484.049, 797.3672, 6.887495, 5496.2, 599.2971, 9.162813, 5495.784, 99.71338, 99.99085, 99.98643, 99.81311, 100.0, 100.0
