TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
69001.18160000001, 283.26536122457674, 283.4700492498569, 283.8528108579588, 34.65232465199733, 34.81916077874291, 34.817612633850615, 9782.447291212324, 9852.89738853775, 9860.32682627959, 194.5101562860409, 42.27851701983877, 11.863444732991411, 9785.673517308243, 9849.557184602027, 9861.430190287283, 0.9999987058500447, 0.9999912991922011, 0.9999990934423187, 59.997761216283855, 60.00161165090185, 59.99866561605209, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.0186, 3.528061, 2734.463, 794.1852, 6.918099, 5494.187, 594.6404, 9.237437, 5493.287, 601.3087, 9.139766, 5495.541, 799.5226, 6.872885, 5495.779, 814.5511, 6.735007, 5485.185, 99.51246, 99.97881, 99.96147, 100.0, 100.0, 99.81191
69003.54276000001, 283.2430536574921, 283.45374790714305, 283.82884270398523, 34.66889581004912, 34.84419304946656, 34.814148949448615, 9783.180207500063, 9852.564485186887, 9855.806236727396, 193.26872029263723, 40.278087282281376, 16.381224321885384, 9790.109808742622, 9844.014828395722, 9854.052605984674, 0.9999974958501847, 0.9999919902015771, 0.9999991762254775, 60.00014455900898, 60.001999378336286, 59.99978394541815, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.3076, 3.506824, 2740.64, 794.1852, 6.917731, 5494.075, 594.6599, 9.237253, 5493.334, 601.2892, 9.139399, 5495.529, 793.3043, 6.924751, 5493.373, 814.4716, 6.73281, 5484.67, 99.71512, 99.97785, 99.95938, 100.0, 99.96304, 99.80468
69005.96616000001, 283.3606832393614, 283.29273787621975, 283.6704630353032, 34.62373353435712, 34.846058798963746, 34.83770436924016, 9785.562975874791, 9840.10004075293, 9855.182388093443, 202.75829473559543, 38.19783275287341, 16.742353332202583, 9789.429502183815, 9853.048607216413, 9849.047517411364, 0.9999989684673514, 0.9999894809214033, 0.9999994217213375, 60.00406476306167, 60.004843319711696, 60.00924674941697, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 787.8134, 3.484694, 2744.868, 787.9011, 6.966359, 5488.924, 588.3704, 9.321743, 5484.507, 607.6197, 9.036067, 5490.619, 786.9714, 6.972782, 5487.981, 820.1974, 6.678789, 5476.587, 99.881, 99.88209, 99.80171, 99.91306, 99.85982, 99.63473
69008.4312, 283.25593267761263, 283.2795434007194, 283.7591540502689, 34.633515169057496, 34.867749224391794, 34.85041624286528, 9794.695667260921, 9840.652809000361, 9855.270218368083, 195.93030596168228, 39.55613083941557, 23.679550666758587, 9793.897228743768, 9851.67027600656, 9856.222534886712, 0.9999992951755631, 0.9999885096258042, 0.9999990098542737, 60.010967203598106, 60.00341148525152, 60.006554439697034, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.4061, 3.506824, 2740.592, 794.2047, 6.917731, 5494.132, 594.6016, 9.237621, 5493.281, 603.736, 9.093801, 5493.648, 793.3043, 6.924933, 5493.484, 814.6505, 6.733725, 5484.897, 99.72105, 99.97782, 99.95934, 99.97859, 99.96507, 99.80881
69010.77432000001, 283.0293552958199, 283.23098458738684, 283.40928403471383, 34.636957229923865, 34.82006129053748, 34.78458880005032, 9771.853925999763, 9837.859547730552, 9838.606639295407, 209.5067474375037, 51.128092705158224, 18.163448818421784, 9779.466654435546, 9841.471421894876, 9843.40851721496, 0.9999975793725477, 0.9999848740271445, 0.9999988244207567, 60.00659399036828, 60.01203481302792, 60.002150779396686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 780.0261, 3.511286, 2738.345, 796.4032, 6.896364, 5495.488, 598.4064, 9.177981, 5495.742, 612.1442, 8.9491, 5478.739, 799.4654, 6.873616, 5495.782, 807.6523, 6.800564, 5493.028, 99.67316, 100.0, 100.0, 99.71298, 100.0, 99.95896
69013.13612000001, 283.1606940196596, 283.3768037621665, 283.55694583382916, 34.6694348565226, 34.86974894051169, 34.82331981343794, 9778.798683198147, 9852.735061992053, 9855.941022295592, 214.69975080753193, 49.542430410537236, 19.573240186839712, 9784.742498778682, 9852.489381339907, 9851.185271521197, 0.9999993301277159, 0.9999853019970628, 0.9999990024200168, 60.01189197191648, 60.007795201864845, 60.0154772879891, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 780.3809, 3.511107, 2740.209, 794.3214, 6.91681, 5494.135, 594.6599, 9.237253, 5493.111, 607.542, 9.037354, 5490.619, 793.3043, 6.924568, 5493.372, 814.4716, 6.73519, 5485.131, 99.69745, 99.97691, 99.96045, 99.91292, 99.96302, 99.81305
69015.50636, 283.09274229490813, 283.2735657614996, 283.58240389234885, 34.631268919302954, 34.8501533987919, 34.80713831175047, 9783.275889642406, 9842.850633801121, 9850.091523419438, 213.20019278732298, 52.8697979946819, 10.752938237724038, 9779.193855619855, 9839.685132788563, 9852.863213125911, 0.999998844125545, 0.9999867292068805, 0.999998713358073, 60.012860531957045, 60.014883321223444, 60.01680627703852, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.5441, 3.506467, 2740.645, 794.1658, 6.917915, 5494.189, 594.621, 9.237989, 5493.228, 607.5614, 9.036251, 5490.67, 793.3043, 6.924933, 5493.595, 814.5114, 6.733908, 5485.132, 99.74315, 99.97789, 99.96152, 99.91386, 99.96799, 99.81202
69017.88268000001, 283.25568551858066, 283.4820735249043, 283.8104465312045, 34.608926653918004, 34.82617140947472, 34.80617531573023, 9781.99777580708, 9845.547064098138, 9846.030047361146, 203.54875911185218, 47.193327756288454, 20.15205910747818, 9784.09478647643, 9849.07485593643, 9849.242103923643, 0.9999988144255401, 0.9999826033264673, 0.9999986102454135, 60.01571823329138, 60.01214895050957, 60.02045425561869, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 787.5374, 3.484337, 2744.401, 787.9011, 6.966359, 5489.037, 588.3704, 9.321743, 5484.631, 601.3669, 9.138295, 5495.444, 787.0096, 6.973147, 5487.866, 820.8336, 6.667436, 5472.818, 99.90259, 99.88414, 99.80171, 100.0, 99.86281, 99.58799
69020.28284, 283.2570894840603, 283.4432215675656, 283.71149717746067, 34.59743487108634, 34.80369376359787, 34.77819747331115, 9779.86262568983, 9842.455280574319, 9845.77061036634, 205.3543582409976, 51.06077104770702, 12.962122372578051, 9771.683631711132, 9835.911059317512, 9853.731928269626, 0.9999993662098511, 0.9999864071824833, 0.9999988635051185, 60.01063015246611, 60.010713181902304, 60.00910165189657, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.2878, 3.508073, 2740.372, 794.1658, 6.918283, 5494.074, 594.6599, 9.237253, 5493.229, 607.6003, 9.037354, 5490.664, 793.3233, 6.924751, 5493.373, 815.8633, 6.717245, 5481.492, 99.73323, 99.97879, 99.95841, 99.91374, 99.96802, 99.74684
69022.71392000001, 283.2798295235303, 283.4504513709861, 283.77454599427017, 34.56937760204263, 34.79325903838552, 34.72359051768749, 9774.602982570339, 9834.242102766066, 9830.492005840168, 199.21339047244805, 51.62806251287748, 15.737933995535059, 9769.906843432474, 9826.274105832701, 9837.365562739156, 0.9999984720159252, 0.9999875209607466, 0.9999978970276727, 60.012512261495615, 60.01063375017368, 60.01293429954665, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.347, 3.507359, 2740.587, 794.1852, 6.917731, 5494.081, 595.3781, 9.227497, 5494.708, 609.4644, 9.003891, 5485.729, 796.5279, 6.893704, 5495.617, 824.9291, 6.62367, 5462.863, 99.73324, 99.97581, 99.97826, 99.8398, 100.0, 99.41105
69025.10932, 283.33506520433883, 283.3067558913038, 283.8609925698178, 34.57613776314699, 34.81539853646125, 34.75810886958937, 9776.418835324166, 9841.068348008597, 9844.952654237653, 205.32125056109498, 47.220494278364185, 13.877796256367219, 9781.226553727533, 9838.819188314112, 9846.192266701157, 0.9999991771778344, 0.9999857118729504, 0.9999990465562574, 60.00978293139185, 60.009827105654466, 60.01338581486218, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 777.3054, 3.517889, 2737.03, 796.7339, 6.901706, 5494.802, 596.2128, 9.221239, 5493.27, 607.6973, 9.035699, 5490.449, 793.3424, 6.924568, 5493.704, 820.8336, 6.667069, 5472.698, 99.61424, 99.9915, 99.9685, 99.91019, 99.96398, 99.58899
69027.44316000001, 283.30201351367214, 283.5759229369078, 283.77651258785863, 34.58960590248464, 34.780382551701955, 34.78892451699488, 9781.107062188425, 9832.816646731962, 9837.668012736494, 199.47074349217837, 45.072768645951356, 16.194413702874044, 9774.966339920997, 9841.267339554794, 9845.027109189601, 0.9999988698672612, 0.9999880066266582, 0.9999990472014946, 60.01048278533519, 60.00200925097988, 60.009059858592806, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.1171, 3.527883, 2734.239, 794.1852, 6.917731, 5494.075, 594.6793, 9.237253, 5493.23, 607.6197, 9.036435, 5490.456, 799.5798, 6.87325, 5495.889, 820.8137, 6.666703, 5472.872, 99.51001, 99.97581, 99.96045, 99.90996, 100.0, 99.58998
69029.82532, 283.15153793356495, 283.3653825323414, 283.66665383221977, 34.626866301529326, 34.79186749923822, 34.77381218507164, 9771.646020425515, 9834.712312699934, 9844.876484512046, 197.84395561579004, 44.43466250014262, 15.202960728037851, 9773.096983897822, 9830.883204170445, 9843.109698708204, 0.9999987929360842, 0.9999904637634546, 0.9999987422138478, 60.000230818808625, 60.00173511841233, 59.99980386656321, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 768.8872, 3.546801, 2726.921, 787.9011, 6.966175, 5488.807, 588.351, 9.321375, 5484.461, 601.3475, 9.138295, 5495.438, 805.9127, 6.816819, 5494.28, 814.571, 6.733908, 5485.074, 99.2439, 99.87792, 99.8029, 100.0, 99.97954, 99.80993
69032.1602, 283.19435159497635, 283.3402268823989, 283.6140815445633, 34.6117482286605, 34.8442776216665, 34.800689249262845, 9779.712600828872, 9839.853662009502, 9842.503652671678, 200.69935873889517, 47.88504880384744, 13.620939391662432, 9784.264362526143, 9843.864231781463, 9843.638837678283, 0.9999992294178366, 0.9999883553038595, 0.9999996909524487, 59.99004786519377, 59.99392637189236, 60.00037216148453, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.0186, 3.52824, 2734.191, 794.1852, 6.917915, 5494.128, 594.6793, 9.237069, 5493.229, 607.5614, 9.03717, 5490.685, 799.5607, 6.87325, 5495.566, 820.8137, 6.667619, 5472.819, 99.5161, 99.97678, 99.96042, 99.90984, 100.0, 99.59006
69034.5614, 283.2444218273996, 283.4041376467368, 283.65173816360164, 34.64326085294672, 34.8336204336547, 34.8103058001947, 9787.726566258869, 9838.691779680503, 9841.080197404915, 196.9110823218307, 45.86909863839401, 28.469189957092567, 9778.386044369208, 9841.225725830762, 9843.287963840698, 0.9999990944368349, 0.9999893248335163, 0.9999981697840967, 60.00104231960602, 59.99863005700388, 59.99733481847403, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.0777, 3.527704, 2734.354, 794.1852, 6.917731, 5494.075, 594.6599, 9.237621, 5493.229, 601.3087, 9.138295, 5495.542, 799.3128, 6.881104, 5495.517, 813.1395, 6.751488, 5488.303, 99.51246, 99.97881, 99.96042, 100.0, 100.0, 99.85848
69036.97712000001, 283.3045393243824, 283.30395056639196, 283.6489367549341, 34.59536086573079, 34.81026339580057, 34.80227980329419, 9785.54941044217, 9842.192056410024, 9845.219421241674, 216.4754118470064, 38.63684073297918, 17.214433259521684, 9777.889607704257, 9838.914255129268, 9843.349457319508, 0.9999976086385828, 0.9999883925969809, 0.9999982322079624, 59.99961785573001, 59.998666059593994, 60.00408730670045, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.2878, 3.507181, 2740.257, 800.2359, 6.867445, 5495.661, 599.9981, 9.15939, 5495.391, 598.2599, 9.185548, 5495.317, 797.5579, 6.885487, 5495.686, 814.5511, 6.734457, 5485.011, 99.73287, 100.0, 100.0, 99.99843, 100.0, 99.81404
69039.32924, 283.3695333094041, 283.5049902865283, 283.7974055681739, 34.62300869056299, 34.817230199452034, 34.79716686594005, 9774.092477372109, 9840.066875975996, 9853.917773123276, 191.46828614036258, 42.61677812837047, 19.951951945164637, 9779.27713542557, 9846.843814097207, 9851.14420737452, 0.9999987692663024, 0.9999894936343813, 0.9999972077552618, 59.999227326996504, 59.99460780893622, 59.996894938852094, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 777.9955, 3.516461, 2737.851, 794.2047, 6.917731, 5494.075, 594.6404, 9.237621, 5493.228, 601.2504, 9.139766, 5495.521, 793.3043, 6.924751, 5493.588, 814.5313, 6.73226, 5485.191, 99.61892, 99.97484, 99.96041, 100.0, 99.96695, 99.81416
69041.73844, 283.53169416445166, 283.4366612195912, 283.7493602728669, 34.56532552924092, 34.778000409892606, 34.76405833711213, 9776.897902539, 9824.32101955927, 9841.641165988738, 204.30180201632265, 48.747871470668315, 13.458084099555435, 9777.176188213212, 9835.287595021717, 9838.41196312337, 0.9999985747735202, 0.9999873041962959, 0.999998471624546, 59.996390223142285, 59.990430593223145, 59.99676506391359, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 787.36, 3.485586, 2743.973, 787.9011, 6.966175, 5488.754, 588.3704, 9.321559, 5484.462, 607.6003, 9.036251, 5490.508, 786.9905, 6.973147, 5487.756, 820.8137, 6.667436, 5472.99, 99.86429, 99.87908, 99.8009, 99.91413, 99.86084, 99.59213
69044.12136, 283.405835756131, 283.5106312408422, 283.6792935573024, 34.61878602528252, 34.80787041749163, 34.78339180174125, 9779.525618530404, 9850.597270962207, 9844.345533122865, 193.6334936319372, 45.88151154559387, 17.548319986673505, 9788.026917939898, 9832.6339164069, 9853.972170959805, 0.9999981250550357, 0.9999909677217306, 0.9999977506239024, 59.995956704684254, 59.995825252004984, 59.998038959898224, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.4258, 3.507181, 2740.534, 794.1658, 6.917915, 5494.014, 594.6404, 9.237805, 5493.34, 601.3281, 9.138846, 5495.483, 793.3043, 6.924751, 5493.645, 814.6505, 6.73281, 5485.243, 99.73915, 99.97571, 99.96027, 100.0, 99.96799, 99.80472
69046.471, 283.29213020820544, 283.4478500478471, 283.8861100354671, 34.61963073641796, 34.81214243107676, 34.80018094617975, 9779.092938075899, 9844.869977184104, 9847.109528246436, 205.21638751876344, 51.20950765257726, 12.13807203603983, 9787.0426385137, 9839.791691283075, 9846.614839899228, 0.9999985839432762, 0.9999870033644063, 0.9999991606016989, 59.995662482901906, 60.00279335770714, 59.997167014553504, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.1696, 3.507895, 2740.224, 794.1658, 6.917915, 5494.02, 594.621, 9.237253, 5493.222, 607.5614, 9.036802, 5490.56, 793.3043, 6.924933, 5493.644, 814.6108, 6.734457, 5484.729, 99.70993, 99.97782, 99.96258, 99.91186, 99.96797, 99.81513
69048.87152, 283.27527606638574, 283.487145934781, 283.75834835055775, 34.58953367037211, 34.81027711109784, 34.78850401372892, 9782.004571050573, 9841.467553274208, 9852.995707556141, 212.34134160852682, 54.15754705790846, 15.553088824235147, 9780.814576002942, 9840.838779536034, 9848.639903280648, 0.9999976167017545, 0.9999840336865936, 0.9999984187898697, 60.00061323473321, 60.001856456745294, 60.00055098685125, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.0383, 3.52824, 2734.133, 800.4305, 6.865972, 5495.807, 601.0852, 9.142824, 5495.685, 613.3287, 8.933288, 5481.527, 798.3972, 6.888591, 5495.579, 811.1315, 6.767419, 5487.843, 99.52411, 100.0, 100.0, 99.72014, 100.0, 99.88307
69051.29412, 283.2526190923692, 283.3193230100862, 283.5338791883309, 34.65413994724836, 34.82468394740582, 34.7967328958132, 9779.361537694542, 9841.874815344716, 9846.464879146006, 204.3439342110878, 49.18433584653576, 11.451928006576054, 9782.220207462184, 9838.400060817241, 9846.840104945995, 0.999999143456759, 0.9999871602147269, 0.9999983497348272, 59.99958386628249, 59.99796564752992, 60.00040666706902, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.3273, 3.507181, 2739.721, 794.1852, 6.917731, 5494.185, 594.6404, 9.237621, 5493.282, 607.5226, 9.036986, 5490.618, 793.2852, 6.924568, 5493.701, 814.5114, 6.735923, 5484.961, 99.70956, 99.97473, 99.96138, 99.91399, 99.96709, 99.81933
69053.69564, 283.15132473462774, 283.2694427672317, 283.66220936110403, 34.60913713171097, 34.80745222368683, 34.79719935567051, 9771.965381857553, 9832.922674831014, 9844.620432510497, 204.42058232777526, 46.61448133594308, 20.61478451207222, 9774.164878373467, 9837.611083575312, 9844.652565625192, 0.9999981834433429, 0.9999900745647663, 0.9999986253958799, 59.99072983046556, 59.995924864086554, 59.99204497293549, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 784.5408, 3.495402, 2742.944, 789.8661, 6.954938, 5489.81, 588.7198, 9.316957, 5484.521, 601.5417, 9.13756, 5495.49, 787.0096, 6.972964, 5487.866, 820.8336, 6.667619, 5472.761, 99.82236, 99.90987, 99.80442, 100.0, 99.86284, 99.59114
69056.05844000001, 283.32592141797574, 283.24823893094714, 283.67767000280696, 34.636156759266335, 34.814605019172504, 34.795935843803235, 9787.565405456695, 9841.54007594313, 9848.163404581595, 201.03012784711427, 46.68164293214204, 17.662881659630784, 9787.59417260065, 9838.689828685128, 9851.476762252933, 0.9999993080549109, 0.9999877907129212, 0.999998683914919, 59.99137298414035, 59.99347741798582, 59.99251771599517, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.4258, 3.507359, 2739.932, 794.1658, 6.918283, 5493.961, 594.6404, 9.237621, 5493.229, 607.5809, 9.036618, 5490.572, 793.3043, 6.924933, 5493.702, 814.6108, 6.734091, 5484.955, 99.71722, 99.97575, 99.96032, 99.91304, 99.96799, 99.80985
69058.43604, 283.17614759036013, 283.3686030220716, 283.71540510716596, 34.61470618423731, 34.79477179208786, 34.801110067729184, 9775.077633056957, 9843.847938843972, 9838.710573118755, 201.964611379075, 51.87439961069555, 14.887145120023888, 9780.235422071773, 9834.708916630201, 9836.68242605407, 0.9999988742518553, 0.9999887344403008, 0.9999988838822459, 59.99002978643218, 59.98870677029936, 59.98825775336497, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.3667, 3.507359, 2740.195, 794.1464, 6.918099, 5494.015, 594.6404, 9.237621, 5493.171, 607.542, 9.036986, 5490.73, 793.3043, 6.924933, 5493.537, 820.7938, 6.667436, 5472.758, 99.73897, 99.97674, 99.95937, 99.91399, 99.96903, 99.58899
69060.80736, 283.37582564265216, 283.44514877278016, 283.86146073701894, 34.586309578761636, 34.79561054791229, 34.75008024662687, 9774.514851843272, 9837.418331093793, 9846.095590288201, 207.1413739883269, 50.540386172674744, 17.466678325225985, 9774.60585425916, 9840.490300948888, 9847.975778763857, 0.9999987707626207, 0.9999864503810986, 0.999998417738112, 59.98964682557756, 59.98649516783188, 59.9848880544328, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 774.9002, 3.528061, 2734.095, 800.411, 6.865972, 5495.87, 601.0076, 9.143929, 5495.685, 613.6006, 8.927772, 5478.31, 799.5417, 6.873616, 5495.889, 826.8973, 6.604992, 5458.792, 99.51992, 100.0, 100.0, 99.69, 100.0, 99.32335
69063.17164, 283.39641188272896, 283.4677510967786, 283.8700236762407, 34.611765897328816, 34.80375657297637, 34.74873182500673, 9778.333012584444, 9830.71261711101, 9848.298925801082, 199.29937779502688, 52.996124212993436, 15.957341362596708, 9774.28057590718, 9839.489095431862, 9845.642762694391, 0.9999989095358202, 0.9999868924717059, 0.999999118627032, 59.98554867288789, 59.98849314327291, 59.98993820814681, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.3076, 3.506467, 2740.822, 794.1658, 6.918099, 5493.956, 594.6599, 9.237805, 5493.171, 607.5809, 9.036986, 5490.715, 795.4597, 6.902288, 5495.38, 820.8137, 6.667253, 5472.759, 99.70311, 99.97365, 99.96138, 99.91103, 99.99956, 99.58692
69065.55048, 283.3390896006757, 283.3811369081234, 283.88417907145725, 34.54584149143661, 34.80385465299797, 34.76312799380304, 9774.688735650403, 9836.000182927954, 9845.407410748148, 201.0894869624624, 50.14493367153318, 12.878148222127493, 9771.734895209263, 9834.624303907854, 9847.667342038749, 0.9999988579755515, 0.9999864459987639, 0.9999984352894989, 59.99062163558552, 59.98712823525756, 59.99091364530686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.0186, 3.528775, 2733.666, 792.979, 6.927493, 5493.051, 592.5245, 9.27554, 5489.558, 603.9496, 9.106854, 5494.878, 804.9208, 6.826681, 5494.385, 815.0681, 6.730429, 5484.902, 99.48357, 99.95718, 99.89362, 99.98361, 99.97535, 99.8089
69067.9418, 283.35210834080266, 283.3798379506123, 283.8178619368856, 34.612164240744995, 34.79227696338434, 34.77203736050061, 9773.257517501335, 9842.92933252895, 9847.84265647099, 202.30074043173641, 49.782219667495156, 13.980034225489362, 9779.357902268737, 9837.73131634826, 9846.193856231588, 0.9999990740797582, 0.9999874428360785, 0.999999273297146, 59.986720336988476, 59.98981127660504, 59.99139874270564, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 772.7316, 3.533594, 2733.327, 793.193, 6.920678, 5494.185, 594.5046, 9.237989, 5493.161, 607.5614, 9.036618, 5490.515, 799.5798, 6.87325, 5495.788, 820.8137, 6.667253, 5472.876, 99.47684, 99.97358, 99.95919, 99.91092, 100.0, 99.58901
69070.31456, 283.3575438384277, 283.4469973351444, 283.76766815298595, 34.581042328270776, 34.79521914817378, 34.787696608537125, 9784.970146776493, 9844.32283775046, 9851.443628911113, 200.1010156996225, 50.19946970134151, 15.333241060479395, 9784.866892822272, 9843.330715845814, 9855.420680515825, 0.9999992977642195, 0.9999862711292692, 0.9999986051784824, 59.99648720744032, 59.99443726427617, 59.9901803929676, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.0974, 3.527883, 2734.468, 794.1658, 6.917915, 5494.126, 594.6404, 9.237621, 5493.288, 607.5614, 9.036618, 5490.567, 799.5607, 6.87325, 5495.892, 814.6505, 6.732626, 5485.304, 99.51837, 99.97785, 99.9603, 99.91186, 100.0, 99.8098
69072.71408, 283.4091877281879, 283.30702633370026, 283.82726213999723, 34.57692189801897, 34.81293818747645, 34.760452880169865, 9769.747277819522, 9840.791109135094, 9846.674543080944, 216.78592328577793, 56.43063675666144, 17.508503915115398, 9776.054098739796, 9838.79538404395, 9840.02864194513, 0.999997208059892, 0.9999854355969348, 0.9999979246546322, 59.99142464045359, 59.99342177771058, 59.994312091099054, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.3273, 3.508252, 2740.429, 800.4305, 6.865787, 5495.754, 601.0658, 9.142272, 5495.582, 613.6394, 8.927036, 5478.375, 793.3043, 6.924568, 5493.705, 808.2687, 6.794338, 5492.411, 99.73532, 100.0, 100.0, 99.68598, 99.96909, 99.94979
69075.14480000001, 283.25534765678435, 283.31872337670893, 283.5586122545209, 34.62531471023348, 34.86903644149413, 34.82578585998394, 9783.746799916573, 9846.959972235205, 9846.949355612436, 199.4982420098131, 51.01677917361667, 13.804785755502508, 9786.974893156714, 9838.508278347488, 9857.588924437769, 0.9999986498790914, 0.9999849284067638, 0.9999981060463984, 59.99128134532568, 59.99144665737191, 59.99239284068991, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.058, 3.527704, 2734.358, 794.1658, 6.917915, 5493.958, 594.6599, 9.237621, 5493.164, 607.6003, 9.036802, 5490.567, 799.351, 6.880373, 5495.515, 814.4318, 6.733908, 5485.069, 99.51437, 99.97686, 99.95923, 99.9109, 100.0, 99.81194
69077.50880000001, 283.14860608045586, 283.36316309211895, 283.65999557175587, 34.60581034780135, 34.80143829232423, 34.78077626484083, 9775.716516579396, 9833.918315380326, 9845.927771649374, 201.51778391086918, 50.627774722604954, 25.71456308914094, 9774.240193765721, 9839.78574716462, 9841.235495371027, 0.9999972529469681, 0.9999866959815198, 0.9999982978206948, 59.99508401169957, 60.00052377573084, 59.99564296542552, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.347, 3.507181, 2740.745, 794.1464, 6.918099, 5494.074, 594.5046, 9.239462, 5492.131, 606.3769, 9.064198, 5492.902, 790.5575, 6.949223, 5490.346, 817.9508, 6.690875, 5476.647, 99.7294, 99.97782, 99.94727, 99.95448, 99.92044, 99.65868
69079.86336, 283.21955373953676, 283.1668474205418, 283.6174929933768, 34.649366721129546, 34.82715387646227, 34.817343315012444, 9787.399147796641, 9839.365317094598, 9849.025783138251, 202.6760346848073, 48.63109195978723, 21.03537622017984, 9784.223831169349, 9842.30496028231, 9851.787272186888, 0.9999986693681181, 0.9999891812526228, 0.9999979033264992, 60.00067609098474, 59.997075713964776, 59.997304649548646, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 785.8616, 3.490762, 2742.946, 790.0801, 6.94536, 5492.039, 592.1558, 9.272227, 5491.821, 606.0468, 9.053718, 5491.417, 793.1326, 6.926212, 5493.645, 814.5909, 6.733359, 5484.905, 99.85352, 99.93876, 99.91969, 99.92744, 99.96201, 99.81206
69082.22276, 283.4697462620984, 283.40337030914395, 283.79111038382746, 34.60028355883985, 34.80283290404445, 34.777151922857854, 9779.058812210436, 9838.595354363428, 9843.889837809345, 195.0379473030489, 43.71594072642256, 17.495238105814224, 9782.261932707386, 9836.189252948803, 9847.915726152467, 0.9999932580376788, 0.9999892629377357, 0.9999953890077273, 59.99941540171878, 59.99821148365551, 59.99458038148905, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.485, 3.507716, 2740.683, 794.1852, 6.917915, 5494.074, 594.6404, 9.237437, 5493.222, 607.5809, 9.036802, 5490.679, 793.3043, 6.924751, 5493.373, 820.8336, 6.667436, 5473.044, 99.73359, 99.97575, 99.96149, 99.90984, 99.96602, 99.59218
69084.57508000001, 283.3949394530733, 283.5101362565887, 283.96447714421106, 34.58804394149857, 34.782750084498296, 34.74239862359425, 9770.67842434754, 9828.983608663828, 9839.357235743937, 204.00417474223264, 56.959692327591256, 15.783412984319057, 9774.593822119565, 9837.192578507285, 9838.27652847983, 0.9999982930519867, 0.9999860727686204, 0.9999990037083585, 60.00097677374004, 60.00178099796903, 60.01080118830225, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 774.6045, 3.529668, 2734.703, 800.3915, 6.86634, 5496.035, 600.9299, 9.145217, 5495.623, 613.62, 8.928139, 5478.479, 799.5417, 6.873798, 5495.837, 827.1558, 6.595469, 5455.526, 99.51909, 100.0, 100.0, 99.68882, 100.0, 99.27642
69086.96848000001, 283.35496296693725, 283.43389584101436, 283.8263224663422, 34.57121650677627, 34.80172811956975, 34.78936499655378, 9776.57357319285, 9837.476854958675, 9849.465744762285, 205.21959330998675, 48.757588269504595, 23.105902749216057, 9782.447616691605, 9842.042549585098, 9847.729480378166, 0.9999992556662164, 0.9999874517621999, 0.9999991470500809, 60.00383933875957, 59.9986290806644, 60.003612418826016, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.4456, 3.507002, 2740.219, 794.2047, 6.917915, 5494.128, 594.6599, 9.237621, 5493.34, 607.6003, 9.037722, 5490.671, 793.3043, 6.924933, 5493.592, 820.8137, 6.667619, 5472.877, 99.7379, 99.97678, 99.95934, 99.91065, 99.96698, 99.59106
69089.33816, 283.3275810181359, 283.4207638611977, 283.80657055609936, 34.606242733472875, 34.7859229807071, 34.78405498237139, 9772.69933392019, 9838.389923286333, 9852.193211136346, 199.66340057603577, 51.9550534028358, 11.361708493981041, 9780.633128318674, 9832.479176601997, 9848.40596947033, 0.9999993903401659, 0.9999869601952927, 0.9999988721514501, 59.99747885858482, 59.99730273251198, 59.99913938727517, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 774.9988, 3.528418, 2734.286, 794.1852, 6.917915, 5494.016, 594.6404, 9.237437, 5493.282, 607.5809, 9.036435, 5490.567, 799.5417, 6.873616, 5495.735, 820.1775, 6.674211, 5475.733, 99.52047, 99.97475, 99.96042, 99.91198, 100.0, 99.64206
69091.73764, 283.2050344763214, 283.3923321687398, 283.87294263610715, 34.61532659571627, 34.81739894821739, 34.79542555700078, 9774.593684612193, 9838.021818486985, 9849.214683094016, 194.42948175686274, 49.72484077172703, 12.080101786233627, 9777.62603584984, 9842.886195043187, 9846.85601571839, 0.9999986227388553, 0.9999881278184939, 0.9999987394348656, 59.999814648551634, 59.99756844102553, 59.99802975768702, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 768.6901, 3.547514, 2726.563, 787.9011, 6.966175, 5488.754, 588.5451, 9.319166, 5485.976, 602.3378, 9.11568, 5494.504, 802.4601, 6.848048, 5495.476, 818.7858, 6.684649, 5475.33, 99.23068, 99.88104, 99.82844, 99.98496, 100.0, 99.63471
69094.16924, 283.278113186318, 283.3894951827245, 283.8009958697341, 34.60896850416106, 34.84029878536665, 34.81449681261914, 9776.860168105537, 9844.027364773108, 9851.847310662177, 201.45726351199312, 53.34272235093886, 17.368271264887426, 9779.398864821036, 9839.676242145111, 9850.723004526897, 0.9999990944497054, 0.999987045444345, 0.9999985757737928, 59.999222570901836, 60.000428823932204, 60.00038748255501, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 774.8805, 3.527883, 2734.406, 794.1658, 6.917547, 5494.016, 594.621, 9.237253, 5493.223, 607.5226, 9.037538, 5490.626, 799.5798, 6.873433, 5495.836, 814.571, 6.735007, 5484.957, 99.52028, 99.97475, 99.96032, 99.91173, 100.0, 99.81399
69096.53972, 283.1898654627631, 282.9546165875683, 283.805299453775, 34.62011747932418, 34.789290275145035, 34.78371848423374, 9783.655126245658, 9827.632055460675, 9851.470563941337, 202.00633012505983, 48.97580272603773, 30.8005493809751, 9784.806802329806, 9829.188401063904, 9851.475490703975, 0.9999963046376934, 0.9999865217512093, 0.9999946978971352, 60.000876063188535, 59.99989478959172, 60.00176652623513, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 780.3612, 3.508965, 2740.377, 800.3721, 6.866524, 5495.812, 600.7552, 9.145585, 5495.652, 613.6783, 8.926668, 5478.27, 793.3233, 6.924568, 5493.699, 808.1494, 6.794888, 5492.297, 99.73341, 100.0, 100.0, 99.68691, 99.96897, 99.94347
69098.93468, 283.09829717357775, 283.2594369189987, 283.6400302419887, 34.64067135963899, 34.83162298131159, 34.82937085887059, 9776.823577060162, 9843.294138477986, 9848.189146120087, 206.60524952910788, 53.776492066157516, 16.292036550320518, 9773.030612651812, 9843.531884792865, 9852.504769401958, 0.9999991933540263, 0.9999857893697748, 0.9999990221127422, 59.99900816811712, 60.003178110278625, 60.00513608227499, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.058, 3.527883, 2734.573, 794.1658, 6.917731, 5494.015, 594.6599, 9.237437, 5493.171, 607.6003, 9.036435, 5490.553, 799.5607, 6.873616, 5496.06, 814.6108, 6.733176, 5485.246, 99.5222, 99.97581, 99.96245, 99.91173, 100.0, 99.80791
69101.39884000001, 283.1216247559509, 283.294126408394, 283.69348257227483, 34.62261739255615, 34.82563066856259, 34.82156637106867, 9774.266688193406, 9840.483553766044, 9851.717172999128, 197.11902583048817, 58.225268238665194, 13.424172133703905, 9780.418380003634, 9843.631621026414, 9848.741065599988, 0.9999986724028409, 0.999985153477606, 0.9999985278916206, 59.99804723987175, 59.99661841527643, 59.99619639685652, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.5244, 3.50843, 2739.947, 794.1658, 6.917731, 5493.961, 594.6404, 9.237805, 5493.273, 607.542, 9.036986, 5490.507, 793.3043, 6.924933, 5493.537, 814.5114, 6.735007, 5485.245, 99.73916, 99.97686, 99.96123, 99.91294, 99.96599, 99.81514
69103.80208000001, 283.1017465705314, 283.24219194443003, 283.7204246400145, 34.673827840503904, 34.82804397737877, 34.84080189690695, 9782.87154955852, 9846.10535260352, 9848.248808293602, 199.60369249678064, 45.00412936224393, 18.710910132020217, 9784.02825379406, 9838.636184266936, 9849.588862535868, 0.9999976224054349, 0.9999893472880886, 0.9999976300136316, 59.99361784244322, 59.99292231198972, 60.013816931107776, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 787.636, 3.484337, 2744.452, 787.8817, 6.96599, 5488.7, 588.3898, 9.321191, 5484.835, 601.5223, 9.130389, 5495.196, 788.7835, 6.95671, 5490.962, 817.7122, 6.70113, 5480.18, 99.89686, 99.87902, 99.8029, 99.99622, 99.90462, 99.72296
69106.15120000001, 283.45361275597037, 283.4654588799511, 283.86994234162773, 34.63041626918537, 34.826370202751804, 34.783745627312335, 9782.946144117886, 9833.971292273465, 9848.791662187366, 202.49480603502764, 53.808582872123225, 14.554787486296846, 9775.754931494332, 9836.945340693477, 9856.767435027026, 0.9999991508330286, 0.9999870038209944, 0.9999982304947461, 59.99011715282524, 59.994379150173884, 59.99789018895579, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 781.4061, 3.507002, 2740.224, 794.1658, 6.917915, 5494.245, 594.6599, 9.237621, 5493.281, 607.5032, 9.037722, 5490.677, 793.2852, 6.924933, 5493.48, 820.7739, 6.668168, 5472.872, 99.74209, 99.97891, 99.9583, 99.91399, 99.96903, 99.58998
69108.51112000001, 283.33784396751116, 283.4426278488477, 283.874174834933, 34.594626937647384, 34.78958366015672, 34.765697436310816, 9768.176683415435, 9837.835235075563, 9842.696605388843, 205.07343683479746, 52.704677310764964, 20.105133580950223, 9772.07694364106, 9836.385552497739, 9840.295463147444, 0.9999978797190912, 0.9999827007595123, 0.9999977436296665, 59.99118689822198, 59.98711990062604, 59.99045752429418, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 778.3898, 3.518424, 2736.841, 798.0958, 6.882549, 5495.935, 598.9111, 9.163624, 5495.782, 613.5424, 8.927956, 5478.458, 799.4844, 6.873981, 5495.836, 826.9968, 6.596385, 5455.586, 99.61477, 100.0, 100.0, 99.69164, 100.0, 99.27543
69110.93936, 283.2462752350678, 283.4151749235618, 283.8605030344181, 34.623885628260986, 34.803822297924484, 34.78485075159448, 9773.704274192609, 9844.35095995937, 9848.109352140093, 200.54458222501648, 52.05733898129256, 6.872881272351606, 9779.018655352376, 9836.688408020458, 9850.926804936926, 0.9999986639448248, 0.9999867229563929, 0.9999989736980408, 59.98841664343147, 59.986942818251265, 59.98819661259618, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 780.9724, 3.507538, 2740.85, 794.1658, 6.917915, 5494.185, 594.6599, 9.237437, 5493.169, 607.6003, 9.03717, 5490.521, 793.3043, 6.924751, 5493.429, 820.8137, 6.667069, 5472.813, 99.72886, 99.97782, 99.95934, 99.91078, 99.96395, 99.58891
69113.28548, 283.2991740073656, 283.396759268, 283.85752941881157, 34.62146269808177, 34.80347906769868, 34.770055090002366, 9770.321234186868, 9839.997583266908, 9849.498332467669, 198.25563150405014, 55.673981658781486, 11.065072922165427, 9779.217010098755, 9837.493261584366, 9851.374194138149, 0.9999996045617383, 0.9999855130298858, 0.9999992034652847, 59.99004814415313, 59.98930444687937, 59.994005031393314, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 774.9791, 3.52824, 2734.354, 794.1658, 6.917731, 5494.187, 594.6599, 9.237437, 5493.23, 607.5809, 9.035516, 5490.456, 799.618, 6.872703, 5495.731, 820.8535, 6.667436, 5472.873, 99.53003, 99.97785, 99.96138, 99.9102, 100.0, 99.58899
69115.6198, 283.27766940530915, 283.4191369077384, 283.81818279868185, 34.6375738614636, 34.79749516626929, 34.771302263279786, 9781.987305232966, 9840.58203869536, 9852.366909845907, 194.69627667082887, 42.381155311370094, 16.131446201741426, 9784.318994264973, 9835.503463594066, 9848.700211793532, 0.9999984296030153, 0.9999889067668419, 0.999998159398302, 59.991097050792106, 59.991222787976476, 59.994223962563034, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 768.8083, 3.547336, 2726.836, 787.9206, 6.966175, 5488.979, 588.3704, 9.321375, 5484.514, 601.3087, 9.139399, 5495.6, 805.8364, 6.817914, 5493.672, 814.5114, 6.734457, 5484.898, 99.24042, 99.87897, 99.80183, 100.0, 99.96848, 99.81196
69118.0078, 283.3077848434656, 283.40124040896177, 283.92671347367514, 34.62891653870819, 34.82514641296954, 34.80574832930783, 9781.537943022895, 9839.07551452584, 9857.407316163539, 198.20404370444066, 50.19774371223912, 13.37108702829596, 9782.092743390185, 9839.859360459535, 9856.538545192678, 0.9999989872111595, 0.9999861452949232, 0.9999991579779073, 59.99229947386491, 59.99191465768681, 59.99156049502169, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 600 600 800 800], 5500.0, [], 775.058, 3.528418, 2734.186, 794.1852, 6.917915, 5494.016, 594.6599, 9.237621, 5493.229, 607.5809, 9.036986, 5490.625, 799.5798, 6.87325, 5495.78, 818.3087, 6.700031, 5479.949, 99.51245, 99.97475, 99.96042, 99.91292, 100.0, 99.71877
