TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
73353.54356, 281.6640829912075, 281.9804755411725, 282.2541656321898, 34.84375623950988, 35.046299088228025, 35.04938638220749, 9784.272377553594, 9853.224454987643, 9860.233878918738, 212.0083798459832, 43.83068359405934, 24.209396302141613, 9784.626480956429, 9857.986103171112, 9850.353508160159, 0.9999978837921921, 0.999987527034509, 0.9999976995905863, 59.980834158659974, 59.98349117198697, 59.986045591364196, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4073, 3.529489, 2733.211, 787.726, 6.967648, 5488.632, 812.8492, 6.750242, 5487.119, 601.1727, 9.141237, 5495.594, 791.9881, 6.932786, 5493.359, 589.7343, 9.303999, 5488.633, 99.50221, 99.87677, 99.85634, 100.0, 99.95715, 99.86258
73355.91336, 281.80836602565284, 281.90432502132484, 282.3300366515084, 34.86823705503449, 35.069723601483915, 35.05252636869927, 9791.491640471471, 9854.606839643802, 9859.806696701504, 212.14823915278293, 52.66723034228562, 18.647437506516326, 9782.331609675253, 9849.842651544479, 9859.767904543238, 0.9999967629231088, 0.9999861276462477, 0.9999984459544742, 59.98596592589062, 59.989877436035286, 59.98381434899592, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8738, 3.509144, 2739.407, 794.0101, 6.91902, 5494.012, 819.2551, 6.684896, 5476.819, 604.9788, 9.087181, 5494.494, 797.5388, 6.890417, 5495.531, 594.0883, 9.245584, 5492.642, 99.69812, 99.97468, 99.65563, 99.97888, 99.99931, 99.94973
73358.33936000001, 281.7056403386601, 281.9426008814613, 282.2155693009285, 34.862623756684165, 35.07722436305194, 35.05783684213637, 9781.07012179298, 9843.519845231873, 9858.63822627503, 211.17235827624484, 54.91939573894797, 19.15342021837023, 9782.843147942933, 9849.088002420214, 9859.505331538794, 0.9999990195191689, 0.9999865540658424, 0.9999982877660845, 59.98646846236668, 59.991840930584125, 59.988639211050696, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 782.5298, 3.501648, 2741.999, 797.2009, 6.888075, 5495.571, 823.9528, 6.632803, 5463.318, 595.9103, 9.227285, 5493.566, 803.8716, 6.835995, 5494.968, 600.3309, 9.154206, 5495.685, 99.79243, 100.0, 99.41614, 99.96864, 99.99206, 100.0
73360.75728, 281.65797568537164, 281.93508967606255, 282.1855475779568, 34.85750051064085, 35.098341717020645, 35.077536533406835, 9788.522180303755, 9842.171207984286, 9863.443352177004, 212.41291680904357, 49.560635620693574, 16.553233322703818, 9786.055745106827, 9846.762420826542, 9860.058942442478, 0.9999981517124967, 0.9999853745318928, 0.9999982376391132, 59.988700748368124, 59.98787729996913, 59.98644229782545, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 781.0513, 3.508073, 2740.038, 794.0296, 6.919204, 5494.123, 819.1387, 6.685264, 5476.313, 601.1727, 9.141237, 5495.625, 797.577, 6.890234, 5495.48, 594.0883, 9.245217, 5492.581, 99.71415, 99.97466, 99.65259, 100.0, 99.99939, 99.95181
73363.18984, 281.67658282399225, 281.754228588958, 282.2141870191662, 34.88138466761009, 35.08608688190184, 35.08323710770825, 9791.046346175674, 9847.555467046313, 9865.204245868927, 215.89420297938182, 49.560067813290516, 21.31719206419939, 9783.579165799916, 9851.80178592867, 9855.89762766917, 0.9999978722995091, 0.9999866210721472, 0.999997793475019, 59.986577459546226, 59.987586538747415, 59.988974733538534, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.6964, 3.508073, 2739.412, 794.0101, 6.919204, 5494.182, 819.1969, 6.68508, 5476.814, 601.1727, 9.141237, 5495.566, 797.5579, 6.890052, 5495.585, 594.1081, 9.245217, 5492.703, 99.6983, 99.97359, 99.66173, 100.0, 100.0, 99.94986
73365.59224000001, 281.7219221853694, 281.93137453934776, 282.23665548156254, 34.85900959163638, 35.08200053957105, 35.060707054093164, 9795.277243076882, 9853.33873030264, 9858.684822283964, 215.83028886667216, 48.122214559812164, 20.721246009067954, 9789.277914133425, 9855.01504185127, 9861.789000536794, 0.9999966737251325, 0.9999888105404455, 0.9999976514996619, 59.982881536988906, 59.985939531527904, 59.9850210177345, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4468, 3.530025, 2734.129, 787.726, 6.967648, 5488.638, 812.0145, 6.756316, 5487.895, 607.5614, 9.037538, 5490.776, 791.3205, 6.940457, 5492.249, 588.3227, 9.317733, 5486.249, 99.48883, 99.87688, 99.86843, 99.91269, 99.94258, 99.81303
73367.9648, 281.6485219750409, 281.8641265666568, 282.1620632125833, 34.86039782228582, 35.07102473048385, 35.07535460901898, 9792.363760451703, 9842.36280897025, 9861.83961380025, 213.34759206775652, 45.82851742347884, 24.305860189026163, 9777.126460176134, 9852.338613596212, 9862.200359347155, 0.9999975849889682, 0.9999870724509689, 0.9999976901890149, 59.991469165642826, 59.98687353666351, 59.98852819347916, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.657, 3.509322, 2740.273, 794.0101, 6.919388, 5494.07, 819.0804, 6.686184, 5476.531, 602.5709, 9.112922, 5494.625, 797.5198, 6.890417, 5495.368, 594.0684, 9.245217, 5492.696, 99.70542, 99.97767, 99.65757, 99.99458, 100.0, 99.94757
73370.50496, 281.73556859341835, 281.84076454010176, 282.30556079037433, 34.856273235274315, 35.02153642129437, 35.053048777593034, 9780.017815179746, 9846.119799207243, 9852.843437328354, 212.22853399200085, 52.72868833093935, 16.670359021856484, 9779.7238454748, 9841.462681694777, 9856.5222269455, 0.9999985891148355, 0.999986030107251, 0.9999991274816403, 59.99397785701829, 59.98911986869223, 59.989323431039765, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 782.037, 3.503076, 2741.721, 796.7534, 6.893601, 5495.727, 823.3704, 6.634092, 5463.545, 612.3384, 8.939539, 5479.202, 803.7572, 6.835629, 5495.353, 600.311, 9.155488, 5495.697, 99.77507, 100.0, 99.45492, 99.70517, 99.99907, 100.0
73372.92524000001, 281.60231219258173, 281.9718549156442, 282.294426819843, 34.83203890848412, 35.079905624054724, 35.050923103905085, 9778.293503585946, 9856.368387315197, 9859.342192464788, 218.14637802748803, 46.97084916940457, 12.577316800208337, 9788.833041798263, 9850.918210775917, 9858.974494068309, 0.9999982921371476, 0.9999862691928145, 0.999999220888283, 59.98306305056106, 59.98821940099296, 59.99000781202049, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 781.209, 3.508787, 2740.091, 794.0296, 6.919204, 5493.954, 819.2551, 6.685448, 5476.642, 607.5032, 9.037722, 5490.709, 797.5388, 6.890234, 5495.366, 594.0684, 9.245767, 5492.696, 99.71516, 99.97361, 99.65859, 99.91754, 99.99931, 99.94855
73375.35696, 281.68650219463166, 281.9277449019332, 282.23594335891, 34.83774262118982, 35.07625759226223, 35.028758572094574, 9778.043031669093, 9852.493006086619, 9857.656590446662, 213.96275321801022, 47.710427747038466, 16.47285908509366, 9776.13035389565, 9851.330496525075, 9853.081347188252, 0.999998337636024, 0.9999856999846407, 0.9999979163478472, 59.98394330147484, 59.988304891172845, 59.98729463546729, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.657, 3.508787, 2739.766, 794.0101, 6.919573, 5493.958, 825.5446, 6.614028, 5460.964, 607.5032, 9.037722, 5490.67, 797.5388, 6.890234, 5495.753, 594.0684, 9.245584, 5492.575, 99.72563, 99.9737, 99.37745, 99.91386, 100.0, 99.94962
73377.74304, 281.5860531997242, 281.9121506393447, 282.19760509153326, 34.85140338802381, 35.068627671161146, 35.03583468366095, 9778.168337650064, 9849.286148432391, 9854.064152589744, 212.53012128452247, 50.765276110334526, 23.072355711826276, 9780.359448185895, 9849.614610153094, 9857.364461993904, 0.9999977556877769, 0.9999866894786265, 0.9999979046249912, 59.98381673520032, 59.9808157709237, 59.98032794968451, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4665, 3.530381, 2733.982, 787.7065, 6.968017, 5488.635, 831.8146, 6.538926, 5439.446, 601.1533, 9.141237, 5495.566, 791.2823, 6.940822, 5492.346, 587.7859, 9.32872, 5485.009, 99.51251, 99.87993, 98.97962, 100.0, 99.94436, 99.80004
73380.15816, 281.58202671162945, 281.87985776788037, 282.18047468495496, 34.85001172051171, 35.02651847410824, 35.005547292508304, 9766.4922290899, 9837.70431593213, 9843.272100850783, 208.4867945783658, 48.74272682071796, 21.007683507725233, 9763.524204207544, 9830.990269501382, 9843.527481777302, 0.9999982271740642, 0.9999869175216158, 0.9999977087253709, 59.9795500948771, 59.97935636098957, 59.979987138094025, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 781.0118, 3.508965, 2740.316, 794.0101, 6.91902, 5493.9, 825.5446, 6.614764, 5460.569, 607.4838, 9.038274, 5490.663, 794.8683, 6.915255, 5493.673, 590.0126, 9.300337, 5485.594, 99.73118, 99.97468, 99.36615, 99.91256, 99.97997, 99.83145
73382.566, 281.65336461982173, 281.84854685280374, 282.2137165247975, 34.75656715008962, 34.99827399851536, 34.97402590614697, 9762.812444945292, 9827.032398116295, 9833.013237314863, 216.30507083380633, 47.00007390675455, 22.407610670636586, 9762.59986816565, 9819.713435874004, 9839.625548568898, 0.9999982469118508, 0.9999906208112889, 0.9999970438959096, 59.98096530472032, 59.980779619866084, 59.97464091513821, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.3876, 3.531809, 2731.306, 785.7221, 6.987173, 5484.671, 821.934, 6.654892, 5472.511, 611.9112, 8.952226, 5480.137, 785.2166, 6.986114, 5485.304, 581.4637, 9.404715, 5468.116, 99.43876, 99.81626, 99.56713, 99.74821, 99.81718, 99.50552
73385.05452, 281.507991819616, 281.86626990896985, 282.26632096547667, 34.83743781062674, 35.03648414183671, 35.011866703591195, 9768.095925550608, 9833.704126362105, 9852.945851742958, 210.01423614608757, 46.72052523354341, 19.808711854480862, 9766.879341702781, 9837.296107833989, 9848.609589043559, 0.9999963470531156, 0.999989823021304, 0.9999973013799901, 59.97743895159812, 59.97317951154805, 59.97601146522345, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 773.0471, 3.53288, 2733.48, 787.4926, 6.969306, 5488.578, 825.4281, 6.616421, 5460.292, 607.5032, 9.037722, 5490.716, 791.3205, 6.940457, 5492.129, 587.7064, 9.330002, 5483.144, 99.43648, 99.87679, 99.36106, 99.9147, 99.94043, 99.77996
73387.45204, 281.51229732613353, 281.79709778584686, 282.20437977134173, 34.83465368912784, 35.05889294424936, 35.02973813921457, 9774.388856358113, 9841.76192875548, 9853.335075890729, 212.9433941169109, 42.66737682697158, 23.22460868891949, 9778.715094166886, 9845.469187592755, 9850.681884616404, 0.9999985302323184, 0.9999893783369684, 0.9999981491588188, 59.97852000581148, 59.97505484176247, 59.97806386938192, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4271, 3.530025, 2733.809, 787.7065, 6.967648, 5488.635, 819.1193, 6.686, 5476.596, 607.5032, 9.037722, 5490.611, 791.2823, 6.940457, 5492.015, 587.7064, 9.329819, 5483.251, 99.49438, 99.87784, 99.66066, 99.91278, 99.93833, 99.77997
73389.8298, 281.74797467618265, 281.88911493997614, 282.2672773872956, 34.87383414442487, 35.10098026691881, 35.05666790616381, 9784.844306116032, 9857.336872347054, 9859.200064290548, 212.55914717681298, 41.48734514389059, 23.272644079709607, 9779.1437046122, 9851.776681405838, 9855.764297714017, 0.9999970475967542, 0.9999920116579414, 0.9999976830041857, 59.978790285919764, 59.97828583816865, 59.980751748968665, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.7753, 3.508609, 2740.053, 794.0101, 6.919204, 5494.011, 813.0433, 6.74969, 5487.732, 601.2115, 9.140501, 5495.507, 797.5388, 6.890234, 5495.261, 594.0684, 9.245584, 5492.636, 99.70124, 99.97468, 99.86039, 100.0, 100.0, 99.94964
73392.27844000001, 281.67988132951007, 281.8759468214961, 282.3095744253555, 34.86841265957446, 35.07956823001048, 35.055064282433854, 9779.489543075606, 9855.024694940152, 9863.893436821549, 214.2700501442646, 45.78303569463628, 20.12351670483713, 9793.832411646325, 9851.433744038606, 9860.243677379241, 0.999996478110299, 0.999990159794426, 0.9999974848850838, 59.98050168085481, 59.98274701864028, 59.98013529981677, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4665, 3.530025, 2733.656, 787.6871, 6.968017, 5488.8, 819.1387, 6.684712, 5476.759, 607.5226, 9.037906, 5490.665, 793.2661, 6.925116, 5494.13, 590.8874, 9.283123, 5490.199, 99.49666, 99.87685, 99.66072, 99.91377, 99.97348, 99.90528
73394.71840000001, 281.58966133282905, 281.8672711312962, 282.1657291771565, 34.87433861802659, 35.07539826056227, 35.05654157407457, 9774.980640739941, 9847.679293868954, 9856.422076544888, 213.09633735189698, 54.28944586362786, 25.59455320149482, 9779.221969101118, 9849.976537298324, 9858.241513993486, 0.9999977313218493, 0.9999876040831035, 0.9999986197349167, 59.985332841940114, 59.98301288515685, 59.981241399131754, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8344, 3.508609, 2740.433, 794.9635, 6.906311, 5495.403, 821.4875, 6.652683, 5466.625, 611.3869, 8.960499, 5481.364, 803.3757, 6.840743, 5495.466, 600.1719, 9.155854, 5495.689, 99.74454, 99.99339, 99.50795, 99.77008, 99.99895, 100.0
73397.1152, 281.6352157263783, 281.8342797752053, 282.21672560711625, 34.87076470335299, 35.08383040130777, 35.075615994923375, 9781.748703925357, 9851.029021998034, 9860.977948310656, 221.12599336415155, 51.75423009629685, 20.773787102811184, 9790.734208039981, 9853.598943366651, 9865.37608571208, 0.9999988873427378, 0.9999852309390073, 0.9999981015659201, 59.98326084374164, 59.98063965540228, 59.978926592474224, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 782.9636, 3.501291, 2740.706, 795.2164, 6.914783, 5494.247, 819.4298, 6.682503, 5476.532, 607.5032, 9.03809, 5490.716, 797.5388, 6.8906, 5495.534, 594.0883, 9.2454, 5492.634, 99.77094, 99.97894, 99.65766, 99.91375, 100.0, 99.94962
73399.51384, 281.6187315749921, 281.77361099839004, 282.1936245377211, 34.84595388447652, 35.076537132432435, 35.032714779096814, 9771.501013871984, 9847.728747114019, 9850.810840917598, 210.37147365750252, 49.538158298875715, 19.496202747782604, 9780.79828408544, 9845.189707279293, 9852.345740846604, 0.9999987686893934, 0.9999851745244964, 0.9999977373329976, 59.98339410440896, 59.98383548281316, 59.98023794274039, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.9527, 3.509322, 2739.923, 794.0101, 6.919573, 5494.07, 825.4281, 6.614028, 5460.685, 607.5032, 9.037906, 5490.774, 797.5579, 6.890234, 5495.536, 594.0485, 9.245767, 5492.576, 99.71691, 99.97572, 99.36515, 99.91575, 99.99835, 99.95059
73401.90192, 281.6558928225538, 281.84924533696267, 282.12659838911986, 34.82308181044962, 35.05386510640542, 35.00557411033771, 9781.353365193041, 9840.500872768542, 9847.785962570211, 208.2578383816417, 53.29724668220024, 23.529027502032022, 9781.1828988646, 9848.449218306041, 9852.21558681791, 0.9999967770746875, 0.9999871494378394, 0.9999973355185652, 59.980903154749285, 59.98366065210382, 59.98373662273403, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4665, 3.529668, 2733.547, 787.6871, 6.967648, 5488.688, 831.7952, 6.538742, 5439.112, 601.1921, 9.141237, 5495.737, 791.2823, 6.940822, 5492.015, 587.6865, 9.330002, 5483.19, 99.51231, 99.87266, 98.97862, 100.0, 99.93833, 99.77669
73404.27676000001, 281.65346751991393, 281.78893909960885, 282.1896048939418, 34.817847451574295, 35.05677570952668, 35.005436841145766, 9768.330853854717, 9835.48748574724, 9849.276445166477, 206.59998574329074, 50.842926160192974, 23.372652227053095, 9767.504601209477, 9843.366809534567, 9851.781429986217, 0.9999983076143091, 0.9999879334132372, 0.9999980088053675, 59.98166903886537, 59.980978073108666, 59.98502738265289, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.9527, 3.508787, 2740.368, 793.9907, 6.919388, 5493.9, 825.6028, 6.616053, 5459.724, 607.5226, 9.038274, 5490.781, 797.5579, 6.890965, 5495.052, 593.0544, 9.265544, 5489.994, 99.70734, 99.97263, 99.3785, 99.91469, 99.99391, 99.91862
73406.67656, 281.7014411775654, 281.92601607114983, 282.2680081821986, 34.80329595539051, 35.00183697546009, 34.977416769590825, 9760.049187946199, 9829.98130382299, 9831.008735660269, 207.44174596391167, 46.276268863089, 21.791582107092836, 9762.036685905849, 9833.9211003821, 9832.168545269269, 0.9999974643017072, 0.9999869159369494, 0.9999976655537822, 59.97867168736215, 59.982158628612424, 59.983565152281635, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4468, 3.530203, 2733.877, 787.6871, 6.967648, 5488.574, 824.8652, 6.627465, 5464.776, 609.3674, 9.005546, 5487.157, 788.3066, 6.967851, 5487.931, 583.1337, 9.384938, 5471.286, 99.50048, 99.87572, 99.4223, 99.84994, 99.87441, 99.56113
73409.02160000001, 281.5439397217583, 281.8659705769086, 282.2478991785922, 34.82645067218149, 35.03726807914595, 35.01911217970124, 9763.48944927396, 9835.422388654013, 9845.280801667468, 213.07780432891877, 40.38973138720803, 23.296115799043037, 9781.415839421898, 9842.187271652096, 9850.251167107514, 0.9999969965130033, 0.9999907196514078, 0.9999977860027905, 59.98294323337775, 59.98761566692013, 59.98423710625122, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 769.3209, 3.543231, 2728.105, 783.9322, 6.995093, 5485.416, 823.4092, 6.639246, 5465.34, 608.4547, 9.027609, 5490.417, 791.2441, 6.940822, 5492.072, 587.6666, 9.330368, 5483.131, 99.33088, 99.80041, 99.45293, 99.90924, 99.93841, 99.77667
73411.3986, 281.708974659139, 281.92833409835623, 282.2247238194323, 34.82098667210219, 35.03885413270573, 35.03402756714443, 9778.413894164192, 9843.719045938806, 9851.035096626261, 207.06563505066038, 42.734023534517746, 20.610023733338494, 9779.646417784428, 9839.712386343468, 9854.25264142747, 0.9999974416822133, 0.9999895620934548, 0.9999969407370078, 59.99108183907431, 59.986702792098, 59.98935524122076, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.3876, 3.529846, 2733.589, 787.6871, 6.967832, 5488.577, 819.3134, 6.683792, 5476.702, 607.5226, 9.03809, 5490.715, 791.2632, 6.940457, 5492.015, 587.6666, 9.330002, 5483.137, 99.48637, 99.87888, 99.6525, 99.91267, 99.93833, 99.77787
73413.77704, 281.65796369917757, 281.7737869606175, 282.2015098566532, 34.87866339618745, 35.10567730427502, 35.07099082462432, 9786.330053142214, 9855.748244163751, 9865.602158970974, 211.91479520710448, 38.71333873474623, 18.786794358267798, 9788.078890805466, 9859.044070827464, 9867.576910162988, 0.9999969189185159, 0.999991002192133, 0.9999974635576512, 59.99454069435544, 59.99323515650783, 59.99329387681208, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8738, 3.508609, 2739.593, 793.9907, 6.919204, 5494.124, 812.7715, 6.750242, 5487.227, 601.1727, 9.140501, 5495.574, 797.4816, 6.890417, 5495.261, 594.0883, 9.245584, 5492.637, 99.70296, 99.97671, 99.8512, 100.0, 100.0, 99.94965
73416.12148, 281.6940846237487, 281.81786584472843, 282.2399963011709, 34.84884102155037, 35.05339699910268, 35.05898564366702, 9779.696763232381, 9849.474033909792, 9854.17622659724, 209.6737352036998, 43.43322205711047, 19.805178916731165, 9782.889868559925, 9848.524907158668, 9861.464712948822, 0.9999971197741442, 0.9999903597352152, 0.9999979731020799, 59.99084660549997, 59.993057015503055, 59.99509189076296, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4073, 3.529668, 2733.474, 787.726, 6.967648, 5488.685, 819.061, 6.685264, 5476.535, 607.4644, 9.03809, 5490.552, 791.2823, 6.940639, 5492.019, 587.6666, 9.329819, 5483.124, 99.48656, 99.87576, 99.65354, 99.91363, 99.93841, 99.77654
73418.48868000001, 281.60617024830566, 281.9280225530362, 282.2704657069072, 34.86858560937399, 35.08743776771835, 35.05666470546747, 9787.920068389049, 9852.601555411182, 9860.977133442666, 214.3392180826738, 42.910786931091934, 23.787614972903157, 9789.73895240314, 9858.125707935802, 9860.675639195042, 0.9999979893029055, 0.9999862737522235, 0.9999980869060476, 59.991218005660954, 59.99039919545142, 59.990322463320176, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8147, 3.508965, 2739.981, 793.9907, 6.919204, 5494.01, 812.9075, 6.751162, 5487.175, 601.1727, 9.141237, 5495.559, 797.4625, 6.890234, 5495.374, 594.4262, 9.241006, 5493.876, 99.719, 99.97464, 99.85526, 100.0, 100.0, 99.96567
73420.87872000001, 281.6743047758302, 281.9234731402992, 282.3196215386906, 34.8637849659153, 35.06386322543498, 35.03540465230388, 9783.260353650243, 9852.182417723736, 9852.545808426414, 211.38686949389034, 51.69882250273258, 17.777640653441722, 9775.095092384707, 9852.445463057358, 9857.657772257178, 0.9999977127069921, 0.9999894150065132, 0.9999975790481846, 59.99189187472037, 59.98887984273959, 59.98326494035194, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 786.946, 3.487192, 2744.358, 800.3137, 6.867261, 5496.03, 806.6957, 6.806936, 5492.628, 596.2986, 9.214231, 5494.953, 801.0486, 6.86211, 5495.458, 596.7722, 9.211157, 5494.228, 99.867, 100.0, 99.94949, 99.98766, 100.0, 99.97859
73423.26452000001, 281.5648704369753, 281.82711571351274, 282.33028634358914, 34.87433546468866, 35.058616578671135, 35.039417277807786, 9777.441348225524, 9846.880451315847, 9853.33338786295, 213.80042693733526, 44.45475527817871, 15.337029729713777, 9784.242300649981, 9852.042323890604, 9856.430766131545, 0.9999984106121524, 0.9999867341727465, 0.9999976579005743, 59.99177722987204, 59.98848793105394, 59.991348830879026, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.7161, 3.509501, 2739.861, 794.0296, 6.919204, 5493.959, 812.9657, 6.750794, 5487.063, 601.1727, 9.140685, 5495.449, 797.5388, 6.890234, 5495.368, 594.1081, 9.245217, 5492.582, 99.72926, 99.97372, 99.84823, 100.0, 100.0, 99.94865
73425.60096000001, 281.5931350012098, 281.89371098502306, 282.25139556080234, 34.856180445625796, 35.05785570138166, 35.019924155231585, 9768.69119983806, 9844.10956567185, 9848.898741105231, 217.1725699558915, 47.48172207445714, 20.372045425127908, 9780.213079613934, 9841.374196803443, 9853.980564407433, 0.9999985003068629, 0.9999880075006382, 0.9999973978757177, 59.98902684516451, 59.98983695103019, 59.99459617189675, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 776.6548, 3.524492, 2735.328, 788.368, 6.962675, 5488.64, 818.8669, 6.687105, 5476.813, 607.4838, 9.038274, 5490.715, 791.2632, 6.940639, 5492.072, 587.6865, 9.329819, 5483.192, 99.54633, 99.88312, 99.66479, 99.91255, 99.94136, 99.77787
73427.99260000001, 281.59354333655136, 281.90313759580374, 282.30522250088757, 34.8705014229472, 35.06599585297345, 35.05112957566106, 9786.009125223798, 9849.527668593473, 9858.486769177585, 205.88168182498657, 46.18037988798278, 24.312151001085226, 9787.09629235352, 9841.343128092742, 9857.72279974521, 0.9999987035977429, 0.9999878534864137, 0.9999965632511212, 59.99288111248913, 59.995331749112374, 59.99320529092676, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8344, 3.508787, 2739.325, 794.0101, 6.91902, 5494.07, 812.8687, 6.750794, 5487.506, 601.1921, 9.141053, 5495.561, 797.5007, 6.890417, 5495.479, 594.0883, 9.245217, 5492.575, 99.69515, 99.97263, 99.85628, 100.0, 100.0, 99.94964
73430.35232, 281.6382349513381, 281.86505857136444, 282.1952857277329, 34.86182831373275, 35.07834864759622, 35.068710197918364, 9788.745801524186, 9850.724934598293, 9859.036597124443, 217.11359350956036, 53.69051915787804, 20.758585050269716, 9784.660017002101, 9844.381669992392, 9861.000079405489, 0.9999973506238845, 0.9999823613673118, 0.9999986320148967, 59.99401060247662, 59.991387139461274, 59.99349684012334, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8147, 3.50843, 2739.44, 794.0296, 6.919388, 5494.071, 819.0804, 6.686184, 5476.426, 607.4644, 9.038457, 5490.663, 797.5388, 6.8906, 5495.315, 594.0684, 9.245584, 5492.636, 99.72945, 99.97464, 99.66379, 99.91373, 100.0, 99.94863
73432.7218, 281.568877966108, 281.7881407625489, 282.2879254157726, 34.87174245274337, 35.10248104551782, 35.05491155982543, 9781.69363819515, 9846.219945367144, 9860.612876920692, 214.64627388593908, 51.32430643235011, 15.705168112784463, 9786.264424889183, 9843.002149808413, 9856.652788404319, 0.9999986065121256, 0.9999888680719808, 0.9999986720737983, 59.98809273811945, 59.98605485354639, 59.98647241984414, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 787.222, 3.485408, 2743.358, 800.2943, 6.867077, 5495.863, 825.3893, 6.616237, 5460.851, 613.5229, 8.929242, 5478.622, 803.8335, 6.835995, 5495.166, 599.993, 9.166292, 5495.547, 99.88576, 100.0, 99.35999, 99.69461, 100.0, 100.0
73435.20068000001, 281.6849663863621, 281.84079123776564, 282.20638447682865, 34.85616878758614, 35.0706243205851, 35.02795974225537, 9788.041955837085, 9848.338067021308, 9855.9867407885, 215.1196412053432, 52.59892449458812, 20.476059976410397, 9782.977141637994, 9851.454683172338, 9856.189988861182, 0.9999989245823186, 0.999983270622668, 0.9999977840957613, 59.98925407154607, 59.9864255962469, 59.984098701665395, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.5781, 3.508965, 2740.206, 794.0101, 6.919388, 5493.894, 819.2163, 6.68508, 5476.645, 607.5032, 9.037354, 5490.768, 797.5579, 6.890417, 5495.585, 594.0485, 9.24595, 5492.696, 99.71014, 99.97253, 99.65561, 99.91281, 100.0, 99.95072
73437.59164, 281.7580912662821, 281.84366056206306, 282.3012164050174, 34.83911143847511, 35.06922423300937, 35.05359493735377, 9786.182757677487, 9841.793784956306, 9848.822200287228, 218.92458375345723, 50.25443064880051, 19.208697730221502, 9790.526800203907, 9840.799825996022, 9855.22852015494, 0.9999978498416908, 0.9999873895558846, 0.9999980351390574, 59.98754333318143, 59.98808112467797, 59.985508224755336, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 779.0995, 3.515033, 2737.102, 791.0529, 6.947018, 5491.147, 815.1592, 6.732018, 5485.622, 601.6193, 9.13425, 5495.542, 791.3205, 6.940639, 5492.185, 587.6666, 9.329819, 5483.245, 99.61424, 99.92254, 99.80685, 100.0, 99.94142, 99.77887
73439.97996000001, 281.65127308857626, 281.9132389766446, 282.2255511308652, 34.87385865364006, 35.051637887131804, 35.036276626834024, 9790.28343405857, 9851.554207007728, 9861.412736779588, 213.79435458431226, 52.23486351034944, 22.334629620047963, 9790.011782599942, 9844.190756909722, 9859.858353105677, 0.9999974579145492, 0.9999846634518887, 0.9999976510850138, 59.98685952019473, 59.98765894788526, 59.98981178837431, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 779.9078, 3.511642, 2740.158, 793.9518, 6.919204, 5493.953, 819.1581, 6.685632, 5476.649, 607.5032, 9.03809, 5490.722, 797.5388, 6.890052, 5495.531, 594.0684, 9.245584, 5492.581, 99.72544, 99.97466, 99.65866, 99.91375, 100.0, 99.94863
73442.41796, 281.5193747836924, 281.89732329960833, 282.22740382930397, 34.88868282941304, 35.057216432341725, 35.046929665946756, 9786.384354005595, 9853.062680358778, 9856.689216356102, 213.27895036166728, 53.07218079968834, 19.441468638490733, 9781.051301768188, 9843.507999360132, 9861.65967043613, 0.9999981247885985, 0.9999866181739743, 0.9999980863178949, 59.98492479948808, 59.98426119632039, 59.98460671765735, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8147, 3.508965, 2739.517, 793.9907, 6.91902, 5494.127, 819.1775, 6.68508, 5476.426, 607.5032, 9.038274, 5490.717, 797.5198, 6.890052, 5495.643, 594.0684, 9.245217, 5492.636, 99.74424, 99.97677, 99.65466, 99.91566, 100.0, 99.94964
73444.84920000001, 281.67466921601965, 281.8749382205058, 282.245780122633, 34.87381276294064, 35.06748506225749, 35.04514429646552, 9781.146568834392, 9846.889947389038, 9860.151528092323, 218.02982090336388, 50.772832302886854, 11.182108802312541, 9781.6457754259, 9853.165257574246, 9863.08656706483, 0.999998734055416, 0.9999865048467419, 0.9999993810847729, 59.97761491362605, 59.98311299608963, 59.98577748396539, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 787.0446, 3.487192, 2744.371, 800.3332, 6.867261, 5495.863, 825.3505, 6.615869, 5460.512, 613.5229, 8.92961, 5478.623, 803.7953, 6.835629, 5494.919, 600.2912, 9.158785, 5495.64, 99.88279, 100.0, 99.35175, 99.69474, 99.99118, 100.0
73447.21072, 281.6036311346265, 281.7586380684542, 282.1800878825001, 34.84048583474826, 35.045938754831184, 35.040062803961696, 9780.52008505747, 9843.424719394865, 9854.688015277476, 217.90912199694753, 54.07778002373652, 17.4371941030613, 9781.026725417923, 9841.87369535534, 9861.593938548664, 0.9999982790410576, 0.9999853988949885, 0.9999993499646604, 59.98565078795827, 59.98182858305603, 59.983674996016155, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.8936, 3.509144, 2739.751, 794.0101, 6.919204, 5494.069, 819.2939, 6.683976, 5476.202, 607.4838, 9.037906, 5490.716, 797.5007, 6.890782, 5495.479, 594.0684, 9.2454, 5492.695, 99.71062, 99.97253, 99.65059, 99.91481, 100.0, 99.95072
73449.58412, 281.6955998663084, 281.8862363347763, 282.2962482563886, 34.80820023506136, 35.02310090134069, 34.9819470705021, 9766.60608894696, 9834.967254429186, 9842.614498089692, 212.01534933729636, 49.35622820167646, 22.119651036323603, 9769.481731218764, 9832.72081288665, 9837.919973190552, 0.9999990771248782, 0.9999847960255209, 0.9999982659374993, 59.98666769463892, 59.985397188264905, 59.98502597804739, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.5386, 3.510036, 2739.342, 792.5121, 6.931177, 5492.984, 827.0781, 6.593043, 5455.686, 603.5806, 9.102993, 5494.766, 792.5222, 6.935709, 5492.305, 587.7462, 9.329269, 5483.125, 99.70342, 99.95597, 99.26099, 99.98839, 99.94693, 99.77656
73452.05452, 281.5817952546351, 281.8421332235433, 282.31832772979806, 34.84656391841367, 35.06704044012903, 35.05168251197644, 9770.143410394096, 9846.283965220035, 9853.499375327401, 207.2844104907217, 51.33208894159088, 18.576633388932322, 9774.15076193403, 9842.801708308842, 9856.193884386255, 0.9999977437630556, 0.9999868382487694, 0.9999986558373074, 59.98616137483269, 59.988112287353815, 59.98554443490917, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 778.7446, 3.513249, 2739.351, 793.7183, 6.921783, 5494.122, 827.4081, 6.592859, 5455.854, 607.5226, 9.037906, 5490.604, 797.5007, 6.890417, 5495.312, 594.0485, 9.2454, 5492.575, 99.69888, 99.9735, 99.27117, 99.91578, 100.0, 99.94863
73454.45496, 281.5269606978379, 281.9173817036809, 282.3215015894195, 34.83846920777881, 34.99637898804606, 34.99876129989744, 9776.542263095667, 9838.960669879238, 9846.424147363667, 209.67024492626297, 47.78812098213439, 20.157561439451683, 9771.725599990068, 9837.091887750736, 9841.08435682101, 0.999997258716765, 0.9999862270350867, 0.9999977732175841, 59.99226519442299, 59.98852622608089, 59.988344213614226, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.5059, 3.529846, 2733.704, 787.7065, 6.967832, 5488.688, 825.3311, 6.616237, 5460.851, 607.4838, 9.037906, 5490.494, 791.2823, 6.940822, 5492.129, 587.6865, 9.330002, 5483.191, 99.48483, 99.87674, 99.36515, 99.91767, 99.94144, 99.77568
73456.872, 281.63839098590614, 281.81103842147525, 282.1791209247384, 34.79861747907893, 34.98462588402159, 34.98529387507238, 9761.749543505635, 9825.690314614129, 9843.324936418081, 210.60524727965003, 45.133906152254895, 22.05489670193947, 9766.869618820183, 9828.444155686071, 9846.722365018555, 0.9999979144962737, 0.9999871953937206, 0.9999966036678836, 59.98541500552405, 59.98907284992691, 59.98790387115562, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 768.1775, 3.549478, 2726.655, 781.3835, 7.01296, 5479.901, 819.2551, 6.684528, 5476.537, 613.5035, 8.929058, 5478.739, 784.9686, 6.987757, 5485.187, 581.4239, 9.404531, 5468.344, 99.23262, 99.71789, 99.65557, 99.69675, 99.81718, 99.50553
73459.30720000001, 281.60335499244195, 281.80648580035904, 282.2245373927128, 34.83522200892289, 35.033092500518684, 35.02837226610921, 9774.317846916072, 9832.758777379719, 9851.275189680342, 212.84897916829868, 48.49362670214887, 22.235517912336945, 9777.097471512332, 9847.775728171331, 9853.342193879895, 0.999997214356019, 0.9999900825541109, 0.9999981701635869, 59.981935827027755, 59.98022963523892, 59.98138148045505, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.3482, 3.529668, 2733.484, 787.6871, 6.967832, 5488.577, 825.5057, 6.614764, 5460.793, 607.4838, 9.037906, 5490.604, 791.2823, 6.940457, 5492.24, 587.7064, 9.330002, 5483.317, 99.47663, 99.87674, 99.36711, 99.91564, 99.93937, 99.77669
73461.67372, 281.5890805720168, 281.8337440833632, 282.2308560646049, 34.89931015040595, 35.08465932889024, 35.0923858659392, 9780.80959652623, 9856.855074932564, 9871.088402040094, 211.1844776439234, 46.733327480266325, 25.289501211874267, 9784.769532944394, 9853.428639889338, 9865.92992329509, 0.999997503353269, 0.9999899756887035, 0.9999974174850361, 59.97848778427189, 59.98042333085676, 59.977274994914765, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 774.4468, 3.529668, 2733.929, 787.726, 6.967648, 5489.627, 818.4398, 6.695388, 5479.324, 605.1924, 9.076701, 5494.077, 794.8302, 6.90941, 5495.016, 592.7363, 9.258036, 5492.324, 99.48236, 99.88533, 99.69119, 99.96894, 99.98655, 99.94396
73464.05416, 281.717570729255, 281.83575558725937, 282.2903989831442, 34.85057023360416, 35.05572926074519, 35.01101562311504, 9774.228977141203, 9845.141850544005, 9851.857587056471, 212.52886780416054, 49.89832561621142, 17.556119540981854, 9775.993364110022, 9839.788430772405, 9850.103786504586, 0.9999971235188982, 0.999990043061375, 0.9999971707678889, 59.97763808948991, 59.98086328574719, 59.974744493678884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 777.8378, 3.519138, 2736.042, 790.4692, 6.95015, 5490.394, 817.4692, 6.699622, 5477.874, 607.2119, 9.039744, 5490.708, 791.2823, 6.940639, 5492.015, 587.6865, 9.330002, 5483.132, 99.58397, 99.90883, 99.70642, 99.91456, 99.93937, 99.77996
73466.445, 281.683988790929, 281.78265366971965, 282.3571524888018, 34.88791514514939, 35.07046715338368, 35.06556402424983, 9783.6887372086, 9851.853194728548, 9859.848066248938, 218.4681475896009, 48.84402591677372, 18.878331449432153, 9782.89482146612, 9842.079506752509, 9859.736769987889, 0.9999976250045726, 0.9999856479288786, 0.9999971669919997, 59.975304144158414, 59.97435607777129, 59.97452648154036, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.5583, 3.508609, 2739.536, 793.9907, 6.919204, 5493.957, 819.1969, 6.685264, 5476.418, 607.5226, 9.037538, 5490.664, 797.5007, 6.8906, 5495.369, 594.0485, 9.2454, 5492.749, 99.73711, 99.97367, 99.65452, 99.91552, 99.99937, 99.94964
73468.92188000001, 281.52074096455345, 281.8565670846112, 282.1332854346011, 34.87286981106654, 35.06423525672703, 35.0494273621571, 9772.364940008152, 9842.598372578643, 9860.872929471767, 218.0838590018875, 55.80231269529486, 15.384174282889376, 9788.482516608436, 9844.338031204015, 9859.987649006973, 0.9999983547725638, 0.9999851740976254, 0.9999991440090541, 59.97190482814234, 59.97701651258709, 59.970187059695476, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 787.1628, 3.487192, 2745.204, 800.2554, 6.867629, 5495.92, 825.3311, 6.617157, 5460.566, 613.5035, 8.930897, 5478.629, 803.8335, 6.835812, 5495.023, 600.3309, 9.154206, 5495.691, 99.90908, 100.0, 99.36719, 99.69475, 99.99308, 100.0
73471.34640000001, 281.63375511732323, 281.82436773776936, 282.2136920927264, 34.87323538099802, 35.091662664152025, 35.05678172834673, 9781.346121804603, 9856.546135342465, 9851.821975859932, 219.22863805405905, 53.95090317418561, 13.999053868113151, 9786.554861898143, 9856.99305998369, 9860.613619739435, 0.9999982509474423, 0.9999891403717339, 0.9999980987675177, 59.97234061404786, 59.9690279202563, 59.9705130509258, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 600 800 600], 5500.0, [], 780.6373, 3.509322, 2739.828, 794.0101, 6.919204, 5494.005, 819.1581, 6.685448, 5476.704, 607.4644, 9.038274, 5490.656, 797.5198, 6.890417, 5495.588, 594.0684, 9.245767, 5492.634, 99.72492, 99.97668, 99.65461, 99.91361, 100.0, 99.9495
