TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
74552.03624, 282.12227558650983, 282.4583065357262, 282.64635423636787, 34.82406052635307, 35.048017346306445, 35.040229892739994, 9793.31944836577, 9856.46695380962, 9870.815440723307, 201.66104992475107, 36.50472473659602, 16.181892540234912, 9795.574225492828, 9865.352268980341, 9871.1320024058, 0.9999996213216642, 0.9999934864609707, 0.9999991698775296, 59.971329585652775, 59.969412898692845, 59.96980983307144, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5059, 3.529311, 2733.799, 802.9402, 6.844789, 5495.5, 819.2357, 6.684528, 5476.251, 794.2126, 6.917593, 5493.97, 601.2979, 9.140736, 5495.62, 594.128, 9.244851, 5492.818, 99.5015, 99.99957, 99.65559, 99.9739, 100.0, 99.95294
74554.45548, 282.0643057855187, 282.2206336558264, 282.5881853788593, 34.80916905690244, 35.03671343529876, 35.015800932680975, 9775.270905069627, 9847.766011619839, 9859.247113727324, 202.42519323141187, 36.16378915024961, 14.703698088584133, 9786.223300686726, 9844.188386140298, 9858.095831471934, 0.9999991220259296, 0.9999922833403755, 0.9999986987354009, 59.970428252849, 59.96630050127446, 59.965256455950396, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.5978, 3.507895, 2739.43, 796.6172, 6.898022, 5495.175, 819.3328, 6.683608, 5476.313, 787.921, 6.966317, 5488.767, 601.2598, 9.13818, 5495.642, 593.1936, 9.257853, 5490.49, 99.72211, 99.99488, 99.65259, 99.88134, 100.0, 99.91933
74556.88620000001, 282.10391406697846, 282.3283497041368, 282.62032382071084, 34.856723046748, 35.05105695549096, 35.02247911035864, 9795.419965114153, 9859.919087996292, 9872.953450055518, 204.6738292657874, 42.74262929381075, 14.95804899878226, 9800.348929494989, 9855.228344458557, 9861.943641184364, 0.9999986383007938, 0.9999929020253053, 0.999998205476042, 59.9706591592037, 59.96900190887735, 59.96479021230995, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 787.3994, 3.485586, 2744.233, 790.3136, 6.947202, 5492.163, 824.3605, 6.632435, 5466.179, 784.2897, 6.989851, 5485.579, 603.4915, 9.104576, 5495.161, 592.955, 9.252726, 5492.653, 99.87041, 99.9387, 99.44669, 99.80982, 99.99205, 99.94994
74559.37888, 282.0086292610417, 282.29952117765805, 282.5909342289636, 34.857420241137355, 35.04551781481071, 35.04019500024961, 9794.54531114988, 9853.913426803207, 9873.298424856614, 199.80276492432404, 35.8409772690668, 20.454904120490028, 9797.714652978293, 9858.481834610318, 9865.62837367548, 0.9999983592656628, 0.9999923090848064, 0.9999982310845518, 59.96794839563424, 59.965356978381465, 59.96886399437979, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.933, 3.508073, 2739.918, 796.6561, 6.898206, 5495.284, 819.2939, 6.68416, 5476.366, 787.9404, 6.966133, 5488.883, 601.2789, 9.13964, 5495.557, 594.1479, 9.244851, 5492.812, 99.70854, 99.99798, 99.65357, 99.88134, 100.0, 99.954
74561.86412000001, 282.03388420417576, 282.3195899206541, 282.5619659317528, 34.8603251382016, 35.093212604229585, 35.08537988468067, 9795.423792112502, 9857.81055821546, 9867.916707260863, 203.60130323730255, 29.843775529448067, 12.908555710556357, 9795.135744653822, 9856.877442396644, 9861.555605329493, 0.9999987166662099, 0.9999957495378826, 0.9999986014019713, 59.96348154873132, 59.966857996826384, 59.96423126047102, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5651, 3.529132, 2734.125, 802.8624, 6.844604, 5495.322, 813.0822, 6.74969, 5487.174, 794.1932, 6.917593, 5494.251, 595.0032, 9.233693, 5493.583, 600.4701, 9.152375, 5495.788, 99.49367, 99.99851, 99.85126, 99.97902, 99.96552, 100.0
74564.24840000001, 281.9022021648433, 282.3298819112161, 282.7453869511633, 34.89296501195008, 35.07905522580759, 35.03192226673441, 9780.190349105327, 9856.12071048701, 9850.277154983645, 200.86143320518931, 38.34719162226156, 14.39935936292477, 9798.14721475391, 9851.73681781083, 9856.731881591426, 0.9999971120905687, 0.9999941414681549, 0.9999985876429142, 59.96060020329915, 59.96253261259749, 59.96318372007317, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.795, 3.508073, 2740.043, 796.6172, 6.898022, 5495.064, 819.2939, 6.684712, 5476.593, 787.921, 6.966133, 5488.767, 601.2598, 9.13964, 5495.665, 594.128, 9.245034, 5492.762, 99.71446, 99.99692, 99.6577, 99.87922, 100.0, 99.9561
74566.66660000001, 282.2081674503695, 282.4392658878235, 282.47375791752467, 34.796630247854345, 35.042557085999995, 35.01548756083488, 9785.989140091506, 9848.236913003646, 9856.478772665681, 205.74441497891212, 35.23329379327038, 17.28512001370018, 9782.86793986915, 9848.490828311518, 9849.56012580974, 0.999998742211715, 0.999992751359699, 0.9999976487795547, 59.964698717363774, 59.963791702766976, 59.96625557347762, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.8344, 3.508787, 2740.019, 796.6172, 6.898022, 5495.235, 819.3134, 6.683792, 5476.364, 787.921, 6.966133, 5488.825, 601.317, 9.139092, 5495.466, 593.2333, 9.25712, 5490.564, 99.72855, 99.99488, 99.65357, 99.88028, 100.0, 99.91969
74569.06760000001, 281.95105324710977, 282.2923977062336, 282.60660027087584, 34.87291772840393, 35.048997982248096, 35.05874231673616, 9786.43332709787, 9864.216034842158, 9868.067386768245, 209.4475439147434, 37.45172161335813, 16.48580081356522, 9786.091941124201, 9857.030736244087, 9859.505271109561, 0.9999987246376215, 0.9999903411818876, 0.9999985799984557, 59.96080269733547, 59.960233861197175, 59.964705304385994, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 787.222, 3.486122, 2744.304, 790.3136, 6.947386, 5491.749, 824.4187, 6.63133, 5466.458, 784.2314, 6.990403, 5485.856, 603.9875, 9.104576, 5494.958, 592.8954, 9.253275, 5492.591, 99.87305, 99.93348, 99.43855, 99.80668, 99.99189, 99.94536
74571.46788000001, 282.0351518271258, 282.25037380629624, 282.6672522078453, 34.84764487047526, 35.03542046134169, 35.055896096322805, 9783.28306645219, 9856.633709052567, 9866.31957531842, 203.66683099944476, 39.41042493809937, 16.17261082150094, 9792.408878628235, 9858.59405672985, 9862.819771174507, 0.9999992544047317, 0.9999930460404799, 0.9999976859171018, 59.96516763881986, 59.96223459782628, 59.96256121419136, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.933, 3.508609, 2739.751, 796.6172, 6.898022, 5495.011, 824.5934, 6.620471, 5460.349, 787.9016, 6.966133, 5488.877, 601.2407, 9.139823, 5495.606, 594.1081, 9.245217, 5492.871, 99.71062, 99.99488, 99.39469, 99.87931, 100.0, 99.95184
74573.83688, 281.9233535941787, 282.31819537930994, 282.6317821432974, 34.785077514216624, 35.01668431059786, 34.97534810578762, 9784.351507823962, 9855.59002893538, 9851.251445793772, 200.23116443230947, 28.491146005362566, 9.701284066340122, 9779.207612256247, 9840.513915100391, 9849.870727687223, 0.9999996310826695, 0.9999951654492839, 0.9999991656577409, 59.964763612354716, 59.957725238657964, 59.96339839076514, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 775.1171, 3.529668, 2733.804, 802.8235, 6.844973, 5495.269, 831.834, 6.538558, 5439.165, 794.1932, 6.917593, 5494.028, 594.9842, 9.232963, 5493.461, 600.4701, 9.152375, 5495.733, 99.4942, 100.0, 98.97046, 99.97699, 99.96569, 100.0
74576.17868000001, 281.97447066711857, 282.19004288348265, 282.6727143358962, 34.85440704496908, 35.015445187884474, 35.01999071269781, 9792.579917875346, 9863.065076403649, 9864.10473132732, 205.44714212399788, 35.98608547349431, 15.526184089991148, 9782.793413627945, 9848.275890639108, 9860.724800608852, 0.9999984587999163, 0.999992765160488, 0.9999983108742706, 59.961063951366405, 59.964572869726915, 59.96511926710461, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.933, 3.509144, 2739.55, 796.6172, 6.898022, 5495.287, 826.5152, 6.603168, 5460.012, 787.921, 6.966317, 5488.826, 601.2216, 9.13964, 5495.459, 594.128, 9.245034, 5492.817, 99.71534, 99.99788, 99.35597, 99.88134, 100.0, 99.95292
74578.52500000001, 281.94298455957085, 282.32004665906203, 282.638824280011, 34.827525368581924, 35.02909466887434, 34.99873176899583, 9788.651559425147, 9858.787005573431, 9860.704344118632, 204.7438894726256, 30.513195413447647, 13.714654530669065, 9783.818400469774, 9842.91348505149, 9860.926493973462, 0.9999982615248496, 0.9999950096448948, 0.9999983720647605, 59.963690653254886, 59.96363215594887, 59.96318373396356, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.528775, 2734.01, 802.8819, 6.844973, 5495.324, 825.6028, 6.613291, 5459.95, 794.232, 6.917777, 5493.971, 601.317, 9.139092, 5495.61, 594.128, 9.245034, 5492.879, 99.50168, 100.0, 99.35997, 99.97392, 100.0, 99.95405
74580.92240000001, 282.0083673128628, 282.28597460048604, 282.5680103638008, 34.84276842864464, 35.023776952803345, 35.01152235914719, 9782.135138161018, 9849.225738501069, 9855.508620433891, 202.58719115440545, 34.13041530569095, 17.856140391358167, 9788.921804852158, 9853.377089587584, 9856.992589053958, 0.9999986221717094, 0.9999936447873711, 0.9999991104520919, 59.96739252258322, 59.96720280784837, 59.96877749714364, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 768.3352, 3.549121, 2726.569, 809.0493, 6.787135, 5491.101, 819.3328, 6.683792, 5476.255, 800.4654, 6.865376, 5495.486, 607.0776, 9.045222, 5491.744, 589.2969, 9.304365, 5487.913, 99.22218, 99.93507, 99.65155, 100.0, 99.93339, 99.84638
74583.31640000001, 281.94505413931165, 282.2117767536935, 282.6221557096139, 34.83341799853879, 35.071137103955365, 35.02575378536014, 9798.854585853638, 9849.57506411177, 9858.075793255659, 204.30988015509615, 30.842067652710284, 14.862193816073159, 9797.716619451856, 9854.59012849252, 9867.610793249254, 0.9999984346426901, 0.999995322458957, 0.9999988721704314, 59.967038887944526, 59.966773239747106, 59.96363535802257, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6439, 3.529489, 2733.899, 802.8624, 6.84442, 5495.04, 824.3605, 6.632803, 5465.842, 794.2515, 6.917409, 5494.14, 601.317, 9.14037, 5495.508, 594.128, 9.245034, 5492.878, 99.50587, 99.99338, 99.44362, 99.97594, 100.0, 99.95413
74585.71884, 281.9777808059628, 282.3350687555379, 282.65514407724413, 34.868547557927585, 35.065314521635486, 35.0380747218906, 9794.921664219228, 9863.172878074512, 9876.35197423255, 205.37966114166875, 28.34428667033353, 15.24215989632171, 9792.948913558004, 9859.665973668603, 9861.602175928158, 0.9999986283699728, 0.9999967644718414, 0.9999996420356257, 59.969561741696026, 59.969404525032544, 59.96928250566523, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 776.5563, 3.522886, 2737.141, 799.8273, 6.876287, 5495.593, 815.1204, 6.731098, 5485.674, 788.2123, 6.965765, 5489.048, 595.2703, 9.230406, 5493.661, 600.4304, 9.153474, 5495.726, 99.60142, 100.0, 99.80074, 99.88341, 99.96829, 100.0
74588.10144000001, 281.90262111488585, 282.28169437450754, 282.5460484201544, 34.84893075207108, 35.045258793871994, 35.04378942035317, 9785.341294534755, 9850.340073654283, 9864.485225296836, 200.6761622268823, 32.37487212972337, 7.845523133264578, 9783.58481307633, 9850.912967693066, 9861.947071215058, 0.9999991424357862, 0.9999933046271716, 0.9999994641855215, 59.967122605987925, 59.967534813759976, 59.971938547259455, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.7819, 3.528775, 2733.952, 802.9013, 6.84442, 5495.436, 819.2745, 6.68416, 5476.256, 794.2515, 6.917409, 5494.141, 601.2979, 9.139275, 5495.511, 594.128, 9.245217, 5492.932, 99.49959, 100.0, 99.6525, 99.97499, 100.0, 99.954
74590.51956, 282.01750806473257, 282.22459669649504, 282.50282944469177, 34.823021012877426, 35.08553632253302, 35.06027309465322, 9793.184047835775, 9842.873546812805, 9858.48234710042, 202.64214480390137, 37.13022856319685, 15.05232548899221, 9793.345835249136, 9843.5829200811, 9863.596736450505, 0.9999988754060007, 0.9999916309138973, 0.9999991029546177, 59.963254229281745, 59.96348869389671, 59.96118160928711, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.9921, 3.508787, 2739.99, 796.6172, 6.897838, 5495.29, 819.3328, 6.68416, 5476.31, 787.9016, 6.965949, 5488.597, 601.2979, 9.139275, 5495.609, 594.128, 9.244851, 5492.703, 99.71117, 99.99684, 99.65155, 99.87923, 100.0, 99.95402
74592.84396000001, 281.9147685685526, 282.2155745725438, 282.62117882515463, 34.83972227227429, 35.041585850518494, 34.999302073740786, 9788.57397655405, 9850.104039099882, 9857.59206033017, 206.78352566153808, 37.69370543986952, 18.819529637927644, 9783.006318280683, 9858.754937262429, 9867.10035557364, 0.9999973117942003, 0.9999929430807256, 0.9999988653241209, 59.95438355201031, 59.9548625191329, 59.96223139990519, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 787.0446, 3.485765, 2743.836, 790.2941, 6.948123, 5491.104, 825.6028, 6.613291, 5460.174, 781.61, 7.011179, 5480.169, 607.5353, 9.036821, 5490.815, 587.8257, 9.327988, 5483.749, 99.88625, 99.92176, 99.36204, 99.72277, 99.91381, 99.78559
74595.25956, 281.91512579688975, 282.3075269759779, 282.5060368795915, 34.77143093019957, 35.039115522976054, 35.02883377811291, 9790.665272421487, 9848.550364744273, 9852.297932367817, 205.79067812250105, 41.687557878605276, 18.527387843661927, 9793.757122989875, 9866.164585842846, 9863.504116823047, 0.9999977763598136, 0.9999902039365489, 0.9999986889540557, 59.95332127044291, 59.95434019060392, 59.95452172124778, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.9724, 3.508252, 2740.076, 796.6367, 6.898206, 5495.008, 819.2357, 6.683239, 5476.257, 787.921, 6.966317, 5488.883, 601.2979, 9.13964, 5495.602, 594.1479, 9.244851, 5492.818, 99.72109, 99.99279, 99.64641, 99.8823, 100.0, 99.95305
74597.63548000001, 281.86041658489125, 282.2850871615562, 282.66225952035643, 34.806174288246254, 35.01694504931925, 34.95589014199251, 9765.758034827904, 9840.534638485366, 9841.72675530083, 202.85964241979985, 43.07899998490075, 19.42386105567857, 9770.219992914637, 9839.718463802315, 9848.268026260239, 0.9999980397413453, 0.999990017846812, 0.9999985074636526, 59.95144897509358, 59.95214201888151, 59.95213510733469, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.8936, 3.508787, 2739.976, 789.8272, 6.95457, 5489.747, 826.6511, 6.601695, 5457.603, 790.7173, 6.93984, 5492.536, 596.9108, 9.210682, 5494.226, 598.6212, 9.180576, 5495.681, 99.71882, 99.91099, 99.29563, 99.94782, 99.98383, 100.0
74600.03104, 282.1515566217618, 282.19929799101396, 282.5085685915867, 34.844981838912105, 35.05352776778842, 35.01821373558352, 9774.921558890128, 9843.076777447988, 9852.482080531385, 206.73042735293802, 45.629722872668935, 21.865618851963404, 9794.105983483956, 9848.052613362714, 9862.146345542307, 0.9999984426522917, 0.9999897686779463, 0.9999980629719338, 59.953373490861864, 59.95590165996212, 59.954636762332576, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 777.2857, 3.519495, 2737.571, 787.94, 6.96157, 5490.036, 827.311, 6.593964, 5456.083, 788.0181, 6.965949, 5488.602, 601.2407, 9.139458, 5495.393, 594.1479, 9.244668, 5492.878, 99.63128, 99.89275, 99.26608, 99.87933, 100.0, 99.95404
74602.41, 282.05696934645874, 282.242724518309, 282.6432020424286, 34.849554408083044, 35.03721996553391, 35.0045228232711, 9781.402913712831, 9861.053807905653, 9864.047844212793, 208.4378314545038, 43.85222175397712, 19.850401261016486, 9784.367597795479, 9859.026889337885, 9867.588940667549, 0.9999978917268033, 0.9999908435413585, 0.9999975480299886, 59.96129323846389, 59.95968716275752, 59.96090707302449, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6439, 3.529489, 2733.737, 790.2747, 6.948308, 5491.163, 825.6223, 6.613475, 5459.896, 794.2126, 6.917777, 5494.192, 601.2789, 9.13964, 5495.609, 594.1479, 9.244851, 5492.878, 99.50377, 99.92378, 99.36299, 99.97903, 100.0, 99.9562
74604.80972, 282.0340148621184, 282.3958746500711, 282.56912887887705, 34.78928698560039, 35.02071889213382, 35.022667203486776, 9785.67160374612, 9845.05242624175, 9858.281886942354, 203.70789942031638, 35.727538028565505, 17.1361446587739, 9788.48902037028, 9850.432481420274, 9854.14131719205, 0.99999812387058, 0.9999923848586282, 0.9999980954983498, 59.96219615729649, 59.962418460526536, 59.95854695049015, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 768.3746, 3.548585, 2726.31, 796.6755, 6.898022, 5495.228, 819.2551, 6.683608, 5476.197, 800.5236, 6.865927, 5495.603, 607.5353, 9.037004, 5490.66, 587.8853, 9.327805, 5483.695, 99.22025, 99.9968, 99.65054, 100.0, 99.91368, 99.78474
74607.14224, 282.16804574207697, 282.33518295928263, 282.55554601747883, 34.834698104283916, 35.06266406984752, 35.035516234101, 9787.857974366481, 9852.978787164393, 9862.213422443801, 205.29800863637047, 41.614171467336746, 20.658586151304462, 9780.495923893512, 9858.66904571752, 9866.972972014393, 0.9999978516369056, 0.9999886295113682, 0.9999984239409936, 59.965725594552005, 59.96374022169008, 59.965608561286366, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6045, 3.529132, 2734.125, 790.3136, 6.948308, 5491.327, 825.564, 6.612923, 5460.235, 794.2126, 6.917593, 5494.256, 601.2979, 9.13964, 5495.56, 594.1479, 9.244668, 5492.824, 99.48775, 99.92582, 99.35693, 99.97912, 100.0, 99.95305
74609.50952, 282.05949869889935, 282.327126871264, 282.61145190869206, 34.85382294138585, 35.07584449729568, 35.06672195525322, 9798.931795055105, 9869.300959845887, 9861.542782290258, 206.33947413219357, 30.93935551308482, 17.638139160295395, 9808.007386336427, 9869.810268015779, 9875.159442003944, 0.9999988186765891, 0.9999955940623046, 0.999999089140617, 59.96297275977669, 59.96517853357322, 59.96585230056755, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5848, 3.529668, 2733.689, 796.6172, 6.897653, 5494.948, 819.2745, 6.684344, 5476.479, 794.232, 6.917409, 5493.858, 600.6303, 9.149502, 5495.64, 595.7582, 9.214087, 5495.1, 99.49003, 99.99386, 99.65561, 99.9739, 100.0, 99.98943
74611.86128000001, 282.0517657228249, 282.2842603286676, 282.56910255377903, 34.83792147191547, 35.066340797093815, 35.044186029329, 9781.57569212685, 9856.057126339965, 9868.743561030342, 202.70470909208655, 32.696987706857726, 10.568594587531607, 9790.95643954171, 9863.295708495973, 9873.577747640515, 0.9999987232499032, 0.9999951045932527, 0.9999991135821894, 59.958835748004624, 59.96497601337923, 59.96247164174575, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 781.0907, 3.508073, 2739.781, 801.9869, 6.852157, 5495.662, 814.2275, 6.732387, 5484.009, 791.2804, 6.94076, 5492.99, 599.028, 9.167217, 5495.763, 594.9829, 9.232948, 5493.026, 99.71174, 100.0, 99.79264, 99.94887, 100.0, 99.95724
74614.22224, 282.13142015202686, 282.303722083823, 282.47643131076126, 34.82845098822968, 35.06455632671985, 35.03767063093877, 9786.678061801824, 9862.067233059191, 9868.896627361517, 207.3381737040254, 32.067970141866226, 19.07629979955368, 9793.035664714105, 9858.527707873836, 9871.553564046722, 0.9999983891246846, 0.9999917032176378, 0.9999991813997474, 59.9601852831272, 59.9621312111076, 59.961080373861215, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 777.68, 3.516996, 2737.569, 796.5977, 6.898206, 5495.292, 819.2939, 6.684896, 5476.424, 787.9987, 6.965397, 5488.884, 601.2598, 9.140188, 5495.51, 594.1479, 9.244851, 5492.937, 99.65059, 99.99796, 99.65563, 99.87934, 100.0, 99.95294
74616.62016, 281.94777496158065, 282.3078822885073, 282.70893654774176, 34.82643643697449, 35.01488816840586, 35.00568769000268, 9777.730196663702, 9840.06153750268, 9860.995834244583, 203.87431042285561, 35.38108999543067, 13.983868329911274, 9784.143056276158, 9842.918037719617, 9862.090835295627, 0.9999984376384181, 0.9999933905257745, 0.9999986251059514, 59.96230594175612, 59.96008213627417, 59.96283747586928, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 786.9854, 3.487192, 2744.529, 790.3525, 6.947939, 5491.334, 825.6417, 6.612739, 5459.896, 781.6294, 7.010995, 5480.287, 607.459, 9.037917, 5490.717, 587.8654, 9.327805, 5483.574, 99.88625, 99.92594, 99.36928, 99.72181, 99.91472, 99.78473
74618.95800000001, 282.12933074507265, 282.39824373142187, 282.63738424372923, 34.838208570450085, 35.06061140114733, 35.03758471380384, 9797.095952084446, 9857.362999388602, 9868.726825112679, 204.24577968246675, 39.523354676826784, 14.961678938534533, 9793.245848935427, 9869.847668911378, 9862.782624911913, 0.9999984855270804, 0.9999932704453796, 0.9999983397910132, 59.96622841572211, 59.965199859664736, 59.9636464436444, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.9527, 3.508073, 2739.808, 796.6367, 6.898022, 5495.118, 819.2939, 6.682871, 5476.144, 787.9404, 6.965949, 5488.826, 601.2789, 9.13964, 5495.565, 594.128, 9.244851, 5492.817, 99.72719, 99.9948, 99.64743, 99.8803, 100.0, 99.95512
74621.35584, 281.9379803656188, 282.23524917697773, 282.6557240647315, 34.879954824408806, 35.07847801064853, 35.02115957088132, 9783.600248857332, 9860.238396735194, 9871.799251363329, 206.98084924377417, 40.212012023512216, 21.13005962108467, 9788.093286864694, 9852.646427540476, 9865.146533235567, 0.999997776396099, 0.9999932720892073, 0.9999985611809448, 59.964726937803384, 59.9614973044118, 59.965794118368876, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 781.0316, 3.508787, 2740.076, 790.2941, 6.948308, 5491.217, 819.3328, 6.683055, 5476.205, 787.921, 6.966133, 5488.825, 601.2216, 9.13964, 5495.6, 594.1081, 9.245034, 5492.938, 99.72874, 99.92285, 99.65257, 99.88028, 100.0, 99.94977
74623.75844, 281.9524703045963, 282.3163570590699, 282.50395642101046, 34.83352361812287, 35.05608497930361, 35.01877742962339, 9793.93574385418, 9860.330447340848, 9865.734539832034, 206.78428304184763, 41.63807606911786, 13.153212815976076, 9795.966007487092, 9856.160261243767, 9857.637568028049, 0.9999978201965404, 0.9999918240080284, 0.9999989287769211, 59.962671065835146, 59.96463365106419, 59.958992047571954, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6636, 3.529489, 2734.182, 784.01, 6.994725, 5483.91, 812.9851, 6.750978, 5487.397, 793.9213, 6.919983, 5493.282, 595.8044, 9.217622, 5494.676, 598.4422, 9.182774, 5495.459, 99.49595, 99.79181, 99.8543, 99.96759, 99.98675, 100.0
74626.16964000001, 282.07981871120364, 282.28606429693343, 282.53092220166286, 34.838426504041266, 35.05925250696323, 35.00615288517154, 9788.786647521614, 9860.950585331782, 9865.867570695287, 210.01832239185734, 43.18175807333773, 19.979376277972733, 9787.217171273367, 9854.688884177087, 9864.359165534963, 0.9999984626207826, 0.9999901703182664, 0.9999977748273472, 59.96378539349514, 59.96396974292558, 59.96159105841589, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.9724, 3.508787, 2739.698, 790.3136, 6.947939, 5491.163, 819.2939, 6.68416, 5476.366, 787.921, 6.965949, 5488.773, 601.2979, 9.139823, 5495.561, 594.1081, 9.245034, 5492.938, 99.70871, 99.92282, 99.65359, 99.87934, 100.0, 99.95076
74628.59244000001, 281.9179085089514, 282.3553208058021, 282.64057932063616, 34.82629084987962, 35.014159025070875, 34.99421780796975, 9783.062620255652, 9852.517815344097, 9852.718799031185, 203.6679882102003, 39.689391119317406, 19.103034249048676, 9773.285819897928, 9852.385680655467, 9851.878405840172, 0.9999985044326917, 0.9999924112444358, 0.9999987272599483, 59.964718131178635, 59.96363886334345, 59.96503737354885, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 784.4422, 3.496294, 2742.837, 794.6911, 6.90981, 5494.752, 825.5057, 6.614764, 5460.008, 781.6488, 7.011179, 5480.339, 607.5163, 9.037735, 5490.607, 587.8654, 9.327805, 5483.454, 99.82293, 99.98677, 99.3497, 99.72587, 99.91247, 99.78254
74630.96764, 282.05445234642184, 282.2738147416442, 282.521321091321, 34.82862923207066, 35.05484940449185, 35.03320776465156, 9778.063126049788, 9850.040409678702, 9864.023672051417, 213.57446171390166, 40.604806697573395, 16.29306126388974, 9800.863706957225, 9864.36435222755, 9860.117794449125, 0.9999986761579477, 0.9999906395624094, 0.9999975858520469, 59.97072402239178, 59.96737027254376, 59.97192099252758, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 781.0118, 3.508252, 2739.928, 790.3136, 6.947939, 5491.11, 819.3134, 6.684528, 5476.09, 787.9404, 6.966133, 5488.937, 601.2598, 9.139823, 5495.607, 594.128, 9.244485, 5492.877, 99.71445, 99.92486, 99.64854, 99.88028, 100.0, 99.95402
74633.32592, 281.9995953577263, 282.3297920260172, 282.6744096530692, 34.80820859572469, 35.04436262737206, 35.01605999279357, 9790.28487396346, 9856.915973078429, 9870.909326144905, 205.5700495785013, 40.0940972683843, 17.214332755751457, 9785.409583359931, 9850.47863373003, 9857.580868498047, 0.9999986899356139, 0.9999915499724409, 0.999998193035547, 59.966789978509, 59.96962950790746, 59.966657031971884, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 781.0118, 3.50843, 2740.143, 796.6367, 6.898206, 5495.4, 825.4863, 6.612739, 5460.008, 787.921, 6.965949, 5488.883, 601.2789, 9.139092, 5495.666, 594.1479, 9.244851, 5492.883, 99.70316, 99.99693, 99.35591, 99.87934, 100.0, 99.95404
74635.72780000001, 282.03712365118116, 282.35294102886144, 282.6678026157022, 34.83896465969551, 35.048890754429046, 35.02696135163199, 9789.83355040731, 9847.22574322563, 9860.31160909625, 201.69616008199, 30.297001426928546, 8.083276997727808, 9794.805804447917, 9863.073245538975, 9861.695533234544, 0.9999998070648382, 0.9999957513613432, 0.9999995407499574, 59.972603184080626, 59.97349135081636, 59.969498672176485, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5453, 3.529489, 2733.684, 802.9013, 6.844236, 5495.496, 831.8535, 6.537637, 5438.492, 794.2126, 6.917777, 5494.198, 594.946, 9.233145, 5493.517, 600.3906, 9.153474, 5495.709, 99.49402, 99.99758, 98.97458, 99.97497, 99.96567, 100.0
74638.15604, 282.00042119907823, 282.36289469796765, 282.768269522877, 34.806449794144484, 35.05190443651744, 35.01006029076848, 9780.849955528753, 9852.09269975842, 9856.305942372526, 204.21377813954678, 36.319101456613225, 15.105342021627393, 9782.496586938558, 9851.939880529888, 9859.31483352538, 0.9999992308198162, 0.9999938648871443, 0.999999154091691, 59.97174002152114, 59.96970351275099, 59.97086889547772, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 781.0118, 3.508073, 2740.081, 796.5977, 6.897838, 5495.288, 825.5446, 6.615869, 5460.125, 790.0765, 6.950137, 5491.398, 601.317, 9.139458, 5495.561, 594.1479, 9.244485, 5493.004, 99.72264, 99.99789, 99.35283, 99.9271, 100.0, 99.95308
74640.52916, 281.9937886304801, 282.31177367124764, 282.6193820575537, 34.797487226974845, 35.00831166843484, 34.996896653024315, 9774.058090443661, 9838.88336822208, 9859.16299823156, 200.09062374419682, 35.93737650150001, 10.381694674874325, 9787.171300099022, 9853.32037283915, 9857.256844555528, 0.9999987043856179, 0.9999938460516626, 0.9999983647075213, 59.97081973294954, 59.97043807920986, 59.97452875363614, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 773.8751, 3.533594, 2731.827, 805.3333, 6.819554, 5493.954, 822.264, 6.655996, 5472.675, 798.9507, 6.874017, 5495.655, 607.4209, 9.039561, 5490.824, 587.8654, 9.327438, 5483.749, 99.43929, 99.98472, 99.57111, 100.0, 99.91425, 99.78378
74642.85328000001, 282.0494158444765, 282.43085052030443, 282.622737182035, 34.813823913623686, 35.023652927196494, 35.032071210302846, 9779.614420952112, 9848.673953757496, 9855.06676408925, 204.65838562525983, 35.25897137527954, 10.035495866979545, 9793.743398156126, 9857.674199534087, 9858.176060148782, 0.9999991022778867, 0.9999935499174342, 0.9999993239977956, 59.964865636759576, 59.96870631987684, 59.96964806341449, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 772.8696, 3.534129, 2733.28, 803.271, 6.84442, 5495.099, 825.6223, 6.612923, 5459.955, 794.232, 6.917593, 5494.023, 601.317, 9.139092, 5495.67, 594.1479, 9.244485, 5492.824, 99.47511, 100.0, 99.35493, 99.97903, 100.0, 99.95206
74645.23776, 281.9812707971636, 282.2881635910712, 282.6870317035636, 34.84535627126735, 35.03908601332676, 35.025478970665056, 9783.218811617231, 9859.719691497645, 9864.937122748353, 204.2019912532619, 33.22909973968672, 11.026074583512127, 9789.261904770723, 9848.311976495275, 9861.071718875754, 0.9999985223148276, 0.9999950632593775, 0.9999982794007726, 59.96852353525972, 59.96861909279304, 59.96924563547096, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6242, 3.529311, 2733.857, 802.8235, 6.844236, 5495.498, 819.3134, 6.683055, 5476.252, 794.232, 6.917593, 5494.199, 601.2979, 9.138909, 5495.561, 594.1479, 9.244485, 5492.883, 99.49749, 100.0, 99.64537, 99.97392, 100.0, 99.95307
74647.60324000001, 282.1541063187357, 282.36558089435, 282.63766301977785, 34.82892141291562, 35.065249809513226, 35.039079519414436, 9788.802072586715, 9856.346515760491, 9863.384415642626, 200.07166185390906, 31.665032807190983, 6.805031834981037, 9797.075552171777, 9851.408954392593, 9864.550823225478, 0.9999992898441489, 0.9999942481091273, 0.9999997843888988, 59.96838558004941, 59.969171593565754, 59.967314192943284, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.9133, 3.507895, 2739.976, 796.6172, 6.898022, 5495.178, 813.0239, 6.749137, 5487.342, 787.8821, 6.966133, 5488.713, 594.9842, 9.233145, 5493.586, 600.5298, 9.152925, 5495.72, 99.71882, 99.99684, 99.85332, 99.87824, 99.96572, 100.0
74649.9882, 281.9344795892301, 282.3053107723895, 282.6687572742321, 34.836345955096036, 35.054033748991074, 35.04158236778468, 9792.103186687018, 9860.115446370392, 9872.08850252746, 204.02400544688953, 34.00286931692053, 11.87278121142208, 9787.488397998379, 9851.672745962302, 9866.669864154672, 0.9999986140733924, 0.9999939129202461, 0.9999993782971773, 59.96989565815852, 59.97243278540885, 59.971252181563166, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6045, 3.529489, 2734.067, 802.8819, 6.843868, 5495.155, 819.3328, 6.683792, 5476.258, 794.232, 6.917225, 5493.97, 601.2979, 9.139275, 5495.659, 594.1081, 9.245034, 5492.879, 99.49368, 99.99547, 99.64848, 99.9739, 99.99966, 99.95405
74652.37316, 281.9459032765331, 282.1792730101675, 282.58408822540304, 34.77615831229964, 35.03912664809463, 34.98648776054858, 9775.25432828988, 9840.316871494373, 9859.172035020933, 207.11492184669294, 37.760479277315426, 18.41925765861015, 9783.091611161191, 9840.841504425929, 9849.781182197012, 0.9999985908087186, 0.9999925947950248, 0.9999983681104114, 59.96451072066229, 59.96530315680875, 59.96775691862602, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.9133, 3.509322, 2740.129, 796.6172, 6.898022, 5495.119, 819.1969, 6.684528, 5475.921, 787.2413, 6.973855, 5486.834, 603.2245, 9.101472, 5494.206, 591.0862, 9.294843, 5486.315, 99.72438, 99.99375, 99.64548, 99.85852, 99.98621, 99.85279
74654.81212, 281.95342048509036, 282.2614108905278, 282.65825180432967, 34.84729103946356, 35.04322956019192, 35.02475987562414, 9784.04363609537, 9861.340239929712, 9863.194593972574, 210.4250936760959, 40.58747579466399, 16.188557301129094, 9786.08121262882, 9861.167701475004, 9863.232168418253, 0.9999993529556129, 0.9999894173121188, 0.9999985443010481, 59.96372661983542, 59.962275151985935, 59.96561448829171, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 785.9208, 3.490583, 2742.574, 792.4537, 6.92823, 5493.82, 821.934, 6.661335, 5472.396, 786.7947, 6.974407, 5488.655, 601.3361, 9.138909, 5495.676, 594.128, 9.244485, 5492.817, 99.82863, 99.97118, 99.58133, 99.87093, 100.0, 99.95415
74657.18280000001, 281.9520974968939, 282.34891402689465, 282.6311428882137, 34.808792552908976, 35.03464048926594, 35.00928795141492, 9786.242359670898, 9847.90279295059, 9853.412517646568, 207.96792365660258, 48.53989321393669, 13.791701050300617, 9772.753114557163, 9842.215083393901, 9859.613583176622, 0.9999979995575852, 0.9999885435437689, 0.9999983689552735, 59.961973765636436, 59.96100523191531, 59.95911244825643, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 781.0316, 3.50843, 2740.038, 790.3719, 6.948123, 5491.281, 825.564, 6.613844, 5461.13, 787.9404, 6.966133, 5488.883, 601.317, 9.139458, 5495.618, 594.1479, 9.244851, 5492.823, 99.71899, 99.92498, 99.35789, 99.88134, 100.0, 99.95303
74659.55856, 282.02651156938566, 282.36077944345215, 282.5733711363801, 34.80463534007676, 34.98350513002083, 34.96836657735769, 9774.769114584647, 9841.213271732031, 9842.556417118803, 197.3735748545123, 44.70413334196883, 21.062416581793514, 9782.442588740189, 9852.99156338832, 9853.742362961768, 0.9999980756476833, 0.9999898824565204, 0.9999971380878395, 59.963075690777366, 59.96086246739995, 59.96164133686544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.6242, 3.529846, 2734.345, 783.9711, 6.994725, 5483.908, 831.834, 6.537637, 5438.825, 794.2126, 6.917777, 5494.086, 594.946, 9.233328, 5493.46, 600.5099, 9.152009, 5495.843, 99.51389, 99.79181, 98.97253, 99.97698, 99.96463, 100.0
74661.96012, 281.9638307588966, 282.30772591456554, 282.7738216696326, 34.83530909246734, 35.02684366756843, 35.01471024713791, 9773.47149623052, 9844.177393444537, 9871.157950114704, 207.3406490559437, 43.35299443379154, 20.42756637579805, 9780.990547367723, 9847.707673029965, 9857.263664833845, 0.9999981385152974, 0.9999883787897249, 0.9999979213496679, 59.960358903804774, 59.95807728530981, 59.964742575985674, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 780.8147, 3.507895, 2739.914, 790.2941, 6.948123, 5491.221, 825.5834, 6.613659, 5459.84, 787.9404, 6.966133, 5488.942, 601.2407, 9.140188, 5495.609, 594.128, 9.244668, 5492.824, 99.71656, 99.92381, 99.35488, 99.88241, 100.0, 99.95413
74664.32800000001, 281.994498929687, 282.3212089217157, 282.76603861684356, 34.804738285528565, 35.025804824690134, 35.004177793580425, 9778.420701617331, 9857.078726480306, 9863.464582118511, 207.27487741382447, 42.22330352789595, 18.7657084845564, 9789.236957468293, 9861.742979533215, 9860.835426539381, 0.9999979335606792, 0.9999900193974647, 0.9999978036864902, 59.96139872833582, 59.96042538315789, 59.964367869890815, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5651, 3.529311, 2733.747, 790.2941, 6.948308, 5491.444, 825.564, 6.61458, 5459.837, 794.1932, 6.917041, 5494.082, 601.3742, 9.13818, 5495.49, 593.2532, 9.26591, 5490.559, 99.49595, 99.92795, 99.36827, 99.97596, 100.0, 99.92067
74666.70112000001, 282.02576280153744, 282.18135626812307, 282.6163376801321, 34.785044280637166, 35.021656676097216, 35.00876315289718, 9785.120211829511, 9851.525029726812, 9863.678849806078, 206.51376134579937, 40.46056200014664, 14.703955304968076, 9783.311656670752, 9843.892143146104, 9855.591215754837, 0.9999977802127015, 0.9999907449228967, 0.9999987986188934, 59.95646722651816, 59.958710892862726, 59.95953407616709, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 768.2958, 3.548407, 2726.104, 796.6367, 6.899127, 5495.271, 820.1675, 6.674588, 5472.006, 798.4653, 6.887807, 5495.577, 604.1401, 9.103663, 5494.886, 592.955, 9.261332, 5492.648, 99.21817, 99.99582, 99.60174, 100.0, 99.99057, 99.94232
74669.06124000001, 282.10502559887095, 282.2622058618036, 282.6039807527247, 34.83127326136315, 35.056942769654455, 35.04273060509472, 9786.538269764378, 9854.167348771367, 9858.99578978012, 208.39989319635606, 41.66168036513227, 17.56473674272638, 9784.256378373182, 9849.869462403782, 9869.85414130524, 0.9999986162759077, 0.9999913365919706, 0.9999987244854704, 59.95959544220822, 59.96231827546697, 59.96556769659737, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 600], 5500.0, [], 774.5651, 3.529132, 2733.842, 793.407, 6.920678, 5494.199, 821.4293, 6.665384, 5473.628, 794.2126, 6.917409, 5494.192, 601.317, 9.139092, 5495.567, 594.128, 9.245034, 5492.944, 99.49559, 99.9735, 99.60374, 99.97807, 100.0, 99.95305
