TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
74988.98640000001, 281.73910677413716, 281.9535197241756, 282.5303377048787, 34.7968092456568, 35.00973910406537, 34.97034121158049, 9762.153299989768, 9835.338034187038, 9845.224498857475, 201.233628103046, 44.474345853801424, 19.041278518373474, 9764.863547396353, 9831.549076037123, 9839.979205431142, 0.9999987657531353, 0.9999899438128328, 0.9999974851435132, 59.96986160643729, 59.97513540048152, 59.97326749767781, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.4665, 3.529132, 2733.569, 783.9905, 6.995093, 5483.909, 831.8923, 6.537821, 5438.662, 794.232, 6.917409, 5494.14, 594.8888, 9.234058, 5493.386, 827.1359, 6.595469, 5455.355, 99.48393, 99.79284, 98.96746, 99.97798, 99.96339, 99.27123
74991.38152000001, 281.7469183982613, 282.1313811101537, 282.58325507896853, 34.868653763410734, 35.07024683768791, 35.02539960941605, 9784.116754575141, 9852.591521650273, 9864.643118517219, 203.87232017362476, 43.06600021036411, 13.631701923824494, 9794.287463630195, 9863.189481689067, 9864.986947421854, 0.9999987721961767, 0.999989948126651, 0.9999984374146894, 59.974076601623906, 59.972412973636914, 59.97367556474857, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.933, 3.508787, 2740.138, 790.2941, 6.948308, 5491.327, 826.0298, 6.606297, 5459.389, 787.921, 6.965949, 5488.884, 601.2216, 9.140919, 5495.535, 820.8336, 6.667253, 5472.7, 99.71673, 99.929, 99.32731, 99.88136, 100.0, 99.58893
74993.78756000001, 281.820566271318, 282.08268428560655, 282.46456720728725, 34.853962064637685, 35.062970913055324, 35.060224196580286, 9787.867850417062, 9856.944194714679, 9869.08774775088, 200.49052899002527, 36.59244033736559, 15.17080331496527, 9793.430568064916, 9859.687824321383, 9866.239977845184, 0.9999973051259726, 0.9999926067565093, 0.9999988510160961, 59.97334175405619, 59.9744880974708, 59.97472573442983, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6045, 3.529311, 2734.072, 790.2747, 6.948308, 5491.273, 825.5251, 6.614948, 5460.738, 794.232, 6.917409, 5493.97, 601.2407, 9.139823, 5495.55, 820.3365, 6.678606, 5476.243, 99.50395, 99.92483, 99.35281, 99.97596, 100.0, 99.65132
74996.18412, 281.76506334603266, 282.0308374629081, 282.52836567752723, 34.848507701750215, 35.06296498454411, 35.04293959993471, 9784.107526229816, 9847.900351665656, 9863.987754378148, 199.26113944114013, 37.07684097474544, 14.790767948720713, 9781.659110242677, 9856.391836656254, 9866.158049088792, 0.9999988913285967, 0.9999919258397146, 0.999998443327557, 59.97029363372299, 59.97044391490607, 59.97139709604959, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 768.4732, 3.548585, 2727.325, 796.5783, 6.898022, 5495.006, 819.624, 6.675324, 5473.633, 798.3682, 6.887623, 5495.463, 604.0256, 9.095993, 5494.794, 818.8852, 6.681536, 5474.878, 99.23193, 99.99277, 99.60383, 100.0, 99.98479, 99.62649
74998.64456, 281.73780410488195, 282.02751516473984, 282.46422353739376, 34.87353371285967, 35.06615360114177, 35.07476830936157, 9789.897336621136, 9857.186450445997, 9864.910134076727, 205.64317221739452, 33.88443253794958, 17.863888094361755, 9778.409943182909, 9858.7419587243, 9869.440754250165, 0.9999988508095684, 0.9999915357977298, 0.999999077351396, 59.969916515887334, 59.972117441756865, 59.97340396907677, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6045, 3.529311, 2733.947, 793.9323, 6.91681, 5494.441, 820.5169, 6.675324, 5475.692, 794.2515, 6.917593, 5494.311, 601.2789, 9.140005, 5495.592, 820.8137, 6.667436, 5473.047, 99.4994, 99.97584, 99.62006, 99.97499, 100.0, 99.59317
75000.96472, 281.71130533902374, 281.9896750284704, 282.42066746370483, 34.84856105314405, 35.06486589436035, 35.02284934753885, 9784.297382277333, 9851.63035101795, 9860.652607810076, 199.22376323660137, 39.10846008084536, 12.61637597280287, 9777.010308643246, 9847.372553686664, 9851.698401665524, 0.9999988896578951, 0.9999917796699569, 0.9999986461441772, 59.976750782932314, 59.97488044742863, 59.974676925412375, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 779.7501, 3.510572, 2739.488, 802.6873, 6.846262, 5495.609, 812.7521, 6.786688, 5490.104, 787.9598, 6.965949, 5488.938, 594.946, 9.23351, 5493.458, 827.2155, 6.594554, 5455.587, 99.70105, 99.9974, 99.90355, 99.88136, 99.9646, 99.27017
75003.29796000001, 281.7905341424614, 281.9494267424878, 282.48947978053275, 34.86629532038616, 35.101400032406126, 35.06146655625144, 9789.93234336381, 9854.993670241485, 9866.413253055158, 201.90165064960547, 37.498635251917676, 12.713366330590816, 9795.348633829384, 9852.090910889252, 9864.699741463774, 0.9999987257204024, 0.9999944458651704, 0.9999980183224526, 59.97848204145765, 59.97973340105998, 59.9774068894064, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6242, 3.529311, 2733.895, 796.6172, 6.89839, 5495.29, 819.2357, 6.683424, 5476.311, 794.2515, 6.917409, 5493.971, 601.2598, 9.140188, 5495.55, 820.8535, 6.666886, 5472.76, 99.50587, 100.0, 99.64959, 99.97393, 100.0, 99.58794
75005.72124, 281.7225099842679, 282.10897981779215, 282.4884415684135, 34.867156395202755, 35.0993317982657, 35.05256211613706, 9786.481954415656, 9851.019018132332, 9871.753328920326, 200.55228936035564, 37.385186236250775, 16.493518489301096, 9781.95902474581, 9848.660432741677, 9871.937699796452, 0.9999986963840488, 0.9999953390947339, 0.9999938560990288, 59.980978353708444, 59.97740788221652, 59.97972878211368, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9724, 3.508252, 2739.971, 796.6367, 6.898206, 5495.29, 819.2939, 6.683976, 5476.145, 787.9404, 6.965765, 5488.767, 601.2407, 9.141284, 5495.543, 820.8336, 6.667436, 5472.818, 99.71464, 99.99792, 99.65361, 99.87923, 100.0, 99.58578
75008.10280000001, 281.6129461520363, 281.95684228541086, 282.36663354077814, 34.90036821884998, 35.091282477552184, 35.083901526549674, 9786.227010465695, 9849.979398330486, 9865.537239970992, 206.33637433650938, 35.364333466375, 11.5011046263362, 9785.194049955426, 9853.70104763871, 9872.329608346476, 0.9999990950534834, 0.9999939313884968, 0.9999992882172589, 59.9841385940894, 59.98433974734377, 59.987274480664816, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 787.1628, 3.486479, 2744.219, 790.2941, 6.948123, 5491.333, 825.564, 6.612187, 5459.286, 781.6488, 7.010812, 5480.284, 606.9822, 9.052893, 5492.513, 816.082, 6.717977, 5480.636, 99.87932, 99.92592, 99.35079, 99.72486, 99.9332, 99.75297
75010.47512, 281.806039397295, 282.02883911793094, 282.48525894999875, 34.84955093181345, 35.098146667620505, 35.056098088346616, 9795.268584045174, 9857.087592061918, 9869.37554697757, 203.74835892928877, 36.3124132381854, 18.26538315819562, 9796.00786715167, 9854.44881329262, 9871.057847106875, 0.9999989425578675, 0.9999925806704342, 0.9999988595068715, 59.989052410770896, 59.98848281834172, 59.98582329548424, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.933, 3.50843, 2740.081, 796.1113, 6.90189, 5494.916, 819.2939, 6.683792, 5476.084, 787.9404, 6.965949, 5489.054, 601.1644, 9.141284, 5495.442, 820.8535, 6.666886, 5472.931, 99.72036, 99.99111, 99.65266, 99.87923, 100.0, 99.59005
75012.87032, 281.7624305210203, 282.0574684023938, 282.6220551868404, 34.825658061374895, 35.03511501007426, 35.00935929194279, 9780.792664150451, 9841.400525231433, 9855.87169319991, 202.33513280493958, 42.433858673190116, 14.07684908115425, 9777.861661135172, 9846.369906674756, 9849.621556671938, 0.999998177094566, 0.9999908528276866, 0.9999981719501785, 59.98598707723355, 59.99117258193917, 59.98941675494142, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 778.8235, 3.517889, 2737.342, 786.7338, 6.974832, 5486.234, 815.431, 6.731466, 5485.291, 794.0767, 6.91888, 5494.252, 594.9651, 9.234606, 5493.544, 826.798, 6.597667, 5455.351, 99.6085, 99.85, 99.81598, 99.97493, 99.96206, 99.2869
75015.26552, 281.81108491888745, 282.0914835764344, 282.51823849163054, 34.84747424129988, 35.09060586668406, 35.0507842012568, 9788.960987719274, 9849.739294587267, 9866.212355125383, 207.46432945033285, 37.125295667750834, 15.26386551982523, 9798.226980654574, 9844.028892133852, 9868.210343113651, 0.9999992221534897, 0.9999918143392789, 0.9999980887960194, 59.991205512169174, 59.98998730253061, 59.98910745574121, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.4795, 3.508965, 2739.703, 790.2941, 6.948308, 5491.215, 819.2163, 6.684712, 5476.365, 787.9404, 6.965949, 5488.773, 601.2216, 9.140736, 5495.6, 820.8535, 6.667069, 5472.933, 99.7251, 99.92387, 99.65561, 99.87934, 100.0, 99.58903
75017.65988, 281.8902321905737, 282.1112406649682, 282.4598882774646, 34.85354730973924, 35.0759613414831, 35.04074090108208, 9791.46689336686, 9845.876069634622, 9864.682750286358, 200.70522399102276, 35.1248098240967, 15.00741586866252, 9786.38285920403, 9858.48827430092, 9867.47873316187, 0.9999987647586449, 0.9999920999770155, 0.999998786213143, 59.99350654465737, 59.992898014583986, 59.993114482047254, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.5453, 3.529132, 2733.857, 790.2941, 6.948123, 5491.386, 819.2745, 6.684344, 5476.144, 794.232, 6.917225, 5494.247, 601.2598, 9.140005, 5495.6, 820.8932, 6.667253, 5472.701, 99.50169, 99.92688, 99.65156, 99.97894, 100.0, 99.58796
75020.092, 281.8829118248414, 282.0887090676934, 282.49893573121653, 34.839830387650544, 35.08111969838494, 35.050705369199534, 9793.852088296158, 9857.510365751776, 9857.5975752104, 198.29440492980052, 35.43046457343917, 15.795437120245424, 9794.948127468297, 9852.54247625712, 9864.318920468413, 0.9999989363247459, 0.9999937142896484, 0.9999982072313929, 59.99020471530084, 59.993037291823235, 59.99276388304765, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 768.3352, 3.54805, 2726.32, 796.5977, 6.898206, 5495.116, 825.6223, 6.613659, 5460.175, 800.4654, 6.865743, 5495.657, 607.4781, 9.038282, 5490.744, 814.4716, 6.734091, 5484.564, 99.22182, 99.99792, 99.36004, 100.0, 99.91625, 99.80275
75022.42804, 281.8647784221575, 282.10173145589056, 282.50943649195284, 34.8810968991713, 35.07153309775499, 35.049072417829194, 9792.080945327702, 9855.004381704737, 9868.53595202354, 199.12185323188032, 34.00690878935802, 12.948495111291777, 9788.671749210234, 9856.90877805156, 9861.891360124457, 0.9999994736402164, 0.9999921007906977, 0.9999990357900299, 59.99564560304437, 59.99626684628917, 59.99173114956874, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6636, 3.529132, 2734.01, 790.2941, 6.948123, 5491.163, 819.3522, 6.684344, 5476.251, 794.2515, 6.916857, 5494.306, 601.2407, 9.140005, 5495.532, 820.8734, 6.667069, 5472.644, 99.50169, 99.92496, 99.65148, 99.97598, 100.0, 99.59011
75024.80244, 281.7872770370754, 281.9450670265711, 282.47584589095453, 34.84647218052163, 35.05143820332862, 35.026135755315664, 9788.782267767992, 9852.855115327175, 9856.436553073792, 196.24715860378456, 37.571549644760125, 14.815422225363818, 9783.838946302203, 9855.408600800893, 9859.534433727838, 0.9999987059615119, 0.9999940489094942, 0.9999984030396447, 59.99516726793873, 59.990393517948434, 59.994600094071515, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6439, 3.529311, 2734.606, 797.4927, 6.890838, 5495.792, 817.5469, 6.70588, 5481.055, 790.7367, 6.945172, 5491.051, 597.0252, 9.210864, 5494.008, 825.4063, 6.615613, 5460.231, 99.49349, 100.0, 99.72568, 99.9208, 99.9838, 99.37247
75027.19964, 281.81180085624015, 282.0194343606779, 282.40433928314076, 34.86415237492449, 35.067399473127125, 35.07878494491498, 9787.634420173155, 9853.061235019097, 9866.214168647568, 204.6898155000772, 37.98070448933504, 11.004035499395286, 9791.187092698774, 9857.214564936761, 9861.722965333602, 0.9999986137042329, 0.9999945173326097, 0.9999986356764843, 59.99794734268674, 59.99521053527509, 60.000671438272875, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 777.9166, 3.521101, 2735.933, 798.2709, 6.884575, 5495.483, 818.2263, 6.690602, 5476.98, 794.2709, 6.917409, 5494.195, 601.2216, 9.14037, 5495.549, 820.8734, 6.666703, 5472.416, 99.57236, 100.0, 99.66475, 99.97904, 100.0, 99.58169
75029.59412000001, 281.2286772719587, 281.4229431454006, 281.80193056754285, 34.972679497787674, 35.16534832525471, 35.14630489828207, 9784.971080081825, 9855.434918463223, 9868.815337062226, 200.0685273846393, 32.13387222505753, 12.342126928230982, 9780.215200273542, 9856.76219424225, 9866.161312879321, 0.9999992766500448, 0.9999941379584544, 0.9999993974130151, 59.99115227694105, 59.9947350811923, 59.99723388789398, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 781.0513, 3.508073, 2740.239, 796.6172, 6.898022, 5495.124, 819.3134, 6.68416, 5476.199, 787.9598, 6.965765, 5488.826, 601.3742, 9.138544, 5495.511, 820.933, 6.666886, 5472.419, 99.72838, 99.99792, 99.65146, 99.88031, 100.0, 99.58175
75032.00212, 281.7591437452846, 282.0232695657729, 282.4166060719932, 34.872449525253344, 35.09240534355685, 35.07111129224949, 9793.797631799285, 9848.962464285674, 9869.145839924113, 204.41937515520158, 32.346206412309584, 11.93127658159733, 9791.593569451805, 9853.374164305002, 9865.642606294918, 0.9999998355559226, 0.9999940603256862, 0.9999995667383252, 59.9992420935893, 60.000399328877585, 59.99442992291989, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 786.9066, 3.487192, 2744.744, 790.2941, 6.948308, 5491.163, 825.5446, 6.614764, 5459.788, 781.6488, 7.011179, 5480.339, 607.44, 9.039561, 5490.743, 814.4318, 6.734824, 5484.954, 99.87688, 99.9259, 99.36719, 99.72386, 99.91706, 99.81099
75034.36644000001, 281.74936015911953, 282.0615609320526, 282.5478341106837, 34.88500872679414, 35.078943820733684, 35.04336199966606, 9787.093439807566, 9852.515708630403, 9863.230133743811, 196.69184254716447, 38.5505823939875, 9.087942830810107, 9788.971697402803, 9858.131187678404, 9870.620591754388, 0.9999995758871881, 0.9999934213526861, 0.9999995009302002, 59.99915469070473, 60.00295612779472, 59.999075483152424, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9921, 3.508252, 2740.024, 796.6172, 6.89839, 5495.177, 819.2745, 6.684344, 5476.257, 787.9598, 6.965765, 5488.997, 601.2789, 9.141649, 5495.574, 820.8734, 6.667253, 5472.701, 99.72873, 100.0, 99.65153, 99.88341, 100.0, 99.58895
75036.75528000001, 281.76778052480773, 281.91225851929266, 282.40989514027024, 34.833512427338846, 35.05466258075968, 35.031403766672334, 9783.44765738235, 9847.115200824794, 9862.144109968509, 198.9846752354715, 44.17886803662441, 20.555464763132477, 9779.272717099888, 9850.174971210985, 9855.62902307674, 0.9999981233360851, 0.999992039131876, 0.9999977783900236, 59.998627964694265, 60.00050393262215, 60.000307477537135, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 781.0118, 3.509144, 2739.904, 790.2747, 6.948492, 5491.44, 819.2551, 6.683976, 5476.54, 788.9307, 6.958594, 5490.992, 599.6575, 9.172513, 5495.478, 824.4321, 6.627149, 5462.349, 99.72509, 99.92285, 99.65673, 99.90932, 100.0, 99.39329
75039.17624, 281.67461578919864, 281.9806254001216, 282.41395551412563, 34.84884109851732, 35.077431253484534, 35.06707693765072, 9789.705438816547, 9851.314457676013, 9864.311358000192, 203.8159660505371, 45.11242688376933, 17.634186333261823, 9792.796555237355, 9856.259456698856, 9866.871566620091, 0.9999984924691352, 0.9999942020975205, 0.9999993184333368, 60.001750459725145, 60.003840766377486, 60.003855510142955, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 775.3143, 3.52592, 2735.704, 785.8777, 6.976858, 5487.642, 817.2751, 6.70588, 5480.108, 789.1055, 6.957123, 5488.998, 600.8592, 9.146032, 5495.565, 820.8535, 6.667069, 5472.7, 99.56336, 99.85875, 99.72568, 99.89591, 100.0, 99.59112
75041.54452000001, 281.8059869091012, 282.0065479735809, 282.47796939930265, 34.879224500850086, 35.0937465980236, 35.06737721532978, 9787.359919655966, 9857.333032578104, 9866.259648737501, 197.5710607515589, 41.213700032288216, 18.85897991779848, 9796.641247347728, 9855.708718278443, 9872.006917464672, 0.9999992820225206, 0.9999915887676692, 0.9999989752486439, 60.00313366820945, 60.004251775296176, 60.00565521581555, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 775.748, 3.525563, 2734.606, 790.3136, 6.948308, 5491.333, 819.3134, 6.683976, 5476.311, 794.2709, 6.917225, 5494.363, 601.2598, 9.140736, 5495.493, 820.8535, 6.666886, 5472.879, 99.5234, 99.92486, 99.64852, 99.98106, 100.0, 99.59011
75043.92128000001, 281.9271137926522, 282.09008030074943, 282.50395753502147, 34.858554808210734, 35.06419303192855, 35.04878735267561, 9786.876325993764, 9855.9692654055, 9862.302973775244, 197.43969576983415, 34.190258555641776, 31.15773245874516, 9806.813407650083, 9834.067800740293, 9868.806728931891, 0.9999953179514735, 0.999995788441005, 0.9999945793469749, 60.00898905311976, 60.01012126215194, 60.00800719870784, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 768.1578, 3.548585, 2726.368, 796.5783, 6.898022, 5495.12, 825.6611, 6.613659, 5460.798, 800.4848, 6.865927, 5495.714, 607.459, 9.038465, 5490.741, 814.6108, 6.732993, 5485.076, 99.22356, 99.99484, 99.36101, 100.0, 99.91531, 99.80888
75046.31892, 281.68853364140756, 282.0014790638222, 282.4276965289206, 34.83668179090127, 35.07078250681384, 35.078132166362614, 9793.412473750315, 9848.242663993475, 9864.663987613292, 200.5358977866549, 40.125692441008596, 18.65160938792542, 9790.155193507057, 9851.934255130856, 9867.989149433939, 0.9999988697588883, 0.999993271646993, 0.99999910385872, 60.00319643214375, 60.00397096453959, 60.00263719400237, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6242, 3.529132, 2734.062, 790.3136, 6.948308, 5491.392, 819.2357, 6.682687, 5476.149, 794.2709, 6.917409, 5494.024, 601.2407, 9.140005, 5495.54, 820.8734, 6.667253, 5472.762, 99.5036, 99.92186, 99.65161, 99.9749, 100.0, 99.5911
75048.72092, 281.75413669233575, 281.97894914663544, 282.38815949718315, 34.87602906093247, 35.11161046620974, 35.07293268529475, 9789.446202723251, 9861.015118679628, 9868.165864711587, 198.3525107396258, 31.607101429171507, 16.902628718776214, 9796.791640004689, 9852.935044616297, 9861.30976797502, 0.9999987008834423, 0.999993904030294, 0.9999991550533733, 59.99857047133769, 60.000244485077154, 60.00001407829081, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.7031, 3.529489, 2733.842, 796.5977, 6.898022, 5495.348, 819.3716, 6.683239, 5476.141, 794.232, 6.917593, 5494.253, 601.2407, 9.140736, 5495.561, 821.9072, 6.655533, 5467.381, 99.49558, 99.9948, 99.65057, 99.97907, 100.0, 99.5287
75051.11976, 281.7732622212324, 282.0032642459651, 282.3745508076412, 34.86754041027748, 35.067058274584646, 35.068050883505016, 9798.7470505745, 9852.050437665588, 9867.489007620035, 200.98776439901417, 38.05405422705462, 12.956689463760085, 9788.651330055327, 9848.691580168332, 9869.734408167282, 0.9999984497899054, 0.9999929842621809, 0.9999988150713914, 59.98976042045632, 59.991406826252806, 59.99203433219316, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9527, 3.507895, 2740.249, 802.9013, 6.84442, 5495.369, 814.3051, 6.730178, 5483.222, 790.3871, 6.947746, 5492.361, 598.0743, 9.183653, 5495.663, 824.8893, 6.621839, 5472.188, 99.72874, 99.99937, 99.79046, 99.93744, 100.0, 99.51088
75053.52372000001, 281.8260254193502, 282.04335979130616, 282.426633574732, 34.89825374075813, 35.09955720418414, 35.046001283126564, 9793.835241818502, 9853.19260595836, 9865.211817892094, 200.32078130205787, 33.81431035881769, 17.592657825724928, 9794.034860094811, 9852.8680675296, 9867.775416258693, 0.9999988138100294, 0.9999933476876617, 0.9999989353776653, 59.987539845799944, 59.987246387200216, 59.99111094453569, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 776.6154, 3.520566, 2736.917, 796.6172, 6.898022, 5495.23, 819.2939, 6.683792, 5476.197, 788.0375, 6.965581, 5489.049, 601.2407, 9.140188, 5495.552, 820.8734, 6.667253, 5472.816, 99.57948, 99.99684, 99.6505, 99.88129, 100.0, 99.59009
75055.94492000001, 281.76317917633753, 281.99169962415806, 282.45150310179207, 34.856624127966214, 35.071101987284194, 35.05525155035544, 9793.642692147983, 9848.927949688872, 9868.47694885379, 204.37487724411312, 35.495574796216715, 12.883263517196156, 9796.690251308823, 9842.505381420877, 9864.865200749588, 0.999999330106241, 0.9999950625595501, 0.9999995430528754, 59.98421207363269, 59.98646780245206, 59.98645677990804, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 786.6306, 3.48862, 2744.123, 790.3525, 6.947939, 5491.333, 825.6611, 6.613844, 5459.954, 781.6488, 7.010995, 5480.287, 607.44, 9.039013, 5490.791, 814.5114, 6.734641, 5484.959, 99.86974, 99.92176, 99.37019, 99.72491, 99.9161, 99.80994
75058.37784, 281.8834191056745, 282.071995716279, 282.49592054004097, 34.85778663997143, 35.090755007047186, 35.037059905322785, 9792.201144636841, 9855.343432139722, 9869.245677042727, 204.91307290643772, 35.636967639334216, 7.538373582206532, 9797.89421760688, 9859.677193293874, 9872.831223453191, 0.9999990653172007, 0.9999940795499396, 0.9999988049711702, 59.985803029829874, 59.98650920430459, 59.98550593119079, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 781.0118, 3.508252, 2739.766, 796.6172, 6.89839, 5495.459, 819.2551, 6.683976, 5476.199, 787.9598, 6.965949, 5488.826, 601.2598, 9.139823, 5495.501, 820.8734, 6.667069, 5472.933, 99.73501, 99.99587, 99.65052, 99.88233, 100.0, 99.5911
75060.78592000001, 281.7741110638671, 281.9855624825106, 282.48665418580543, 34.904856202346146, 35.09158684117827, 35.1017288876497, 9792.81307556944, 9866.938414163722, 9869.630905751417, 204.84830205653407, 40.197140338244935, 13.647928921171854, 9789.737021374054, 9850.475839526447, 9860.775653525248, 0.9999992197870589, 0.9999913711138588, 0.9999991955622917, 59.98151950795821, 59.9843079216476, 59.9802654242476, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 781.0118, 3.50843, 2739.918, 790.2941, 6.948308, 5491.503, 819.2939, 6.683976, 5475.973, 787.9598, 6.965949, 5488.879, 601.1453, 9.141466, 5495.532, 814.6505, 6.735373, 5485.298, 99.72055, 99.92486, 99.65159, 99.87934, 100.0, 99.8161
75063.17128000001, 281.758731791357, 281.98928786283864, 282.44081673950694, 34.887179721789074, 35.11155066478269, 35.07641040035449, 9790.101383265328, 9853.325615518144, 9873.26421812356, 203.19569875523212, 35.029304062668416, 11.917804582432154, 9786.021258809942, 9862.411418082193, 9869.72548118259, 0.9999987334189115, 0.999992538733655, 0.9999983125647771, 59.984555070378164, 59.984181391741764, 59.98447578108532, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6439, 3.529311, 2733.737, 784.01, 6.994725, 5483.969, 812.9463, 6.747849, 5486.843, 793.8242, 6.924947, 5492.707, 596.6628, 9.201916, 5495.208, 811.7081, 6.762109, 5487.626, 99.49175, 99.79192, 99.85138, 99.96226, 99.99269, 99.86979
75065.51968000001, 281.80318765996486, 281.9315857179205, 282.4592407327533, 34.89805606149383, 35.10387864782353, 35.09910274830072, 9790.142105884011, 9854.508703416675, 9861.878953700996, 208.9437995450371, 40.00211241129864, 16.341254851131907, 9798.940402842134, 9858.663616939179, 9869.01119304431, 0.9999989016961452, 0.9999917788222767, 0.9999987535891669, 59.97928841425673, 59.98286443240164, 59.97929001375869, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.933, 3.508252, 2739.866, 790.3136, 6.948308, 5491.392, 819.2745, 6.68508, 5476.085, 787.9598, 6.965949, 5488.767, 601.2216, 9.140188, 5495.515, 814.5511, 6.733542, 5485.071, 99.71483, 99.92795, 99.64845, 99.87923, 100.0, 99.81725
75067.88124, 281.6332617105357, 281.9435456155649, 282.3632389978115, 34.92034351907866, 35.08315497190316, 35.02385347141859, 9785.140488995738, 9851.955080179569, 9865.66943482131, 203.2409561129789, 31.349990409803468, 13.553179070780061, 9786.641048690259, 9852.459005793977, 9859.898519428578, 0.9999987658815396, 0.9999954703237516, 0.9999988118776745, 59.98395900557046, 59.978723714862525, 59.982217992058914, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 784.0873, 3.496116, 2743.382, 794.8467, 6.912573, 5494.923, 824.9234, 6.613659, 5460.519, 781.6682, 7.010995, 5480.339, 607.4209, 9.038831, 5490.59, 820.8932, 6.667253, 5472.701, 99.8475, 99.98895, 99.36004, 99.72289, 99.91543, 99.59319
75070.27568, 281.7684880429932, 282.0259617359883, 282.34182625449273, 34.91453194702741, 35.09918991584569, 35.10030384299008, 9796.451215274434, 9865.781975644306, 9868.357268692358, 208.9591129715286, 34.47248837109191, 10.915558383513599, 9794.640077529226, 9858.196052511603, 9875.293476473978, 0.9999994622509577, 0.9999935455055323, 0.9999992665970455, 59.979015285498996, 59.97864696543371, 59.97914779302581, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9724, 3.508609, 2739.808, 790.2941, 6.948123, 5491.05, 819.3134, 6.684712, 5476.087, 787.9404, 6.965765, 5488.884, 601.2407, 9.140553, 5495.542, 814.5511, 6.732626, 5484.898, 99.72473, 99.92699, 99.65557, 99.87827, 100.0, 99.80888
75072.6732, 281.6580798027137, 281.85942721433804, 282.3720783827201, 34.89300700836137, 35.09931106359953, 35.072977193824165, 9791.234867132513, 9851.892334286955, 9865.501990119916, 200.62366906012005, 31.599369586471767, 18.540694330782117, 9785.265842928442, 9851.717587977682, 9867.725696107733, 0.9999989399058171, 0.9999911056718843, 0.9999993382140898, 59.975419061964686, 59.97577031314528, 59.97294463306879, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9527, 3.508609, 2739.593, 796.6367, 6.898022, 5495.236, 819.2745, 6.683976, 5476.313, 787.9598, 6.965949, 5488.996, 601.2598, 9.14037, 5495.602, 820.8535, 6.667069, 5472.933, 99.70489, 99.99587, 99.65259, 99.8834, 100.0, 99.58901
75075.08388, 281.701867535528, 282.0212820220066, 282.3770795444143, 34.86948476784053, 35.089370717556164, 35.093101664470865, 9797.687563426389, 9855.804018729305, 9866.368585484632, 199.5214182107993, 32.107431405100215, 19.98086387418425, 9782.391748913018, 9855.15806655176, 9866.428021477315, 0.9999988147142714, 0.9999949303101322, 0.9999992225612748, 59.976212509370875, 59.97440138022888, 59.97817522285576, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6439, 3.529489, 2733.67, 802.8819, 6.844604, 5495.548, 812.9463, 6.750426, 5486.838, 794.2709, 6.916857, 5494.194, 594.946, 9.233328, 5493.838, 826.7184, 6.606457, 5460.054, 99.48931, 99.9975, 99.84412, 99.97607, 99.96757, 99.35674
75077.52428000001, 281.7862002955467, 281.91734547373113, 282.39485514063443, 34.86989723068034, 35.0786889334634, 35.090016242007486, 9791.620280168918, 9852.537289493222, 9870.171094398384, 200.47434399133908, 37.008470583337385, 12.815303386809774, 9787.355891680152, 9844.884718806703, 9858.608760468072, 0.9999992148755563, 0.9999949374199987, 0.9999991861377995, 59.97796128595399, 59.978054108944995, 59.97971040841484, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9527, 3.508252, 2740.023, 796.6367, 6.898206, 5495.458, 819.3716, 6.683424, 5476.256, 789.9017, 6.94793, 5492.083, 601.2216, 9.140188, 5495.589, 820.8734, 6.666703, 5472.706, 99.72056, 99.99587, 99.64955, 99.93333, 100.0, 99.58585
75079.85724000001, 281.86605462134446, 282.01945018652225, 282.4428852038093, 34.86651189885898, 35.08245409566376, 35.06164983748865, 9783.241063135572, 9839.801572310898, 9862.618813218865, 204.74330627356358, 37.110749128581574, 25.852382944522105, 9798.130277435217, 9842.645790561179, 9869.03280986579, 0.999995321564216, 0.9999941237555665, 0.9999957766883124, 59.98446683122077, 59.989015177252675, 59.987578958406544, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 773.7568, 3.533594, 2732.014, 794.1464, 6.917915, 5494.0, 823.0016, 6.638141, 5465.17, 799.3003, 6.875488, 5495.876, 607.0013, 9.041753, 5490.834, 814.5511, 6.733359, 5484.732, 99.43318, 99.97445, 99.47018, 100.0, 99.92247, 99.80891
75082.2504, 282.00245525427556, 281.65493747359227, 282.50076638176864, 34.89188110782813, 35.05131867563334, 35.057438092324325, 9790.795659201565, 9855.324630073588, 9863.8817230086, 201.51022475093396, 32.54737916847125, 14.946380778003913, 9794.744075282351, 9859.974138777254, 9862.889302898902, 0.9999983608799894, 0.9999940277276113, 0.9999986801268831, 59.99198530863909, 59.99402751711336, 59.992839071211414, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 772.9682, 3.533594, 2732.935, 796.3059, 6.9006, 5495.288, 819.3522, 6.683792, 5476.314, 794.2709, 6.917225, 5494.142, 601.2407, 9.140188, 5495.55, 820.8734, 6.667069, 5472.76, 99.44885, 99.99174, 99.65263, 99.97499, 100.0, 99.58794
75084.62088, 281.85909539327326, 282.0408684355789, 282.4795715912817, 34.87575405341368, 35.05031453507109, 35.071889905153974, 9798.197615615272, 9856.935743276044, 9862.6761511086, 199.5745136275509, 34.157403139609414, 18.789912747631206, 9794.772495835847, 9843.263108181889, 9865.86632439183, 0.9999984641385607, 0.9999924288600894, 0.9999984490970156, 59.99998110162812, 59.99953430292258, 60.000354743062644, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.5848, 3.529311, 2733.832, 790.2941, 6.948123, 5491.104, 819.2357, 6.684344, 5476.366, 794.2709, 6.917225, 5494.252, 601.2407, 9.140188, 5495.542, 820.8336, 6.667069, 5472.818, 99.49768, 99.92176, 99.65357, 99.97488, 100.0, 99.58794
75087.0026, 281.73452922788687, 282.0074553620183, 282.46220445566405, 34.84748925044062, 35.06651373956487, 35.04828648694738, 9783.243713588923, 9850.508475105013, 9873.178041552592, 202.46054940945396, 41.799757878530016, 23.30277637713698, 9789.028540159894, 9854.29508131685, 9870.864589383318, 0.9999983129160761, 0.999990391906588, 0.999996962733594, 60.00079049071887, 60.00013115126607, 59.99996733108822, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.8147, 3.508609, 2739.54, 784.01, 6.994725, 5483.852, 812.6939, 6.749874, 5486.835, 787.9404, 6.965765, 5488.938, 594.9269, 9.233875, 5493.4, 827.1956, 6.595103, 5455.469, 99.73048, 99.79181, 99.86456, 99.8803, 99.96438, 99.27435
75089.40172000001, 281.79084868262777, 281.9609445960492, 282.3291039523513, 34.882281407225186, 35.08516928240126, 35.08575587967808, 9792.819727808801, 9850.935546167686, 9865.020839534918, 203.04136019263842, 35.891917962192736, 18.576946421378125, 9782.138836815462, 9856.057241073875, 9870.09569186372, 0.9999985052992846, 0.9999925993938541, 0.9999984418189536, 60.001251949422496, 60.001283009992605, 59.99827445257935, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6833, 3.529132, 2734.01, 790.2941, 6.948123, 5491.221, 819.2745, 6.683976, 5476.201, 794.232, 6.917225, 5494.023, 601.2216, 9.142197, 5495.542, 820.8336, 6.667436, 5472.76, 99.49195, 99.92583, 99.65159, 99.97186, 100.0, 99.59003
75091.73844, 281.76049464937813, 281.95955538373295, 282.37068582306614, 34.90856153694427, 35.08819684416034, 35.08471461466646, 9791.746091566936, 9841.543387777048, 9871.582754179743, 200.98948054532048, 33.32250643307543, 10.174989556372566, 9781.127718691581, 9848.966151054452, 9867.795269398952, 0.9999994528613482, 0.9999950460303165, 0.9999994060547769, 59.9976735971313, 59.99565440874645, 60.000471033657554, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9527, 3.508609, 2740.023, 790.3136, 6.948123, 5491.217, 819.7016, 6.679742, 5473.518, 786.6393, 6.979922, 5486.034, 603.8539, 9.089235, 5493.699, 816.8574, 6.709736, 5482.231, 99.71482, 99.92381, 99.62406, 99.82949, 99.97684, 99.76029
75094.14212, 281.70143762288694, 281.88802752448623, 282.42008729740866, 34.867054223812985, 35.09783981351661, 35.089386871737034, 9783.504454838272, 9856.257417386407, 9869.796526040149, 202.31459989338418, 36.46772868404821, 16.255286376015192, 9783.600851190135, 9852.128890103548, 9863.788786435462, 0.9999987721061502, 0.9999928001799114, 0.9999983439612784, 59.99799497797617, 59.9977618064878, 59.99589157091883, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 785.5068, 3.491654, 2743.205, 794.1464, 6.921599, 5493.416, 821.6234, 6.65839, 5472.567, 786.6588, 6.972384, 5488.43, 601.4886, 9.138544, 5495.508, 820.8535, 6.666886, 5472.761, 99.83634, 99.97241, 99.58444, 99.86463, 100.0, 99.58895
75096.4958, 281.7282093764042, 281.92899219865785, 282.44278714962417, 34.88260947037036, 35.06782828353491, 35.07166605491772, 9796.868379445215, 9858.621890711507, 9866.976754407917, 197.87348390373063, 36.24713262402781, 5.044368226259394, 9789.25123209789, 9861.175118435973, 9869.526659726678, 0.9999986401981661, 0.9999917506260043, 0.9999989074256991, 59.996229301813656, 59.996111962395474, 59.9979589536176, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9921, 3.508252, 2739.909, 796.5783, 6.898206, 5495.119, 819.2551, 6.684528, 5476.253, 787.9404, 6.965949, 5488.767, 601.2407, 9.140188, 5495.55, 820.8932, 6.667069, 5472.7, 99.72281, 99.99789, 99.65357, 99.87923, 100.0, 99.58686
75098.93680000001, 281.7924703153839, 281.9963180423369, 282.4070153596956, 34.84298109908268, 35.05765736639039, 35.01877467225904, 9784.965624765919, 9850.467354029468, 9849.876670760137, 198.72375515798922, 35.354729995023035, 16.572951117126195, 9785.639596230372, 9850.013618228828, 9858.247136728527, 0.9999979073252626, 0.9999890592994586, 0.9999993105094631, 59.9922538922326, 59.99732657495336, 59.99482518344443, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.5651, 3.529668, 2734.02, 802.8624, 6.844236, 5495.377, 812.4804, 6.753739, 5487.389, 794.2515, 6.917041, 5494.083, 594.946, 9.233145, 5493.46, 827.2155, 6.595469, 5455.356, 99.5116, 99.99963, 99.87059, 99.97596, 99.96463, 99.27443
75101.41712000001, 281.6080664408678, 281.8805939315963, 282.300128245958, 34.90210678967951, 35.09516499232193, 35.08598691520193, 9790.430813170984, 9849.739541993044, 9860.402227281847, 199.63205723382225, 35.933848914645864, 13.899183471022297, 9781.974874358479, 9854.703990563668, 9872.98702675808, 0.9999985287378239, 0.9999930567900164, 0.9999987591798103, 59.98709629983212, 59.98847001755821, 59.99032049783229, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 780.9724, 3.508252, 2739.986, 796.6172, 6.898022, 5495.341, 819.2939, 6.683608, 5476.368, 787.9404, 6.965765, 5488.885, 601.2026, 9.140188, 5495.492, 820.8734, 6.667069, 5472.878, 99.71918, 99.99792, 99.65152, 99.87827, 100.0, 99.58589
75103.83168, 281.7211397041103, 282.00299133581007, 282.3500830610858, 34.86499230810086, 35.074309823389214, 35.06573577219478, 9793.248342852163, 9850.910992210414, 9859.505486137929, 201.78069949335804, 32.94649698680496, 21.23080939582087, 9810.516946107571, 9831.381983631034, 9870.679075233054, 0.9999942518720484, 0.9999941658947916, 0.9999942471537508, 59.98312411721965, 59.98539641837906, 59.98939279031273, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 774.6439, 3.529311, 2734.173, 796.6172, 6.898206, 5495.177, 819.3522, 6.683976, 5475.417, 794.6204, 6.909503, 5494.722, 602.7476, 9.105672, 5494.52, 818.0104, 6.701862, 5480.574, 99.50761, 99.99888, 99.65254, 99.98759, 99.98795, 99.73014
75106.23256, 281.983935060875, 281.4625462335104, 282.39504165754204, 34.879848794316835, 35.06119505600957, 35.07023271418601, 9801.886159345013, 9837.707769385626, 9867.763349598332, 191.53067668336053, 31.436419743600254, 30.357155203155344, 9803.769628287957, 9835.880498256975, 9873.306750642101, 0.9999943088733861, 0.9999942786357258, 0.9999955085928339, 59.98633289781068, 59.99054160388274, 59.987608803607976, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 600 800], 5500.0, [], 769.1435, 3.546979, 2729.226, 791.6755, 6.934861, 5493.226, 825.3311, 6.649002, 5470.999, 796.0768, 6.902332, 5494.427, 601.7176, 9.137631, 5495.508, 820.8336, 6.666703, 5473.106, 99.23674, 99.95591, 99.50783, 99.98536, 100.0, 99.59425
