TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
76186.55540000001, 281.40078243724327, 281.44482845394487, 281.8651386574453, 34.99889896568347, 35.17924054222132, 35.18412098151259, 9799.703167514514, 9868.740834221202, 9875.129047940663, 202.4630907007895, 33.86709156162124, 13.512713474745851, 9813.180336335185, 9863.221892373855, 9876.841378413892, 0.9999992838799345, 0.9999950290896963, 0.9999982760484234, 59.98420256522941, 59.98580863844092, 59.982531134234144, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.4951, 3.535557, 2731.368, 787.1035, 6.972069, 5487.877, 811.8398, 6.760918, 5488.618, 793.0863, 6.926234, 5493.509, 803.6428, 6.837638, 5495.129, 820.9131, 6.667436, 5472.531, 99.4334, 99.86294, 99.8735, 99.96137, 99.99297, 99.58378
76188.93620000001, 281.35782255311227, 281.45187619753455, 281.81943991232026, 34.984275035706816, 35.15640193906376, 35.19475109147944, 9803.323596685901, 9866.644027466038, 9872.548195523332, 205.07298873462742, 32.114306963353556, 14.43873126895291, 9814.271299952903, 9864.766389721928, 9873.366567289211, 0.9999987349547859, 0.9999966538145993, 0.999998858388386, 59.985648501930356, 59.98222097059489, 59.98081214294517, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 779.0206, 3.515747, 2738.426, 793.3681, 6.924178, 5493.479, 818.304, 6.694468, 5478.094, 786.8141, 6.974223, 5487.574, 797.3481, 6.892243, 5495.305, 816.6387, 6.709187, 5479.667, 99.66239, 99.96702, 99.68502, 99.85646, 99.9982, 99.73851
76191.27272000001, 281.38594543643086, 281.3597644492436, 281.8515713041397, 34.924536315588284, 35.15780009349219, 35.13047256210116, 9795.848900540748, 9853.946275937735, 9860.092654260736, 201.6359125942763, 34.887988494256206, 18.267476449686455, 9797.13632119625, 9849.364482796484, 9854.263933855022, 0.999998399728819, 0.9999914574049256, 0.9999981423450666, 59.98383614242521, 59.978054919719334, 59.985545308924564, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.8038, 3.515926, 2738.66, 793.3681, 6.924546, 5494.239, 818.9639, 6.684896, 5475.027, 784.7752, 6.988932, 5483.356, 794.1054, 6.921463, 5493.305, 823.9351, 6.633009, 5463.552, 99.64762, 99.9661, 99.65768, 99.79326, 99.96737, 99.44639
76193.64540000001, 281.3237552827835, 281.43995233391144, 281.8160257835921, 34.97557988340503, 35.17221594348246, 35.1858293583923, 9801.026474412643, 9861.78803213404, 9866.69625106224, 206.800112279715, 32.750911152211074, 15.029812797585691, 9802.861246078888, 9864.645883218747, 9877.166921287548, 0.9999940256408841, 0.9999947568261456, 0.9999963841315564, 59.98236653984714, 59.98731381659403, 59.98077023039792, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 783.4762, 3.500934, 2740.892, 796.5199, 6.9041, 5494.683, 819.8375, 6.682319, 5477.035, 786.2704, 6.976061, 5487.462, 797.3862, 6.892061, 5495.47, 820.8535, 6.66652, 5472.475, 99.76047, 99.99334, 99.64332, 99.85548, 99.99723, 99.58276
76196.16516, 281.5347435550598, 281.11751813418283, 281.9849885232216, 34.96373459692522, 35.188861014298865, 35.143831552000094, 9812.83128074111, 9853.29914471239, 9880.187413251255, 196.8353105057422, 29.41312251489478, 24.94647253328276, 9812.72874716216, 9854.302114054854, 9871.513157555002, 0.9999983363978943, 0.9999942910205288, 0.9999994478273241, 59.98402200321778, 59.98477599293033, 59.987246984072094, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.0731, 3.492903, 2742.696, 799.6133, 6.873155, 5496.071, 818.3816, 6.694468, 5477.987, 780.5031, 7.019085, 5478.238, 791.1297, 6.941553, 5492.009, 820.933, 6.66652, 5472.529, 99.8483, 100.0, 99.68712, 99.69063, 99.93823, 99.58374
76198.56292000001, 281.39429597177417, 281.4240483189541, 281.81730301571747, 34.98514331401597, 35.1669153820338, 35.16477912438733, 9804.606950405898, 9859.809978122128, 9878.46867943979, 197.78034115801665, 30.89114606287285, 16.169521663882733, 9805.95597919838, 9864.221947103526, 9871.761744011043, 0.9999992508472958, 0.9999970714551971, 0.9999990215885652, 59.985637854387015, 59.983821440963695, 59.987505078685025, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 791.5592, 3.469702, 2746.56, 805.9169, 6.817712, 5494.683, 811.9174, 6.758525, 5488.449, 774.2115, 7.060271, 5466.188, 784.8732, 6.988488, 5485.185, 814.6704, 6.73226, 5484.557, 99.95845, 99.97347, 99.87344, 99.4703, 99.81102, 99.81093
76200.96208000001, 281.36869016577344, 281.4637735341313, 281.92370066342073, 34.98073492156572, 35.15751273112733, 35.156465758615276, 9802.013430686628, 9873.4204377508, 9862.106623647358, 201.19252554364175, 33.004610820953985, 17.943920373396395, 9803.244677242677, 9861.633071500311, 9869.277984164326, 0.9999990803057425, 0.9999949333743227, 0.9999988725534367, 59.988548062073576, 59.98702784305873, 59.98559116134253, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.2308, 3.494153, 2743.228, 799.6523, 6.872787, 5495.951, 818.304, 6.694652, 5478.266, 780.4837, 7.018901, 5478.291, 791.1678, 6.941735, 5491.954, 820.9131, 6.665971, 5472.477, 99.84555, 100.0, 99.68714, 99.68657, 99.93833, 99.58062
76203.32712, 281.3631015466612, 281.50229162770665, 281.83641268557267, 34.91587518189095, 35.145753692298534, 35.11313877380235, 9787.302244356506, 9852.870626509968, 9863.83430019274, 202.118105003185, 35.48103781245209, 16.30290801466481, 9798.69356347663, 9855.615956154032, 9856.64401586624, 0.9999986607589936, 0.9999925852180828, 0.9999982024703122, 59.982747532029215, 59.98409351424416, 59.987354943330274, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.1519, 3.493974, 2743.248, 799.6328, 6.872971, 5496.008, 818.401, 6.693547, 5478.266, 781.1051, 7.014856, 5480.0, 792.713, 6.924751, 5493.992, 823.776, 6.633192, 5465.037, 99.83647, 100.0, 99.69017, 99.71969, 99.9743, 99.45162
76205.67388, 281.3559783647479, 281.5721001041614, 281.93319842288054, 34.961284085905355, 35.157483854894345, 35.16551808580231, 9806.846962978016, 9864.51213449813, 9872.69869457573, 202.39831646775565, 33.458066154105836, 20.071659744038243, 9804.207683734006, 9857.892610556553, 9874.582527682778, 0.9999986411214848, 0.9999936641626284, 0.999998277475917, 59.98120600710192, 59.981607954616, 59.98487210894762, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 779.1389, 3.512356, 2738.714, 795.1191, 6.910363, 5494.937, 821.8951, 6.659862, 5472.56, 782.6974, 7.003825, 5480.229, 792.1407, 6.937352, 5492.124, 820.9728, 6.66652, 5472.531, 99.71244, 99.99, 99.55897, 99.73529, 99.94574, 99.58583
76208.07028, 281.36138378736905, 281.5127266129476, 281.8295066306005, 34.95844879243097, 35.19975116019318, 35.169363742250404, 9798.274589452862, 9858.649797261976, 9870.58756750199, 208.82091731820128, 35.401955582340634, 16.198490695871328, 9802.851112262502, 9860.942726645044, 9875.169174090908, 0.9999986990479041, 0.999992642624322, 0.999999232818327, 59.98101852159002, 59.98125999839856, 59.98065489441856, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 781.3667, 3.508073, 2738.878, 794.4576, 6.920678, 5493.597, 818.401, 6.694283, 5477.989, 786.8336, 6.974223, 5487.627, 797.3862, 6.891695, 5495.472, 820.933, 6.66652, 5472.816, 99.69519, 99.97114, 99.68918, 99.85549, 99.99823, 99.58583
76210.41324000001, 281.3095579029509, 281.29650046907346, 281.9003093716432, 34.99346583970321, 35.187894452223425, 35.19739009809131, 9802.332891168615, 9868.11162308889, 9883.84800933734, 206.20062509909076, 33.97140093308599, 10.487752816395187, 9807.062588744442, 9873.434604879854, 9877.761173362627, 0.9999991325404053, 0.9999947989539087, 0.999998405879783, 59.980590488151215, 59.97560725323402, 59.976261896969014, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.5542, 3.535557, 2731.875, 787.1035, 6.972253, 5487.931, 811.9174, 6.759814, 5488.451, 793.0669, 6.926602, 5493.392, 803.6809, 6.836908, 5495.346, 814.5114, 6.734274, 5485.189, 99.42401, 99.86709, 99.87348, 99.9635, 99.99895, 99.81406
76212.75748, 281.2891070833768, 281.41106878769085, 281.82800560970014, 34.996892629353795, 35.1990195596698, 35.17639813684462, 9796.17991029011, 9863.151696904324, 9870.52360268054, 205.38732491693645, 36.86102241569077, 10.301510688767848, 9796.438036604655, 9868.706362640327, 9872.128390422205, 0.9999988645592521, 0.9999938760661402, 0.9999989145306131, 59.97804712201184, 59.97895518718017, 59.98112089601086, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.8826, 3.516461, 2738.65, 793.3876, 6.924362, 5493.65, 818.3622, 6.694099, 5478.38, 786.8141, 6.974039, 5487.516, 797.3672, 6.891878, 5495.523, 820.933, 6.665971, 5472.471, 99.64636, 99.96808, 99.68518, 99.85646, 100.0, 99.58796
76215.17692000001, 281.29406016778074, 281.480952131692, 281.8580217682648, 34.9877710180631, 35.180272173105195, 35.1622791969535, 9797.55502015383, 9856.064907168015, 9873.876913657197, 204.7574906196205, 38.54901972768812, 15.424199887858776, 9800.48849565879, 9853.58362547447, 9860.46315914129, 0.9999984774989704, 0.9999945035992881, 0.9999978995973681, 59.977829703099104, 59.97891890554345, 59.97563603753772, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.8629, 3.515212, 2738.305, 793.3876, 6.924362, 5493.708, 818.3428, 6.693915, 5478.155, 786.8141, 6.974223, 5487.574, 797.3672, 6.891695, 5495.472, 820.8535, 6.667253, 5471.163, 99.65664, 99.96915, 99.68825, 99.85752, 99.99927, 99.57649
76217.57428, 281.5905371455046, 280.9443257725761, 281.9113527526908, 34.985482896450485, 35.203002449462346, 35.167183269511156, 9814.494161876806, 9849.875074871063, 9880.10965102812, 192.76631890802395, 34.48767109949131, 19.155714873636043, 9798.442258029556, 9863.671677993354, 9872.488834395544, 0.9999984375168322, 0.9999944873607799, 0.9999980481335257, 60.0000933810966, 59.98795208260856, 59.96932372523924, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.1716, 3.493617, 2743.238, 799.6523, 6.872971, 5495.899, 824.671, 6.624336, 5463.432, 781.0274, 7.011363, 5480.739, 793.2661, 6.921829, 5494.296, 824.114, 6.633192, 5465.615, 99.83754, 100.0, 99.41821, 99.72285, 99.9733, 99.46204
76219.99308, 281.2755895544534, 281.2704171462856, 281.8020934152379, 34.9964706012283, 35.177496682403365, 35.179664418659605, 9800.920860764683, 9861.400093695167, 9872.723039337972, 202.47395855442983, 33.44401822980217, 19.895338489883216, 9799.908005079486, 9856.071705479155, 9866.47401384161, 0.9999983640676756, 0.9999938022283728, 0.999998385262976, 59.98602069790479, 59.98166913773067, 59.981065651595465, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 779.6909, 3.511821, 2740.291, 795.4693, 6.902442, 5495.283, 818.3622, 6.693731, 5478.151, 781.5129, 7.014856, 5478.465, 791.206, 6.94137, 5491.847, 820.9131, 6.666337, 5472.535, 99.71205, 99.9978, 99.68606, 99.7073, 99.93527, 99.58386
76222.39252000001, 281.400160109875, 281.4232462018865, 281.81559147665115, 34.96836211574902, 35.172492458663456, 35.164050559258186, 9800.394565066938, 9858.999345932094, 9875.537155922257, 204.71424678768926, 27.352437916913004, 12.950792691384322, 9804.340032988996, 9857.50186933005, 9867.721881895897, 0.9999986922472544, 0.9999974312524004, 0.9999994719502175, 59.98504753667762, 59.98123995811962, 59.98107797154406, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 789.3709, 3.478091, 2746.042, 805.5473, 6.820659, 5494.002, 812.4222, 6.755948, 5488.45, 774.2309, 7.060271, 5466.294, 784.8923, 6.988305, 5485.187, 814.3921, 6.733542, 5485.247, 99.92918, 99.97449, 99.86945, 99.46722, 99.81312, 99.80887
76224.8058, 281.4270797721773, 281.47340716006096, 281.88401955935825, 34.975269666086156, 35.172500872540475, 35.15895768228922, 9805.161121132442, 9864.979075999163, 9878.365465665662, 205.752142398027, 33.04138391902188, 13.354017085716805, 9804.026791948934, 9862.894175636255, 9874.117934159829, 0.9999987969605134, 0.9999933949843053, 0.9999994149121544, 59.98584452035234, 59.97887649483339, 59.98189398415411, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.4871, 3.492368, 2743.08, 799.5939, 6.872971, 5495.621, 818.304, 6.693547, 5478.381, 780.4837, 7.018901, 5478.238, 791.1488, 6.941553, 5492.012, 820.933, 6.666337, 5472.931, 99.84991, 100.0, 99.68403, 99.68764, 99.93524, 99.59105
76227.18244, 281.3740825324605, 281.5069253926746, 281.8777555343699, 34.98614140302452, 35.14252567706066, 35.15593108986214, 9802.433093598851, 9862.203110167924, 9876.524815463426, 204.97959204103427, 30.079135100350697, 16.732100728662772, 9801.862934206305, 9856.97682398649, 9870.702031598175, 0.999999321053986, 0.9999928426338661, 0.9999985613758041, 59.98153959551839, 59.98344289698099, 59.98944347693171, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.3096, 3.494331, 2743.683, 799.6328, 6.872787, 5495.668, 818.3622, 6.694099, 5478.103, 780.4837, 7.018901, 5478.408, 791.1297, 6.941735, 5491.952, 820.9529, 6.665971, 5472.532, 99.84782, 100.0, 99.68517, 99.68764, 99.93719, 99.58271
76229.56188000001, 281.2930786710648, 281.43196292642796, 281.8769140072818, 34.97586049663521, 35.18681498329959, 35.17052726756295, 9806.252281166726, 9853.42894579584, 9878.4967337474, 200.40245534188125, 37.17353657302306, 19.465750313444005, 9804.746868484946, 9862.651343715816, 9871.825016054483, 0.9999987512581244, 0.9999948103953987, 0.9999991391429975, 59.98437764831324, 59.98605799570546, 59.98399858285735, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.9023, 3.515569, 2738.272, 793.3681, 6.924546, 5493.648, 824.6516, 6.624336, 5463.096, 786.8141, 6.974407, 5487.686, 797.1955, 6.892974, 5494.982, 826.0623, 6.612866, 5462.979, 99.66274, 99.96804, 99.41209, 99.85742, 99.9988, 99.3912
76231.97528000001, 281.2659554596913, 281.3925070279495, 281.8103902995417, 34.99020277144857, 35.187941495927404, 35.20336725784024, 9797.103951907295, 9859.373760319471, 9873.991895781402, 202.0639326819014, 34.66691451770748, 15.77360970738755, 9797.500517072072, 9861.331854051668, 9875.179819406028, 0.9999991818605518, 0.9999931903396185, 0.9999992052242483, 59.989493206027994, 59.98560054072319, 59.98597375798003, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.2505, 3.493796, 2742.888, 799.5355, 6.878497, 5495.864, 818.3622, 6.694283, 5478.434, 783.0469, 6.997022, 5484.149, 795.288, 6.904845, 5494.928, 820.8734, 6.666337, 5472.644, 99.82482, 100.0, 99.68608, 99.79519, 99.99102, 99.58484
76234.37616, 281.3088948955962, 281.39059819862075, 281.67762605989066, 34.995746656387645, 35.19933999713492, 35.213609594467556, 9810.89566159496, 9872.641814154158, 9877.95865326823, 201.8476734317426, 33.433104059839025, 15.536860139517557, 9812.529195031622, 9867.107447108852, 9878.854697849589, 0.9999988303443065, 0.9999946068316704, 0.9999992280044752, 59.98793874928164, 59.98405045555625, 59.98403821278074, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 776.8717, 3.522172, 2735.504, 790.3525, 6.947755, 5490.282, 814.674, 6.737541, 5486.899, 792.5038, 6.927705, 5493.45, 803.6428, 6.837821, 5495.022, 814.4517, 6.733908, 5484.845, 99.57134, 99.91821, 99.8331, 99.9634, 99.99588, 99.80575
76236.83188000001, 281.28647682157435, 281.3810196939704, 281.7962065737173, 34.93634798337756, 35.21055123671897, 35.19249358833121, 9801.027109137842, 9858.91212730149, 9878.555214224885, 200.73555165514472, 38.23571732905748, 12.574015797653828, 9804.748184279164, 9860.285510398091, 9874.702540008378, 0.9999993023742596, 0.9999932898410879, 0.999999297850146, 59.98479669184344, 59.98918788130018, 59.9902784488018, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.5081, 3.514676, 2737.397, 793.3876, 6.924546, 5493.76, 818.3622, 6.693547, 5477.989, 786.8141, 6.974223, 5487.405, 797.3672, 6.892061, 5495.579, 820.8932, 6.66652, 5472.529, 99.66102, 99.97009, 99.6831, 99.85743, 100.0, 99.58691
76239.205, 281.2642137114743, 281.3893489220907, 281.79390766388894, 35.024739875378884, 35.22779355464672, 35.18064261759436, 9796.911153894509, 9868.260503597769, 9879.54349459647, 212.27422816623994, 36.45073647108984, 8.715988993250903, 9805.839062392904, 9870.692658289454, 9877.3456247605, 0.9999991161974476, 0.9999958470098238, 0.9999986299685826, 59.988111373127516, 59.98938209249371, 59.98846101796812, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 779.1192, 3.516104, 2738.115, 793.3681, 6.924546, 5493.532, 818.3622, 6.694652, 5478.154, 786.8141, 6.974223, 5487.462, 797.3862, 6.892243, 5495.364, 814.4517, 6.733725, 5484.839, 99.65647, 99.97222, 99.68923, 99.85549, 100.0, 99.80775
76241.55136000001, 281.3455523109354, 281.54572699204954, 281.7320158464408, 34.98350529614063, 35.15273601772201, 35.159316628539635, 9795.885489317141, 9864.06537340152, 9865.934799889426, 204.11361742661074, 34.498627755761845, 10.394692686526241, 9809.630699702886, 9865.797497625728, 9870.94078833014, 0.9999986003486816, 0.9999938554833346, 0.999999430407546, 59.99334758900905, 59.98842336665655, 59.988208954066394, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 784.9942, 3.492725, 2742.282, 799.6328, 6.872971, 5495.841, 824.7292, 6.624888, 5462.87, 780.5031, 7.018901, 5478.409, 791.1488, 6.941553, 5492.063, 808.1096, 6.794704, 5492.075, 99.83073, 100.0, 99.41416, 99.6855, 99.93921, 99.93943
76244.03728, 281.29506688489596, 281.4461388834589, 281.96667630552275, 34.99388205327393, 35.19202630877899, 35.20388284418618, 9806.153583395004, 9859.142977247291, 9873.761571901992, 200.50792540553812, 33.832767493781375, 14.117075406374283, 9800.061312698113, 9868.317307572328, 9875.378256790515, 0.9999993158662771, 0.999993991934005, 0.9999984407565229, 59.98921683178988, 59.98612525443568, 59.99259935082503, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 779.0601, 3.516104, 2737.685, 793.3681, 6.924362, 5493.701, 818.3428, 6.693363, 5477.43, 786.7947, 6.974223, 5487.345, 794.8302, 6.912698, 5494.001, 814.6108, 6.733176, 5484.954, 99.65353, 99.96702, 99.67293, 99.85752, 99.97684, 99.81
76246.40824, 281.24397210337224, 281.45566241514507, 281.9639932086835, 34.923517252563165, 35.135982635064636, 35.11338286958572, 9789.798769145546, 9849.201655229816, 9857.566120263098, 202.05949048431103, 36.925974150822185, 15.44141010439398, 9788.336465730777, 9845.619038718367, 9855.680510582568, 0.9999991168230283, 0.9999918069826594, 0.9999987725881898, 59.98902053041211, 59.99309562620717, 59.98917596877388, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 777.8378, 3.518067, 2736.648, 791.7533, 6.940019, 5491.631, 825.0981, 6.619366, 5455.976, 790.9114, 6.940024, 5492.538, 785.9223, 6.984287, 5485.08, 820.8137, 6.666703, 5472.875, 99.59772, 99.94307, 99.28252, 99.94045, 99.81214, 99.59003
76248.74556000001, 281.5892084898703, 281.1149252464, 281.87317465721907, 35.00705507391667, 35.174030207419335, 35.166807013761925, 9810.293780408709, 9853.43371492763, 9879.08779278649, 201.20594882724708, 34.160989460907786, 28.01168216173255, 9815.677470632703, 9848.33503103532, 9880.503322850998, 0.999997106376157, 0.9999948609458159, 0.9999959873786669, 59.98763501555177, 60.00414919300618, 59.9906358225719, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 776.7928, 3.522172, 2736.496, 792.123, 6.928967, 5493.412, 824.8458, 6.622679, 5462.755, 786.7947, 6.974407, 5487.516, 791.1297, 6.941553, 5492.066, 814.6108, 6.733908, 5484.84, 99.59217, 99.95841, 99.40589, 99.85548, 99.93926, 99.81301
76251.123, 281.1803323544848, 281.40109751473096, 281.64106255654724, 34.98021314518001, 35.138621055587905, 35.16765801032835, 9793.76471739063, 9860.80970803603, 9870.021713919876, 203.54620900249756, 34.75339522752188, 11.316289128069911, 9793.42499748401, 9860.936018369905, 9878.971439201605, 0.999999287038496, 0.9999942197511519, 0.9999996491349069, 59.98628630295587, 59.98898012438464, 59.99024089866208, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.5936, 3.535736, 2731.766, 787.0645, 6.972253, 5487.816, 824.6904, 6.625256, 5464.107, 793.1058, 6.926234, 5493.339, 784.8351, 6.98867, 5485.074, 814.571, 6.733359, 5484.901, 99.41183, 99.86192, 99.41314, 99.96251, 99.81203, 99.80993
76253.46796000001, 281.3583510161978, 281.56658695485214, 281.99226738088026, 34.91683142679319, 35.14635347308568, 35.11787085881335, 9781.084823645753, 9850.397903597632, 9860.197541580601, 204.58548041183894, 26.58268452309754, 16.23849567988873, 9790.072099249375, 9844.85331396645, 9861.82816341769, 0.9999994264047245, 0.9999961903646546, 0.9999994219177564, 59.994662139707486, 59.99281382340682, 59.99219831943267, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 766.3046, 3.555367, 2723.41, 780.722, 7.017565, 5478.916, 818.4204, 6.694099, 5478.208, 799.3779, 6.874569, 5495.763, 778.5976, 7.031587, 5475.159, 808.2687, 6.795437, 5492.813, 99.13021, 99.69685, 99.6871, 100.0, 99.63161, 99.95077
76255.84784, 281.42846663157036, 281.5974202067699, 281.94371041096394, 34.954028413341305, 35.158580537479104, 35.14724375759524, 9792.851536202046, 9863.859600708925, 9868.200386053562, 207.38576393740277, 32.06424919319386, 15.0640250498991, 9807.923383580086, 9853.698224652473, 9873.940798523652, 0.9999994757400792, 0.9999946538440437, 0.9999996372888321, 59.9952102712163, 59.98857492444376, 59.99999663021851, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.6133, 3.535736, 2732.033, 787.0645, 6.972253, 5487.817, 824.6322, 6.625072, 5463.035, 793.0863, 6.926786, 5493.398, 784.8351, 6.98867, 5485.235, 814.4915, 6.733176, 5485.184, 99.42976, 99.86203, 99.41099, 99.9635, 99.812, 99.81402
76258.2314, 281.89395274117004, 282.07415928612653, 282.43471964518363, 34.86263687435867, 35.066712253931335, 35.04238156320081, 9790.107765044853, 9852.550125002992, 9855.634553796997, 199.17303684885155, 37.57065914969712, 12.36576349295592, 9790.131895692948, 9853.84990701798, 9858.215681010945, 0.9999985496511253, 0.9999938132207409, 0.9999996491887231, 59.99700045255776, 59.9919306868948, 59.992820448358444, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.6922, 3.536806, 2731.708, 787.084, 6.972253, 5487.986, 824.574, 6.6236, 5462.982, 792.931, 6.930463, 5492.65, 786.2466, 6.974243, 5488.371, 817.2152, 6.700947, 5478.246, 99.41792, 99.8629, 99.41314, 99.95613, 99.87202, 99.71157
76260.66756, 281.8280193144449, 282.039159876257, 282.5280550976608, 34.870461860846575, 35.11273283492502, 35.088474594764804, 9800.197380525091, 9852.337562045992, 9874.60737029016, 207.964285690794, 33.6651503498108, 6.073698524895917, 9791.62039296569, 9861.060718418645, 9866.29211331734, 0.9999991684034999, 0.9999945041045324, 0.9999996720685976, 59.992093367333524, 59.993726371224085, 59.99607397217339, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.3701, 3.518246, 2736.793, 791.3837, 6.93965, 5491.276, 827.3304, 6.593227, 5456.866, 791.3775, 6.93506, 5493.105, 785.0258, 6.988488, 5484.854, 814.5114, 6.732993, 5484.96, 99.60297, 99.93134, 99.28752, 99.95818, 99.80801, 99.81001
76263.0864, 281.8508113116514, 281.97195587314314, 282.3966535394273, 34.911329815037234, 35.116385644874725, 35.11577697568934, 9796.512920217345, 9864.287688924991, 9873.214641326522, 206.81187954752704, 34.06256511825018, 14.03248005547539, 9800.843391633949, 9861.834978044995, 9871.085185244105, 0.9999985227310064, 0.9999931832077024, 0.9999994187400107, 59.99082251451844, 59.993576940059704, 59.994014676588854, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 777.7983, 3.516283, 2738.732, 793.3098, 6.92473, 5493.363, 824.5546, 6.62452, 5462.869, 786.7947, 6.97459, 5487.626, 791.1297, 6.941918, 5491.787, 814.5511, 6.733359, 5484.846, 99.65963, 99.96287, 99.40789, 99.85955, 99.93418, 99.81097
76265.48748000001, 281.7536071438125, 281.9460996290041, 282.3158645412503, 34.92343015856305, 35.12038847069072, 35.12261153395052, 9799.619007619185, 9863.504035263919, 9869.372137427396, 206.86986481584245, 31.552038481231648, 13.015825544973268, 9805.391262352729, 9861.528204668743, 9871.059389831973, 0.9999991288958971, 0.9999931938940468, 0.9999991677815155, 59.99493839737202, 59.99279015697611, 59.99261861896686, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.2505, 3.495045, 2743.181, 799.6328, 6.872787, 5495.845, 818.4592, 6.692811, 5478.323, 780.5031, 7.019085, 5478.409, 797.3862, 6.891513, 5495.197, 808.1693, 6.794155, 5492.642, 99.83545, 100.0, 99.68814, 99.68861, 100.0, 99.94137
76267.86408, 281.8539414077961, 281.96068980785924, 282.3617315936543, 34.926251425232635, 35.1129147409367, 35.11332181078815, 9799.877305943695, 9864.333174372681, 9873.901201470868, 201.733873902117, 38.16010904075438, 11.846053584923538, 9806.07214913061, 9867.253126990978, 9876.541937241333, 0.9999985976625495, 0.99999326110739, 0.9999987352656641, 59.99204765061816, 59.99158637353164, 59.99328909107661, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 779.0206, 3.515926, 2738.857, 793.3487, 6.92473, 5493.59, 824.5934, 6.624152, 5462.814, 786.8141, 6.974407, 5487.574, 791.1297, 6.941735, 5491.849, 814.4517, 6.734091, 5485.074, 99.66102, 99.96699, 99.40803, 99.85751, 99.93531, 99.812
76270.23456000001, 281.82302211425105, 281.831808701566, 282.42201084751014, 34.8477649813169, 35.074090232830336, 35.05185774588393, 9785.80884998446, 9848.904249526637, 9857.815693293107, 195.3053024129199, 40.0959238099922, 12.943751032248656, 9788.696339640323, 9854.280320754362, 9855.845105072498, 0.9999984467225086, 0.9999936266476496, 0.9999992428631805, 59.99166956007964, 59.989661705450175, 59.989346356821926, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.9418, 3.515569, 2738.32, 793.3487, 6.924546, 5493.589, 824.5934, 6.62452, 5463.26, 786.8141, 6.974407, 5487.574, 797.4625, 6.890965, 5495.628, 815.2867, 6.722738, 5482.055, 99.67859, 99.97222, 99.41507, 99.85751, 100.0, 99.75708
76272.62944, 281.82848243290994, 281.94544958510687, 282.3876313402445, 34.92006896296472, 35.11042391657884, 35.12365735192795, 9798.05411212761, 9861.060648344235, 9871.419697929708, 203.21152683244884, 40.49327403332882, 19.26201079051134, 9804.52038977636, 9862.04629972089, 9871.501759352685, 0.9999984309668494, 0.9999934499488347, 0.999998058349037, 59.98737014600091, 59.98861966958804, 59.98628187323484, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.5345, 3.535557, 2731.813, 787.1035, 6.972253, 5488.683, 830.3199, 6.561383, 5449.173, 791.0085, 6.946276, 5490.882, 800.133, 6.873433, 5495.656, 815.8235, 6.723288, 5483.995, 99.42175, 99.8641, 99.14644, 99.93109, 100.0, 99.78197
76275.02336, 281.87784921766666, 281.8981784671041, 282.42580837185733, 34.910010504954585, 35.10565153069908, 35.10345483684546, 9804.329948253622, 9860.765215548465, 9876.355592995404, 203.69214521999334, 36.04153325925017, 14.11898588969325, 9806.19011790939, 9864.16674243363, 9871.83625402878, 0.9999993391026344, 0.999993436260862, 0.9999988223005832, 59.98791818113547, 59.9888937618953, 59.989575107978126, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 776.1423, 3.525384, 2734.554, 789.3603, 6.955491, 5489.748, 824.6322, 6.624888, 5462.59, 793.0281, 6.92697, 5493.45, 797.3481, 6.891878, 5495.253, 814.6108, 6.733542, 5484.896, 99.54112, 99.89707, 99.40289, 99.96137, 99.99725, 99.81096
76277.48544, 282.0086010574927, 281.5806324800955, 282.4089533845407, 34.87866508801251, 35.08983129989266, 35.07697564431935, 9808.812982675177, 9841.54105537474, 9868.59397811399, 194.21204788030082, 33.31176421465261, 30.30249488076379, 9804.238798055343, 9839.631808954344, 9867.0653022872, 0.9999967664442669, 0.999991529220264, 0.9999983405001853, 59.98345484814651, 59.986490146185716, 59.98680477230594, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 766.7581, 3.553939, 2724.066, 780.7609, 7.017565, 5478.969, 818.4204, 6.693547, 5478.151, 799.3779, 6.87512, 5495.482, 791.1678, 6.941735, 5492.069, 808.1891, 6.794155, 5492.413, 99.13979, 99.6969, 99.68621, 100.0, 99.93931, 99.93929
76279.826, 281.65292884310156, 281.8722963732114, 282.2756165468414, 34.932650382207534, 35.104457750254994, 35.10842341876581, 9793.276461804375, 9855.165027277677, 9873.075164547106, 213.3397780434102, 35.863015575702775, 21.911252300736578, 9804.163375862023, 9865.441301109679, 9874.82450829945, 0.9999984583556111, 0.9999933252877173, 0.9999987880778373, 59.98819248788659, 59.98619528694864, 59.989811501149205, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.5345, 3.5352, 2732.133, 787.084, 6.972253, 5488.158, 824.671, 6.625072, 5462.924, 793.0863, 6.926234, 5493.45, 797.3099, 6.892243, 5495.196, 814.6505, 6.732443, 5485.248, 99.43339, 99.86506, 99.40896, 99.96243, 99.99621, 99.80681
76282.23468000001, 281.80374757293185, 281.9737246020749, 282.5052290238391, 34.903164798960816, 35.10758650824685, 35.10665854524817, 9794.363200383517, 9860.33599418264, 9869.851089980806, 202.92044193444963, 38.46740805641821, 18.291372241058298, 9784.36843802071, 9851.534127309264, 9856.565923122474, 0.999998018198374, 0.9999924993791214, 0.9999980542330741, 59.990251354213996, 59.99186323514713, 59.9907540263494, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 772.5739, 3.535557, 2731.703, 787.084, 6.972437, 5487.93, 824.671, 6.624336, 5463.322, 793.1058, 6.926234, 5493.222, 797.329, 6.892243, 5495.527, 814.571, 6.734457, 5485.188, 99.42139, 99.86408, 99.4162, 99.96029, 99.99716, 99.81409
76284.6588, 281.86569134213556, 282.01984552799996, 282.47229536473236, 34.92874034500985, 35.11058690178417, 35.08348971933831, 9794.202595312538, 9866.153411762625, 9873.214181713258, 203.86729477194967, 34.844559382225725, 12.625069078860633, 9792.184740130046, 9861.343679285226, 9875.355730821773, 0.9999988851190243, 0.9999940170717828, 0.9999993450454523, 59.995065714512634, 59.99194464767126, 59.99891198313741, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.9418, 3.515569, 2738.215, 793.3487, 6.92473, 5493.647, 830.9605, 6.549234, 5442.654, 787.2219, 6.967052, 5489.057, 801.6208, 6.859371, 5495.659, 817.3345, 6.704609, 5481.32, 99.65318, 99.96806, 99.04011, 99.88451, 100.0, 99.74372
76287.12220000001, 281.9491052761179, 281.99797349566904, 282.45451451288096, 34.919935402994774, 35.102090838811854, 35.11107371388168, 9805.566466204378, 9862.960367117032, 9878.694865285073, 200.39794804308985, 37.65826483778619, 15.725677731788892, 9806.398315120441, 9860.701405348927, 9879.76287983043, 0.9999983360218523, 0.9999935609445025, 0.9999987759403662, 59.99152761029379, 59.99678529856727, 59.99875269016121, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 773.3033, 3.532702, 2733.446, 788.9712, 6.953833, 5491.736, 824.6128, 6.62544, 5463.261, 787.921, 6.969075, 5487.632, 797.3481, 6.892243, 5495.526, 814.5909, 6.732993, 5485.016, 99.48116, 99.92258, 99.41509, 99.85857, 100.0, 99.81001
76289.55624, 281.8395809072908, 282.03351190986143, 282.48736446108467, 34.89663975006851, 35.10979854088898, 35.10870566958791, 9795.882646598806, 9864.970817410238, 9874.203153091617, 203.67353873942102, 34.94392096572619, 14.20323363159605, 9803.679365988994, 9861.628121557906, 9874.276857940964, 0.99999904477623, 0.9999924865796684, 0.9999985254238057, 59.99591134547524, 59.993785876944386, 59.99753345758016, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 783.6536, 3.49915, 2742.317, 799.0686, 6.874629, 5495.839, 818.4204, 6.693179, 5478.099, 780.4837, 7.018901, 5478.237, 791.1488, 6.941735, 5492.011, 808.2289, 6.794521, 5492.528, 99.80403, 100.0, 99.68517, 99.68762, 99.93825, 99.94767
76291.9896, 281.9200236359022, 281.97204252407323, 282.50249098633213, 34.90310976354454, 35.143734115510156, 35.090371765865854, 9795.587228056229, 9860.404194518938, 9871.03698466882, 199.68893726850092, 37.44322074481079, 9.786770481755411, 9801.834050875357, 9858.360885461949, 9875.33716762865, 0.9999991864229384, 0.9999938508240973, 0.9999985629481215, 59.99731072930709, 59.995259263206236, 59.99602122600163, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 778.8432, 3.514676, 2737.76, 793.3681, 6.924546, 5493.648, 824.7098, 6.625256, 5463.038, 786.7947, 6.974407, 5487.515, 797.3672, 6.892243, 5495.472, 814.5114, 6.733359, 5484.792, 99.6631, 99.96699, 99.41103, 99.85441, 100.0, 99.8069
76294.3468, 281.86463246025016, 281.97863451190324, 282.39411423874145, 34.90733192034152, 35.14027988099837, 35.11105190392742, 9802.20533152419, 9865.854147383732, 9877.54415383052, 204.64634748408207, 35.61590861567993, 10.809403886618384, 9806.137600516304, 9867.63670444612, 9874.633201285369, 0.9999983551250703, 0.9999939260734303, 0.9999992615351696, 59.9969834437102, 59.99382037983377, 59.99551373362458, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 784.9942, 3.492546, 2743.348, 793.3681, 6.924362, 5493.596, 824.5352, 6.624888, 5463.486, 786.7753, 6.97459, 5487.397, 797.329, 6.891878, 5495.526, 814.6306, 6.734274, 5485.013, 99.84154, 99.97009, 99.409, 99.85548, 100.0, 99.81198
76296.7244, 281.84390885783944, 281.9595073887655, 282.45084652280036, 34.94025046503769, 35.12979710052853, 35.107831686755645, 9806.632839887277, 9870.872023161788, 9875.574044061104, 201.5443657593505, 42.96825119126515, 20.793772621851076, 9808.034472079029, 9863.4592238063, 9878.759714434284, 0.9999982280796071, 0.9999912910496336, 0.9999976608135226, 59.99449192112807, 59.992774081537625, 59.99822111128346, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 791.2832, 3.469702, 2745.705, 787.084, 6.972253, 5487.929, 830.8828, 6.549418, 5442.711, 793.0669, 6.926602, 5493.223, 803.204, 6.846222, 5495.672, 818.8654, 6.693439, 5479.208, 99.92731, 99.8629, 99.04115, 99.96135, 100.0, 99.68567
76299.06716, 281.7850984714789, 281.9782874088133, 282.4430579128026, 34.943154284367004, 35.126592677210205, 35.103701012048155, 9802.670597317077, 9868.42978406386, 9881.183895627564, 203.85808317869578, 34.3895076324045, 13.15861970871174, 9798.154729049404, 9863.30462980794, 9878.023537534227, 0.9999989527377557, 0.9999933640937817, 0.9999988023932176, 59.99871378265027, 59.99215434735932, 59.99189459649633, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 785.1125, 3.492725, 2742.443, 793.3487, 6.924362, 5493.816, 824.6516, 6.62452, 5463.038, 789.824, 6.948482, 5491.51, 797.3481, 6.892243, 5495.467, 814.5313, 6.733176, 5485.131, 99.85719, 99.97111, 99.42024, 99.92289, 100.0, 99.80791
76301.43476, 281.76704934635467, 281.89962298992884, 282.4001632765603, 34.93355856416677, 35.125254178739596, 35.143628983015354, 9798.40475421015, 9864.427514459703, 9886.289967750825, 205.58754250387483, 26.237117216251818, 7.284191923331491, 9802.788628810567, 9867.74289520172, 9877.38619845797, 0.9999997654039313, 0.999995956943437, 0.9999999654105176, 59.991933975456206, 59.99370626068185, 59.994837292788674, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 792.9984, 3.462564, 2747.414, 796.3643, 6.89489, 5495.655, 820.1481, 6.674956, 5475.197, 798.7177, 6.875672, 5495.538, 791.206, 6.94137, 5491.904, 807.7716, 6.799099, 5492.923, 99.98036, 100.0, 99.63229, 100.0, 99.94128, 99.95485
76303.83272, 281.8629570395087, 281.9285276216113, 282.4061854392912, 34.912887978574744, 35.14552725982955, 35.13647102917492, 9807.257223896602, 9868.442897816181, 9880.311251222438, 203.28251406811523, 29.768899463840057, 7.6228393982896705, 9810.315801884666, 9871.965979575716, 9879.723102094596, 0.9999994720649534, 0.9999953086724988, 0.9999996684923849, 59.99231678139472, 59.99119670079788, 59.991966635896866, None, None, None, 0.0, 0.0, n_derated=1_strings=[800 800 800 800 800 800], 5500.0, [], 792.7816, 3.467739, 2746.618, 793.407, 6.924362, 5493.65, 824.5157, 6.6236, 5463.712, 793.0863, 6.926234, 5493.281, 797.4053, 6.891513, 5495.415, 814.5511, 6.734641, 5484.958, 99.95356, 99.96808, 99.40382, 99.96242, 100.0, 99.80991
