TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
77061.76252, 281.5191939875584, 281.61613151717836, 282.0492673407582, 31.755685868796064, 31.922582257203896, 31.918979513457252, 8894.811797290544, 8955.812082803397, 8966.940072755297, 167.65964275376723, 37.82808376180674, 23.178551338405214, 8906.328581174428, 8935.411014916914, 8968.619998110773, 0.9999961561237256, 0.9999928856623812, 0.9999958721508275, 60.00353016686648, 59.99041909466893, 59.98625351866227, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.528016, 2746.307, 600.4666, 4.575853, 2747.877, 594.7569, 9.236517, 5493.185, 601.2504, 9.14142, 5495.566, 601.2407, 9.13964, 5495.55, 814.2529, 6.736106, 5485.469, 99.94713, 100.0, 99.96379, 100.0, 100.0, 99.82435
77064.09952, 281.4214612036345, 281.53886278792527, 282.1626473568854, 31.75645284803772, 31.89887995136273, 31.912786259807326, 8885.41906870088, 8942.046537090439, 8956.9127080049, 177.8259569490492, 35.73837551806446, 16.83869820850623, 8895.56493974568, 8941.220703633138, 8958.437885091313, 0.9999992554296983, 0.9999935282518416, 0.9999987290305592, 59.986357076524754, 59.98669182697555, 59.98197564263928, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5754, 4.527302, 2746.365, 600.4666, 4.576774, 2748.099, 594.7569, 9.236333, 5493.298, 601.231, 9.140134, 5495.582, 595.194, 9.230588, 5493.613, 814.1734, 6.737754, 5485.295, 99.94922, 100.0, 99.96073, 100.0, 99.96856, 99.81606
77066.48696000001, 281.4491575953945, 281.58759178274937, 282.15841920369286, 31.729433491992367, 31.927313552802215, 31.92729890708062, 8893.326371907553, 8955.549622849405, 8962.302306864993, 183.25292323257554, 36.403779599369045, 18.754857992301822, 8891.37277140581, 8950.54761490331, 8966.381107807472, 0.999999397370031, 0.9999909061587062, 0.9999981948920119, 59.98723088594316, 59.98840386571113, 59.988496777632704, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.2075, 4.578165, 2747.992, 606.8091, 4.525383, 2746.096, 588.3704, 9.321375, 5484.461, 607.309, 9.041031, 5492.002, 589.9485, 9.296151, 5488.845, 817.9707, 6.6982, 5480.692, 100.0, 99.93339, 99.8029, 99.92682, 99.86477, 99.7199
77068.88904000001, 281.3596294107673, 281.55405886716534, 282.14737575837717, 31.732698948492793, 31.891783320853445, 31.885020910762876, 8887.899657476859, 8946.963306288822, 8953.622787004857, 184.03020756446494, 35.29544015269494, 14.812141190986665, 8890.118656946028, 8935.960496524123, 8960.180994797218, 0.9999977678513898, 0.999992134896338, 0.9999983179217756, 59.989384854272956, 59.98767373802386, 59.98897771241222, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.527658, 2746.135, 600.5444, 4.576037, 2747.882, 594.7181, 9.236517, 5493.349, 605.3865, 9.073391, 5492.068, 595.0032, 9.23278, 5493.536, 820.4956, 6.670549, 5473.616, 99.95307, 100.0, 99.9626, 99.95116, 99.96601, 99.60572
77071.27272000001, 281.50330247855965, 281.6138388584673, 282.11364387910083, 31.694067686335917, 31.88975780715376, 31.854823935675864, 8884.137575344845, 8943.007899184206, 8950.933169919159, 179.54971066495045, 40.09815111092439, 14.751730833623924, 8884.875103665867, 8943.313135057288, 8951.188324400442, 0.9999972056228448, 0.9999905302417339, 0.9999986444535311, 59.98747344291745, 59.994399707935614, 59.98828044933846, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 609.3946, 4.497676, 2743.195, 595.8751, 4.612877, 2746.738, 600.0564, 9.158654, 5495.69, 613.4841, 8.931081, 5478.726, 601.1644, 9.140919, 5495.543, 826.798, 6.599864, 5456.676, 99.83599, 99.97714, 100.0, 99.6965, 100.0, 99.29422
77073.66704, 281.4401456847039, 281.60021885977176, 282.05694530654694, 31.739852288903894, 31.910616078112433, 31.909108733468237, 8888.762825101336, 8950.969168276544, 8961.26180153769, 181.1436536122401, 34.709536251490135, 17.110782232855172, 8898.16326473309, 8937.097095500922, 8960.411091550568, 0.9999982612557242, 0.999991324146368, 0.9999984762924822, 59.9863599336443, 59.99393253665875, 59.991214776380346, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5557, 4.528016, 2746.193, 600.4666, 4.576406, 2747.932, 594.7569, 9.236885, 5493.363, 607.5032, 9.038457, 5490.721, 595.0986, 9.231136, 5493.611, 820.5552, 6.670183, 5473.678, 99.94503, 100.0, 99.96164, 99.91255, 99.96937, 99.60466
77076.12808000001, 281.3594890845711, 281.4337786607006, 282.13785894495396, 31.718133849938567, 31.930038016205845, 31.92761700896171, 8885.165401315076, 8947.845065439737, 8963.70578700576, 180.83661918030066, 37.54867566492021, 15.225746896904639, 8890.548495775252, 8947.487869654195, 8964.585884770806, 0.9999984358163169, 0.9999890674968138, 0.999998401571932, 59.99609674335215, 59.990760507512675, 59.992336656835086, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5951, 4.528372, 2746.14, 600.4861, 4.576406, 2747.937, 594.7181, 9.236517, 5493.298, 607.4838, 9.037906, 5490.611, 601.317, 9.139823, 5495.617, 820.5552, 6.670549, 5473.614, 99.94922, 100.0, 99.96169, 99.9116, 100.0, 99.6004
77078.50468000001, 281.41626860191593, 281.61415664379956, 282.1455280101658, 31.711680221036122, 31.919596791019792, 31.902485553477216, 8893.739088941194, 8938.217219767193, 8961.661240439094, 181.6598875991158, 36.10677065190566, 12.47864579152565, 8897.590126743818, 8948.50597668796, 8955.317849235511, 0.9999981443679027, 0.999991778938552, 0.9999992836337687, 59.993490900650514, 59.99586972231806, 59.997147234697145, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.2469, 4.578165, 2748.211, 606.7702, 4.525199, 2745.818, 588.3316, 9.321375, 5484.388, 601.2892, 9.140318, 5495.47, 607.5544, 9.03737, 5491.379, 814.6306, 6.727865, 5483.766, 100.0, 99.94147, 99.79955, 100.0, 99.91649, 99.78823
77080.91784000001, 281.4022853303033, 281.53235633371037, 282.11394852612824, 31.745337298770767, 31.909255610100598, 31.899264230322256, 8898.659993878846, 8948.106528052629, 8963.665647801803, 187.20293498889896, 40.359956973027465, 15.051971215654703, 8900.272610030032, 8953.31989979423, 8965.678108474134, 0.9999984299717006, 0.9999898700301562, 0.9999985630151872, 59.995096083373895, 59.99605982657579, 59.99781813521932, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.527837, 2746.411, 600.525, 4.576406, 2747.991, 594.7375, 9.236333, 5493.421, 607.4838, 9.037906, 5490.656, 601.2979, 9.139275, 5495.609, 816.1217, 6.723654, 5483.876, 99.94504, 100.0, 99.96071, 99.91361, 100.0, 99.79024
77083.38012, 281.5048946680073, 281.60211946112474, 282.11909390792823, 31.69964769958104, 31.89330042690949, 31.880385014111354, 8875.76095418536, 8939.664713793192, 8953.131371963935, 178.85465329925592, 38.11354925863907, 15.176090156726332, 8889.175657559403, 8937.75457762174, 8954.98303756182, 0.999998158115579, 0.9999896084002987, 0.99999839042528, 59.9968736652117, 59.99554418800958, 59.9956141924507, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 607.916, 4.512311, 2744.735, 598.0931, 4.597404, 2747.414, 598.814, 9.177613, 5495.841, 613.0375, 8.938804, 5478.458, 595.4801, 9.228031, 5493.747, 807.3342, 6.803128, 5493.544, 99.90667, 100.0, 100.0, 99.69756, 99.96984, 99.95681
77085.72524, 281.3136213441716, 281.43399234748637, 281.8980295792398, 31.767269457851654, 31.922365156827425, 31.942931225717057, 8890.734099994601, 8953.760962980557, 8961.13356725521, 185.29835406795428, 36.03222792839358, 30.52026743199076, 8906.263279177156, 8934.980400053406, 8965.066665028007, 0.9999961462174526, 0.999992171795398, 0.9999960814548529, 59.99692479466351, 59.99603573190491, 59.99503225371885, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.8317, 4.527658, 2746.302, 600.4861, 4.576221, 2748.218, 594.7375, 9.236333, 5493.357, 607.4838, 9.037906, 5490.5, 601.2979, 9.140005, 5495.657, 814.2529, 6.736655, 5485.357, 99.94906, 100.0, 99.96073, 99.91363, 100.0, 99.81404
77088.15016, 281.65617023375046, 281.085244712208, 282.0296901332166, 31.75270967203451, 31.953739761930198, 31.939065810860704, 8904.836669911776, 8938.71503589964, 8967.504080915742, 175.96945914095068, 33.44439020171069, 22.42937913402102, 8909.999633679818, 8938.299017809375, 8962.362369095748, 0.9999959151835673, 0.9999931239235743, 0.9999947320667647, 59.99601382309089, 59.99648874713034, 59.99535490811977, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5557, 4.52748, 2746.465, 600.4472, 4.57659, 2748.103, 594.7181, 9.236333, 5493.416, 607.5032, 9.037722, 5490.552, 601.2789, 9.140553, 5495.659, 814.2927, 6.736472, 5485.415, 99.94716, 100.0, 99.95964, 99.91374, 100.0, 99.8161
77090.58956000001, 281.36617138102, 281.58856381987425, 282.1659401803335, 31.749373690743067, 31.90780037523434, 31.86070367026607, 8897.812254893328, 8950.224849840302, 8962.82288293034, 180.92689728813775, 36.3985702911034, 14.607389736596815, 8898.663251394473, 8952.336629117983, 8964.846711118691, 0.9999984192385712, 0.9999895873016185, 0.9999989735957369, 59.98980680405843, 59.990346854057655, 59.98839964371646, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.2272, 4.578522, 2748.206, 606.848, 4.525199, 2746.153, 588.351, 9.321191, 5484.349, 601.3281, 9.138846, 5495.647, 607.5735, 9.037004, 5490.704, 820.5552, 6.670549, 5475.385, 100.0, 99.93971, 99.79883, 100.0, 99.91474, 99.61079
77093.08344, 281.4176722892556, 281.6172521874037, 282.10423109741544, 31.712142523899814, 31.905490681265146, 31.881556846310122, 8888.252632069602, 8942.10141888679, 8961.194760977167, 186.9750579763222, 39.07110900941325, 14.90625675319643, 8890.531011742547, 8941.454052426221, 8956.829036660989, 0.9999978815968693, 0.999992965282484, 0.9999989242906085, 59.99078600217658, 59.99419617694004, 59.991636778852396, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528016, 2746.364, 600.3499, 4.575853, 2748.156, 594.7375, 9.236333, 5493.304, 607.5226, 9.039376, 5490.716, 601.2789, 9.13964, 5495.617, 819.0045, 6.682452, 5474.591, 99.94923, 100.0, 99.95962, 99.9147, 100.0, 99.62126
77095.48108000001, 281.40837419164615, 281.5769883639804, 282.15111765987444, 31.68795153053504, 31.869781319373985, 31.842113092482396, 8880.228582417501, 8937.928952800174, 8946.887490229601, 179.64369966116828, 37.73820843747126, 18.043031599335336, 8884.767102979706, 8942.334363916534, 8943.467364090597, 0.9999983176310082, 0.9999902902489461, 0.9999980496627805, 59.990018226907914, 59.99289768258857, 59.99164849571679, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 607.2654, 4.515701, 2745.195, 598.0736, 4.597773, 2747.584, 598.4452, 9.182768, 5495.602, 611.95, 8.947077, 5479.87, 595.4611, 9.228945, 5493.661, 826.619, 6.601512, 5456.5, 99.90877, 100.0, 100.0, 99.73912, 99.97, 99.30565
77097.85188, 281.5659798291723, 281.5804696059279, 282.1567379225533, 31.722488676262, 31.897333917860372, 31.877786682834653, 8890.040508349972, 8937.235283579266, 8954.862611436303, 184.33171272048094, 37.36728267181252, 16.228406482545324, 8897.843552719214, 8942.28557409931, 8960.91081546622, 0.9999987427641367, 0.9999907382851899, 0.9999982822678575, 59.98900567875067, 59.99432872001219, 59.988048332608024, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 607.9554, 4.520341, 2746.18, 600.3499, 4.577327, 2747.993, 594.7764, 9.236517, 5493.187, 607.4644, 9.038457, 5490.664, 601.2789, 9.139092, 5495.617, 820.6149, 6.670549, 5473.79, 99.94462, 100.0, 99.95966, 99.91374, 100.0, 99.60669
77100.282, 281.3566116703196, 281.510538910102, 282.00994599841476, 31.71109285619648, 31.91319879322624, 31.918106747343998, 8891.589772760977, 8937.392944574996, 8961.465650436709, 185.8457563490913, 40.56277666663482, 17.09729076307849, 8891.818046984015, 8940.52217226732, 8958.709903430825, 0.9999991032295443, 0.9999911903110764, 0.9999992492365295, 59.98863761824789, 59.990669801744474, 59.9863626411004, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528016, 2746.36, 600.3694, 4.576958, 2747.936, 594.7375, 9.236517, 5493.239, 607.5032, 9.037722, 5490.663, 601.2789, 9.139823, 5495.612, 820.5552, 6.669816, 5473.389, 99.94122, 100.0, 99.96169, 99.91278, 100.0, 99.60145
77102.68256, 281.2790825621189, 281.6032654849281, 282.0136301723674, 31.747705251826428, 31.91135600927472, 31.91486971615216, 8889.852002107904, 8944.094837457853, 8969.269985872426, 183.67676094708435, 34.13927748274364, 15.474580127473018, 8896.23043013918, 8948.607580635895, 8953.916043752524, 0.9999989614488792, 0.9999923992435005, 0.9999976467676776, 59.99204873225139, 59.98785162262258, 59.98788271256365, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.3061, 4.578165, 2748.105, 606.7119, 4.525936, 2745.927, 588.351, 9.321559, 5484.505, 601.2892, 9.139582, 5495.529, 607.5735, 9.037004, 5490.833, 814.1734, 6.738669, 5485.643, 100.0, 99.9354, 99.80168, 100.0, 99.91294, 99.82232
77105.12876, 281.3786258811296, 281.53257462033974, 281.99490729258326, 31.743946919559917, 31.928573437756505, 31.933222189325253, 8891.636237405763, 8957.011796982191, 8960.159294560182, 185.09976052839863, 34.482581539387866, 16.59941606188295, 8897.368444691605, 8955.077867382239, 8966.257627359835, 0.9999989322413956, 0.9999927951464552, 0.9999985975549598, 59.98493690751838, 59.985450816414684, 59.985339329425315, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528194, 2746.092, 600.4666, 4.576221, 2748.159, 594.7181, 9.236517, 5493.356, 607.542, 9.037722, 5490.611, 601.317, 9.139275, 5495.558, 817.4538, 6.70351, 5481.602, 99.9414, 100.0, 99.96273, 99.91375, 100.0, 99.7406
77107.53580000001, 281.32665774559456, 281.517406548817, 282.0597762203079, 31.69200005545701, 31.886854954449323, 31.880573711016353, 8881.198455128044, 8934.599444678694, 8951.223511853721, 185.14240244143002, 38.56240688387243, 14.953367893622499, 8889.381793350027, 8937.548754070238, 8948.74822287579, 0.9999988097559916, 0.999991423575658, 0.9999978624287684, 59.9875564345296, 59.98932091429373, 59.99126379039962, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.3979, 4.528729, 2746.017, 600.1748, 4.582668, 2747.71, 596.3875, 9.207618, 5495.116, 610.5131, 8.977598, 5483.595, 596.8154, 9.206664, 5494.158, 805.2864, 6.823088, 5493.588, 99.94523, 100.0, 99.99477, 99.78511, 99.98285, 99.97304
77109.94256000001, 281.2786160979224, 281.3313711837695, 281.9757661552177, 31.74142092155383, 31.93078463736632, 31.952516251526987, 8903.330911709292, 8929.505169574373, 8967.384415167633, 177.04024850740325, 33.90143503415857, 24.11790330423719, 8909.11642052214, 8944.11101011988, 8957.911872724999, 0.9999962999223098, 0.9999917887244291, 0.9999951314731469, 59.98623366456511, 59.98337425064109, 59.978638732029836, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 608.9609, 4.506421, 2745.149, 599.5522, 4.579537, 2747.821, 594.8734, 9.236149, 5493.081, 607.5226, 9.036986, 5490.612, 601.2789, 9.13964, 5495.667, 814.1932, 6.737571, 5485.926, 99.89468, 100.0, 99.96262, 99.91292, 100.0, 99.82026
77112.33964, 281.57887510044503, 281.10049900267126, 281.98019936218293, 31.76588976290462, 31.94517571636199, 31.921937491514008, 8903.974841420359, 8940.343562656552, 8963.363369421026, 179.37483005373906, 35.22316548343406, 28.37966914127992, 8912.74962167138, 8935.606366666294, 8966.657991320388, 0.9999956144419804, 0.9999919768308496, 0.9999947872227573, 59.98532534771458, 59.98365995047739, 59.98377783756428, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4768, 4.528372, 2746.365, 600.4861, 4.57659, 2747.825, 594.7181, 9.236517, 5493.185, 607.4644, 9.03809, 5490.716, 601.317, 9.138909, 5495.5, 814.1734, 6.737754, 5485.36, 99.93896, 100.0, 99.95962, 99.9147, 100.0, 99.81724
77114.74684, 281.7663496430477, 281.00510466340876, 281.9308500932701, 31.736591272990438, 31.89675695125202, 31.934602955961047, 8883.372861608712, 8945.879369558548, 8960.763916635615, 186.43703788908715, 31.78793908240391, 14.058613175032406, 8893.356723074121, 8944.740245419493, 8963.247674427676, 0.9999984866527518, 0.9999933548435508, 0.9999983556359133, 59.98825686482162, 59.98601836253351, 59.9852235618094, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.2272, 4.578165, 2747.997, 606.8091, 4.524278, 2745.879, 588.351, 9.321559, 5484.388, 601.2504, 9.13995, 5495.529, 607.5544, 9.037004, 5490.708, 820.6547, 6.670732, 5473.962, 100.0, 99.9296, 99.80075, 100.0, 99.91455, 99.60362
77117.195, 281.4380744252198, 281.5586949301973, 281.88369751091375, 31.747142308331394, 31.888048151995463, 31.904783779383678, 8890.897476099595, 8948.66415672175, 8956.70782380168, 186.6061046841619, 40.61546816013322, 9.138446240935082, 8890.439730604154, 8939.991610525638, 8965.012059831875, 0.9999986480462989, 0.999991120542104, 0.9999988942315242, 59.982093456603025, 59.98269230963295, 59.97891372674954, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5557, 4.528908, 2746.145, 600.4666, 4.576958, 2747.883, 594.6987, 9.236517, 5493.297, 607.5226, 9.037722, 5490.605, 601.2598, 9.140005, 5495.478, 815.6645, 6.718893, 5481.496, 99.95307, 100.0, 99.96071, 99.91578, 100.0, 99.74691
77119.60104000001, 281.36211235937895, 281.597421425967, 282.1218849520586, 31.689333955749362, 31.8865830608875, 31.841050131824968, 8881.083736131099, 8934.480322938278, 8950.248528469787, 179.8288007304127, 35.62832696189207, 17.89105327625657, 8882.427412320496, 8940.00521862016, 8945.908059176938, 0.9999984786762268, 0.9999877365246708, 0.999998979460654, 59.97876880084907, 59.98389874458179, 59.988224586581126, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528016, 2746.355, 600.4666, 4.576406, 2747.991, 595.3781, 9.222343, 5494.532, 609.445, 9.004258, 5485.998, 597.9026, 9.190776, 5494.988, 823.7164, 6.63777, 5462.576, 99.94923, 100.0, 99.97828, 99.84414, 99.99244, 99.40262
77122.04496, 281.3936918295845, 281.5721053878238, 282.0828547809397, 31.737352544254943, 31.887341788702088, 31.89111764911399, 8887.354703764175, 8942.627209288821, 8959.028693368502, 183.81289401381267, 35.97305366868022, 9.423585271066258, 8893.862066865859, 8940.549022288387, 8957.580285928501, 0.9999990737219218, 0.999991563639322, 0.9999985436822294, 59.98136813094433, 59.98234920666688, 59.98375562879399, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 610.6761, 4.491251, 2743.941, 597.6456, 4.594825, 2748.154, 596.174, 9.221423, 5493.504, 607.6003, 9.036802, 5490.678, 601.2598, 9.13964, 5495.557, 820.5751, 6.670183, 5473.557, 99.84638, 100.0, 99.96544, 99.9109, 100.0, 99.59945
77124.42536000001, 281.3848061532661, 281.4789661456354, 281.98939875703223, 31.729082900283423, 31.91033851719978, 31.895780549399174, 8894.146991038227, 8941.149957667058, 8963.419128480864, 182.97881085059885, 38.57520748105617, 11.908619267704125, 8894.449300438693, 8943.846332014215, 8960.760414373035, 0.9999989647463685, 0.9999911753541211, 0.9999991708527644, 59.98161425769019, 59.983563471561666, 59.984722298921284, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.528908, 2746.36, 600.525, 4.575301, 2748.161, 594.7181, 9.236333, 5493.246, 607.542, 9.038274, 5490.618, 601.2979, 9.13964, 5495.599, 820.5155, 6.670915, 5473.616, 99.94733, 100.0, 99.96277, 99.91386, 100.0, 99.59618
77126.76944, 281.3025449369858, 281.53675993901834, 281.93938947216566, 31.767153896872962, 31.9257975589585, 31.898368305632964, 8891.801529116456, 8950.498662597522, 8958.61972148586, 183.6306236997043, 39.27631547122928, 13.894450922863939, 8888.981605844032, 8946.309768329253, 8960.472494222535, 0.9999989318551512, 0.9999929500808769, 0.9999976580196264, 59.98270394542996, 59.98346364376479, 59.98395308105444, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.2469, 4.578343, 2748.207, 606.8675, 4.525568, 2746.101, 588.351, 9.321559, 5484.572, 601.3087, 9.139582, 5495.542, 607.5735, 9.036821, 5490.659, 814.3126, 6.736289, 5485.645, 100.0, 99.94173, 99.79968, 100.0, 99.91761, 99.81607
77129.1014, 281.3654417010018, 281.52657502999625, 281.97849916102683, 31.74225853516059, 31.922537991420995, 31.9222397384308, 8895.60821107585, 8957.838430588166, 8959.686840261427, 184.9382541162986, 40.92049888219526, 13.026463959747616, 8890.18784141244, 8951.485149311553, 8960.762274870112, 0.9999987204768461, 0.9999898425940779, 0.9999988068139191, 59.980480567824145, 59.977156829629756, 59.977064143738204, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.528194, 2746.14, 600.5444, 4.576406, 2747.935, 594.7181, 9.236701, 5493.239, 607.4838, 9.03717, 5490.656, 601.2979, 9.139458, 5495.568, 820.5751, 6.671098, 5473.785, 99.95114, 100.0, 99.96275, 99.9136, 100.0, 99.6066
77131.51448000001, 281.24201241912726, 281.5558221937525, 282.03612921977253, 31.74355798608036, 31.910844815740717, 31.928108094132416, 8900.308602187346, 8948.669321057885, 8950.109118635419, 184.59073912793247, 39.726813580227144, 12.677545011816619, 8883.17248650376, 8949.365530234794, 8959.313832950507, 0.9999985984588217, 0.9999915118488848, 0.9999988757114726, 59.97090048428164, 59.97687129747552, 59.98223287466437, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.3979, 4.526945, 2746.25, 600.5056, 4.57659, 2748.05, 594.7375, 9.236885, 5493.358, 601.231, 9.141053, 5495.546, 600.8401, 9.155164, 5495.573, 812.7021, 6.752403, 5489.211, 99.94924, 100.0, 99.96277, 100.0, 100.0, 99.87693
77133.92728, 281.18371034787265, 281.54828004144014, 282.01071367811886, 31.765210588513117, 31.936753940826506, 31.930267790731122, 8893.104295262716, 8954.008985202414, 8966.723459448633, 184.66008373080604, 33.1958298123202, 14.45639616691551, 8894.804698605207, 8953.682817494737, 8962.884186271602, 0.9999990270389291, 0.9999914103428685, 0.9999985064965445, 59.980553614426874, 59.979166460364766, 59.97802375189461, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 612.9236, 4.471085, 2740.866, 594.7467, 4.618218, 2747.134, 600.4834, 9.161967, 5495.516, 597.9492, 9.18996, 5495.23, 598.8182, 9.170687, 5495.812, 814.4716, 6.735923, 5485.244, 99.73055, 99.98337, 100.0, 100.0, 100.0, 99.81923
77136.33752, 281.55615792874505, 281.10908803182525, 281.9147072713719, 31.72473832151021, 31.925036664499604, 31.913093370082883, 8906.74402372874, 8939.601637609618, 8969.421660751443, 176.96668699739143, 28.806096287896253, 27.259575333350767, 8903.893862626157, 8936.078834239137, 8966.14807287403, 0.9999953405358076, 0.9999923241743901, 0.9999967740622083, 59.97932951782604, 59.9838092802876, 59.98106165370348, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.527658, 2746.087, 600.4666, 4.576221, 2747.767, 594.6987, 9.236333, 5493.229, 601.1727, 9.141237, 5495.588, 595.1368, 9.231136, 5493.598, 814.1336, 6.737571, 5485.752, 99.95514, 100.0, 99.96384, 100.0, 99.96713, 99.82234
77138.7868, 281.5807494283637, 281.18328849519736, 281.80303273190117, 31.73216821105779, 31.911069965484526, 31.89124830628364, 8883.778833430397, 8937.779761018686, 8948.137732236723, 189.15865075289798, 36.98681549498542, 17.85297482477563, 8885.729583273722, 8939.61703149196, 8949.60677657674, 0.9999989635437716, 0.9999901002618541, 0.9999983596692678, 59.98044632017594, 59.98188678489924, 59.98886112153821, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 600.3061, 4.579236, 2748.155, 606.7897, 4.525383, 2745.988, 588.3704, 9.321007, 5484.46, 607.5614, 9.036435, 5490.717, 588.7468, 9.31697, 5485.167, 820.6348, 6.669633, 5473.618, 100.0, 99.93541, 99.80087, 99.91471, 99.81372, 99.60356
77141.23412000001, 281.17460303269655, 281.47952477233287, 281.8767845960063, 31.758052923552285, 31.945966538963834, 31.945725682497944, 8885.144574693542, 8947.952887195657, 8959.211621798722, 179.28463514117448, 33.876458368323256, 14.278667971188042, 8892.68490335654, 8940.144372452794, 8959.733596779557, 0.9999987776019391, 0.9999920450142524, 0.9999989822441787, 59.98475275849981, 59.987320411908115, 59.98446921914358, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4571, 4.528016, 2746.469, 600.4277, 4.576774, 2748.161, 594.7181, 9.236885, 5493.244, 601.2115, 9.140685, 5495.542, 595.1749, 9.231502, 5493.66, 814.2728, 6.736289, 5485.642, 99.94523, 100.0, 99.96164, 100.0, 99.96826, 99.8172
77143.60372, 281.5097542151821, 281.5451653465299, 282.1217784706113, 31.718158007016044, 31.884218523785062, 31.889010589907258, 8887.280780934594, 8944.2042453228, 8961.86723953782, 181.508007967725, 36.97348319882076, 13.483760508006299, 8879.066450991932, 8941.649072407707, 8942.09549060121, 0.9999985109798945, 0.9999922946105266, 0.999998436860831, 59.98243972971226, 59.982083464795856, 59.98142282824263, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4177, 4.528016, 2746.249, 600.4666, 4.576406, 2747.876, 594.6987, 9.236701, 5493.118, 607.5226, 9.037538, 5490.671, 595.0796, 9.231318, 5493.664, 821.2908, 6.65828, 5468.583, 99.95096, 100.0, 99.96069, 99.91387, 99.96725, 99.51194
77145.99076, 281.34384105443195, 281.58407730255635, 282.2131431309016, 31.74214395345921, 31.89173302695048, 31.89745234272184, 8886.820239132161, 8949.349376458964, 8959.701633405339, 186.1688809366933, 36.32892798515559, 16.41385155049693, 8889.832939180897, 8941.845583953245, 8966.499789549684, 0.9999987023860449, 0.9999926164498086, 0.9999978913791291, 59.98750744028533, 59.98501913421668, 59.98704211717002, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 612.825, 4.471441, 2740.408, 594.163, 4.620797, 2746.908, 600.7164, 9.151843, 5495.711, 611.5422, 8.977966, 5485.514, 598.3986, 9.18968, 5494.954, 824.5514, 6.624952, 5470.873, 99.73454, 99.95857, 100.0, 99.80623, 99.99181, 99.41618
77148.43148, 281.51431163501167, 281.55632030890354, 282.09548230588547, 31.70883795701772, 31.88917756335331, 31.906735105497585, 8893.875885744303, 8944.618848598291, 8952.983185162819, 186.39218940125738, 37.70554605310076, 16.401502357027766, 8891.491209237627, 8948.057714207493, 8954.736205260873, 0.9999988289389156, 0.9999934226003797, 0.9999978558806257, 59.98603356427539, 59.987339486455795, 59.98515670499577, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.527658, 2746.254, 596.809, 4.608088, 2747.19, 594.7375, 9.236333, 5493.187, 607.4838, 9.03809, 5490.553, 601.2407, 9.140188, 5495.495, 820.5552, 6.670366, 5473.443, 99.94715, 99.98138, 99.95966, 99.91577, 100.0, 99.6014
77150.78712000001, 281.42489455506524, 281.5260458664352, 282.098676725338, 31.727109136430446, 31.897600912745773, 31.90080001064817, 8887.141650400112, 8945.0474804397, 8957.419069847818, 177.10942655289364, 34.274861518136845, 16.52988219926283, 8891.389127080407, 8943.51273619588, 8955.725252641441, 0.9999988805250752, 0.9999927535433795, 0.9999977836292991, 59.98612458697887, 59.985971451887714, 59.98237680338125, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 601.1735, 4.57406, 2747.991, 587.8984, 4.663899, 2741.991, 588.3704, 9.321375, 5484.454, 601.2892, 9.139766, 5495.625, 607.5163, 9.037917, 5490.546, 814.1535, 6.738303, 5485.411, 100.0, 99.78818, 99.8029, 100.0, 99.9116, 99.82762
77153.18000000001, 281.45033209491925, 281.54926694877196, 282.0522998847914, 31.70227664998787, 31.894870833337045, 31.894247947317666, 8888.951682564453, 8940.149965795952, 8955.53046959878, 182.2768657222423, 35.45274338572426, 8.408333950812448, 8894.14686416496, 8945.22416543187, 8962.510792201752, 0.9999982361193731, 0.9999921046407175, 0.9999975965991562, 59.992571442718926, 59.99011670479057, 59.98980472779892, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.527658, 2746.355, 594.1047, 4.622271, 2746.283, 594.6987, 9.236701, 5493.185, 607.4838, 9.037354, 5490.709, 601.1835, 9.140553, 5495.55, 820.5353, 6.670732, 5473.731, 99.95099, 99.95856, 99.96286, 99.91457, 100.0, 99.60354
77155.5904, 281.3695430760284, 281.5160814099387, 282.021595696137, 31.75481806077223, 31.93540855640457, 31.911094845050137, 8895.694597094354, 8948.356096608635, 8963.761993958082, 182.18045651362127, 34.82346652023398, 17.243354650049696, 8898.068862155393, 8950.348906247065, 8965.44143810554, 0.9999982070921377, 0.9999910546461174, 0.9999975361185205, 59.990169944306125, 59.988554497766415, 59.98882056507187, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4374, 4.527123, 2746.144, 594.0852, 4.623007, 2746.568, 594.7375, 9.236333, 5493.23, 607.4644, 9.038457, 5490.709, 601.2407, 9.140188, 5495.492, 814.2529, 6.737388, 5485.41, 99.94698, 99.95244, 99.96045, 99.91575, 100.0, 99.82345
77158.00408000001, 281.40486174330493, 281.5143937518388, 281.993633198391, 31.73359688800838, 31.938301439363578, 31.90460277792541, 8900.291738733822, 8950.487960283814, 8967.24809961705, 179.78195072279357, 43.21715127839707, 14.999263733642692, 8899.108265095248, 8945.803138476987, 8967.376998459467, 0.9999992507743657, 0.9999911757434705, 0.9999985253851734, 59.991739538227804, 59.98749322527081, 59.98970859628087, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 612.7461, 4.47162, 2740.413, 600.525, 4.575853, 2747.936, 600.9105, 9.144297, 5495.615, 613.4258, 8.931081, 5480.942, 595.9952, 9.218718, 5495.0, 810.6345, 6.767419, 5488.355, 99.74065, 100.0, 100.0, 99.71908, 99.98688, 99.87174
77160.43096000001, 281.37679931797413, 281.47199226478006, 282.0249796416014, 31.74247557171124, 31.931877272084414, 31.922049859418063, 8885.564541467997, 8953.8950443416, 8960.091995750015, 187.50628053375016, 36.920269206339526, 14.321832239757441, 8899.23836708414, 8953.320058494488, 8958.465777176285, 0.9999987765757583, 0.9999910592852882, 0.9999984297486465, 59.99103574938222, 59.98743290985153, 59.989991834681646, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4965, 4.527837, 2746.306, 595.8168, 4.607167, 2747.589, 594.7375, 9.236333, 5493.304, 607.5226, 9.037354, 5490.546, 601.2598, 9.140188, 5495.652, 814.2529, 6.736655, 5485.585, 99.94523, 99.99568, 99.96162, 99.91493, 100.0, 99.82444
77162.82976000001, 281.3626552536109, 281.4855344114796, 282.0144145812155, 31.718985551983614, 31.896983531858076, 31.902756092428323, 8884.37033666357, 8944.407054954914, 8961.39062050416, 183.39312068168965, 36.03776969702176, 14.041164317104176, 8894.815059255356, 8937.818474209718, 8958.851034084448, 0.9999984841454552, 0.9999934908872792, 0.9999991553104944, 59.9911335751739, 59.99727836265055, 59.994533410822235, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 602.869, 4.563352, 2747.945, 605.8364, 4.529436, 2746.21, 588.5257, 9.321191, 5484.461, 601.3087, 9.13903, 5495.641, 607.5544, 9.036821, 5490.551, 820.5751, 6.670915, 5473.678, 100.0, 99.9476, 99.80087, 100.0, 99.91564, 99.6046
77165.29460000001, 281.4657563746719, 281.5122996636345, 282.04500228871285, 31.721082808300526, 31.9325879559791, 31.922195612211812, 8888.021746022943, 8947.43769849302, 8961.375857480425, 179.46558093350018, 35.37216149349297, 17.04540680251648, 8893.37991330748, 8950.716220129498, 8967.86901347834, 0.9999985577944323, 0.9999917653352991, 0.9999989468217285, 59.98891652962363, 59.98985109556586, 59.99008736230736, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5951, 4.528729, 2746.307, 600.3694, 4.577511, 2748.215, 594.7375, 9.236885, 5493.303, 607.4449, 9.038641, 5490.827, 601.2026, 9.140188, 5495.667, 814.1734, 6.735923, 5485.7, 99.95321, 100.0, 99.96177, 99.91671, 100.0, 99.82341
77167.65328000001, 281.44726795626417, 281.56329992521506, 282.08430910904303, 31.70312649372938, 31.915604660332487, 31.901167212518192, 8885.419627260844, 8944.136158378038, 8955.421765386012, 183.00410950311198, 37.91424678171916, 17.148967183019067, 8894.59746998953, 8932.787369128244, 8967.246508087605, 0.9999958584057645, 0.9999913347930096, 0.9999955037855738, 59.99228918969426, 59.991512602244995, 59.98852465364051, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.528551, 2746.365, 600.4666, 4.576406, 2748.217, 594.7569, 9.236517, 5493.291, 607.4838, 9.038641, 5490.665, 601.2407, 9.140005, 5495.508, 820.5155, 6.670915, 5473.446, 99.95531, 100.0, 99.96155, 99.91377, 100.0, 99.60044
77170.06256, 281.29242376166206, 281.45727469590844, 281.9353736115666, 31.749409834377946, 31.929702717717003, 31.924064824395778, 8891.20605355165, 8939.746819162958, 8966.909706273169, 185.0298546368581, 38.012355427891634, 15.373022432431526, 8896.262965140613, 8942.156915947879, 8959.816239368727, 0.9999981606965979, 0.9999922050051016, 0.9999970177550047, 59.994448194368886, 59.99095531799818, 59.992976110945136, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 612.8644, 4.471977, 2740.576, 594.1436, 4.622639, 2746.618, 600.9299, 9.145033, 5495.674, 613.5424, 8.929426, 5478.629, 595.1368, 9.230771, 5494.149, 825.8238, 6.617993, 5464.177, 99.74273, 99.96061, 100.0, 99.69475, 99.97241, 99.40366
77172.46688, 281.5042845635402, 281.62299708887207, 282.1520159643777, 31.723848318384043, 31.90595708333361, 31.908016874203266, 8890.97894108279, 8946.610919154798, 8960.933240750423, 180.97014105259495, 39.96256919883945, 14.055117156131587, 8896.801896591096, 8945.730662723601, 8959.076982865752, 0.9999984384415203, 0.9999940997579911, 0.9999992321472635, 59.99318602818989, 59.99982339295424, 59.9974535540035, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.4768, 4.527658, 2746.417, 600.4666, 4.576037, 2748.214, 594.7181, 9.236517, 5493.363, 607.5226, 9.037722, 5490.611, 601.2598, 9.140005, 5495.609, 820.5552, 6.670732, 5473.845, 99.94925, 100.0, 99.96286, 99.91363, 100.0, 99.60145
77174.88096000001, 281.6171032526094, 281.64608848235343, 282.2371788525529, 31.73830569222316, 31.883132584303432, 31.901993022927805, 8888.999892975718, 8946.436212904657, 8960.711996002847, 183.5528167011903, 33.60706104403016, 18.76688049301174, 8892.17660412391, 8947.1680299423, 8966.678108006707, 0.9999987046557509, 0.9999919554926617, 0.9999979165591257, 60.000363522485635, 60.00025160088284, 60.001575160549116, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 604.9194, 4.546041, 2747.673, 603.7546, 4.547855, 2747.104, 589.904, 9.301495, 5485.248, 601.8912, 9.134618, 5495.387, 607.5163, 9.03737, 5490.708, 814.1535, 6.737571, 5485.355, 99.99421, 99.99261, 99.83947, 99.9997, 99.91261, 99.8234
77177.23548, 281.535475844947, 281.5697462226989, 282.1292538776415, 31.70786201410399, 31.891059602451588, 31.901763843484495, 8893.38297673421, 8941.164926116973, 8961.804428999674, 180.47921556717938, 38.26711552641609, 13.979510156232209, 8896.484845138264, 8943.852926146781, 8959.062719795167, 0.9999985495263086, 0.9999921386938133, 0.9999977558299697, 60.00368393946603, 60.00764024435721, 60.005530254998995, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.0234, 4.5298, 2746.421, 600.5056, 4.576037, 2748.048, 594.7375, 9.236517, 5493.363, 607.5032, 9.037906, 5490.768, 601.2407, 9.140553, 5495.592, 820.4956, 6.670732, 5473.559, 99.95335, 100.0, 99.96286, 99.91375, 100.0, 99.60571
77179.59592, 281.42098155585927, 281.4989148147833, 282.13212178934043, 31.715940567147104, 31.93844223312215, 31.90694958016083, 8895.397163085736, 8949.920356132552, 8962.59591140509, 187.820211115039, 39.21982606509937, 18.69444261558192, 8904.862668039621, 8948.173363476326, 8966.52542369885, 0.9999985472998169, 0.9999906725673889, 0.9999986629049796, 60.0073389845267, 60.00734254483145, 60.01017186291763, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 600 800], 5500.0, [], 606.5162, 4.527302, 2746.469, 600.5639, 4.575853, 2748.104, 594.6987, 9.236517, 5493.297, 607.5226, 9.037722, 5490.619, 601.2979, 9.139458, 5495.618, 814.1734, 6.737754, 5485.521, 99.94507, 100.0, 99.96167, 99.91375, 100.0, 99.82017
