TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
77821.65256, 282.4760660818685, 282.7163478546453, 283.11813012687276, 31.61140426329599, 31.82650106329454, 31.798831420245964, 8890.041324995635, 8953.322644619398, 8955.255622622197, 177.62115796195667, 30.454591711681587, 10.032381906291448, 8891.737921920021, 8949.146784064542, 8962.205762161986, 0.9999991559146713, 0.9999924243992364, 0.9999993229681672, 60.01175990870199, 60.01035670064415, 60.00522678799621, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 611.9772, 4.476081, 2740.458, 603.9686, 4.547119, 2746.882, 599.1829, 9.159759, 5495.747, 601.2115, 9.141604, 5495.62, 801.2203, 6.859371, 5495.74, 600.2912, 9.154389, 5495.745, 99.75723, 99.97017, 100.0, 100.0, 100.0, 100.0
77824.05528, 282.31402498973034, 282.6464363279725, 283.1481523963106, 31.598908736151927, 31.828633890030456, 31.814330607619844, 8893.949079802738, 8946.250311963979, 8960.80167495222, 173.30401462119335, 34.9727062879295, 4.754332151865583, 8890.88674818371, 8951.777961661905, 8955.416698639352, 0.9999981129374615, 0.9999962337477658, 0.9999990907647784, 60.0035825120916, 60.00540121041546, 60.00833554659854, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.882, 4.507313, 2744.409, 599.6106, 4.582116, 2747.877, 594.5046, 9.239646, 5493.188, 607.4838, 9.039192, 5490.775, 794.9637, 6.911602, 5494.382, 594.0286, 9.246499, 5492.567, 99.89201, 100.0, 99.95968, 99.91577, 99.98138, 99.94838
77826.49412, 282.4520586908143, 282.482360694245, 283.20412961163413, 31.62200533876494, 31.8194254361218, 31.805305075781245, 8883.636715264607, 8944.271139871578, 8959.270222024767, 183.46903321823174, 27.800261421016444, 15.264190606209013, 8892.971179630948, 8940.933130610189, 8957.016387011508, 0.9999992462239967, 0.9999923850387401, 0.9999998154909719, 59.99817717468332, 60.004761818561626, 60.012942518982214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.6849, 4.50767, 2744.792, 606.0115, 4.532935, 2746.603, 594.4852, 9.239462, 5493.182, 601.1727, 9.141237, 5495.566, 794.9446, 6.911419, 5494.541, 594.0485, 9.246499, 5492.796, 99.8941, 99.95599, 99.95674, 100.0, 99.98429, 99.94936
77828.88832000001, 282.23177499782054, 282.528483853735, 283.17882243516914, 31.61211130552609, 31.81739510532766, 31.802716044393915, 8882.335965089942, 8945.646182191282, 8966.333202780994, 171.7662628262342, 23.68556814444287, 9.014595928327253, 8886.93834091679, 8944.200763847657, 8965.429378672408, 0.9999975514381082, 0.9999965620966388, 0.9999988091522524, 60.010325404007574, 60.01003345551057, 60.0042287908574, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 602.5536, 4.560497, 2747.973, 612.101, 4.478045, 2741.112, 588.1957, 9.323215, 5484.201, 594.9199, 9.233537, 5493.316, 788.7645, 6.957076, 5490.73, 589.1974, 9.311324, 5488.004, 99.99789, 99.77028, 99.79612, 99.96389, 99.90768, 99.84499
77831.28956, 282.24463032158366, 282.4999322806758, 282.9200391797805, 31.60827754930387, 31.822269805643828, 31.827046239827585, 8887.533281491927, 8946.608990166342, 8961.297327666929, 176.51220240606563, 27.90169138758256, 11.710602316425593, 8895.050515814006, 8948.061848234034, 8952.991783773434, 0.9999992198853471, 0.9999942025841252, 0.9999977244613526, 60.01028988633782, 60.00827682057134, 60.00738253909525, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.882, 4.507135, 2744.682, 605.9725, 4.53183, 2746.375, 594.4658, 9.239462, 5493.021, 601.2115, 9.140501, 5495.456, 794.9065, 6.911785, 5494.655, 594.0286, 9.246499, 5492.682, 99.87808, 99.96399, 99.95878, 100.0, 99.98637, 99.95045
77833.6842, 282.16584760663807, 282.47675237958646, 282.9809407936832, 31.631875333048672, 31.811084407607893, 31.819562779994715, 8892.188336762754, 8946.08551890144, 8959.247626161072, 178.44844079665017, 35.52359618764103, 14.341955206026228, 8890.875554092818, 8942.961430992767, 8956.837939354704, 0.9999995621453269, 0.9999928524158728, 0.9999991443380991, 60.00169470791342, 59.99828781992646, 59.99373680097715, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 610.3015, 4.489645, 2741.949, 602.8792, 4.557618, 2747.993, 597.5134, 9.194365, 5495.707, 606.8235, 9.049857, 5490.91, 801.1058, 6.859919, 5496.014, 600.2514, 9.155671, 5495.737, 99.79062, 99.99448, 100.0, 99.92256, 100.0, 100.0
77836.05196000001, 282.33051404554976, 282.6142276632651, 282.981970020619, 31.555217138739216, 31.808572356207378, 31.787224441531006, 8886.372699525105, 8956.017369798014, 8959.96725028618, 177.20624948929708, 34.707884673900935, 11.630126251217348, 8895.416653011509, 8947.03605404725, 8957.885865246035, 0.9999987424968865, 0.9999947039425044, 0.999999067500626, 59.9949515713729, 60.00152915735452, 59.996400192924135, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 609.572, 4.505886, 2744.467, 605.8947, 4.532382, 2746.6, 594.4852, 9.23983, 5493.018, 601.1921, 9.141237, 5495.566, 794.9446, 6.911785, 5494.427, 594.0286, 9.246316, 5492.669, 99.88228, 99.94792, 99.95659, 100.0, 99.98222, 99.95155
77838.48384, 282.3438327200198, 282.53596865124194, 283.0840757994918, 31.571536894959518, 31.79504624527617, 31.79096048819864, 8872.993395437452, 8947.411487742449, 8957.276574798178, 176.0749131601192, 25.06579999902806, 12.211438225850657, 8893.630109925994, 8944.574579251097, 8957.85314489318, 0.9999988767022548, 0.9999948449764675, 0.9999990033228062, 59.994577708625094, 59.99463073058693, 59.984930939742014, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9017, 4.507135, 2744.405, 599.7274, 4.5823, 2748.215, 594.4852, 9.239646, 5493.079, 607.5032, 9.037906, 5490.754, 801.1821, 6.859736, 5495.851, 594.0485, 9.246499, 5492.741, 99.89024, 100.0, 99.9577, 99.91538, 100.0, 99.95145
77840.94796, 282.413405624597, 282.7036530330523, 283.0160527074178, 31.569691938660487, 31.798462628931073, 31.786713994111828, 8892.610638373524, 8936.033814068354, 8951.119719550012, 177.37090628943224, 30.663139605700053, 8.593241231863885, 8889.970140495578, 8943.102998908718, 8960.248810522446, 0.999999587386238, 0.999993046276532, 0.9999992572253682, 60.000003420929175, 60.00603994819076, 60.00941314327287, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 602.5142, 4.560318, 2747.639, 593.4238, 4.627797, 2746.053, 588.2346, 9.323584, 5484.148, 613.5035, 8.929794, 5478.518, 807.6484, 6.803487, 5492.587, 587.7263, 9.329819, 5484.98, 99.99771, 99.94612, 99.79503, 99.69164, 99.94875, 99.79746
77843.28512, 282.3759176130444, 282.5410587551964, 283.0230028960622, 31.64229415446848, 31.832716328365116, 31.80248929820553, 8886.425501464371, 8949.328292920924, 8953.648565200487, 176.9249699654415, 28.433032454939166, 16.522875823951324, 8887.48901560161, 8952.798258425355, 8958.577477693145, 0.9999988203572823, 0.9999968948299408, 0.999998667749797, 60.002612636569005, 60.01251241998565, 60.004629124210496, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8623, 4.508027, 2744.686, 599.7662, 4.581563, 2747.766, 594.5046, 9.239646, 5493.085, 607.4255, 9.03809, 5490.493, 801.2584, 6.859371, 5495.902, 594.0286, 9.246316, 5492.748, 99.88415, 100.0, 99.9578, 99.9147, 100.0, 99.95147
77845.6946, 282.27801309108736, 282.71972095453066, 283.0521508277155, 31.623970070567047, 31.824170480721744, 31.773557961476868, 8894.446570956714, 8947.952476454411, 8962.740315207391, 176.66468621663353, 32.44103247684234, 16.091562311441976, 8889.739186893828, 8946.41992247077, 8956.765999277552, 0.9999985203483497, 0.9999940980700524, 0.9999990423199686, 60.010711953603646, 60.00877914407739, 60.01598554642247, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8426, 4.507849, 2744.054, 600.739, 4.574564, 2748.048, 596.6787, 9.203199, 5495.077, 603.5418, 9.103361, 5494.891, 795.6123, 6.906306, 5494.71, 600.1122, 9.156954, 5495.746, 99.86725, 100.0, 99.99428, 99.98911, 99.98958, 100.0
77848.08544000001, 282.2027263398816, 282.3229919808071, 282.9849785164373, 31.59780297473424, 31.80296409845858, 31.782404496032864, 8888.70451440683, 8940.33614931189, 8965.029394040175, 178.94247698279753, 29.684992396422786, 18.411186401908708, 8889.757287854765, 8938.841244112162, 8956.16554759027, 0.9999995653715663, 0.999993389355813, 0.9999990275569475, 60.00894630508635, 60.010255740528436, 60.00911971775225, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 611.0309, 4.492679, 2743.66, 600.525, 4.577327, 2748.1, 594.8346, 9.237805, 5493.087, 607.4255, 9.038457, 5490.604, 801.2203, 6.860101, 5495.521, 594.0485, 9.246133, 5492.743, 99.82782, 100.0, 99.95826, 99.91265, 100.0, 99.95145
77850.45008000001, 282.24346014104367, 282.65512606016176, 283.10571607386146, 31.649401372970384, 31.790435181064822, 31.801385470564686, 8880.482014890149, 8944.80344337023, 8955.07323774202, 178.87174179809256, 29.32252649458087, 13.979465302446442, 8889.157484702295, 8954.769884393176, 8959.55132520281, 0.9999984041288994, 0.9999965024539946, 0.9999989240403264, 60.00927909681802, 59.99089974871705, 60.00146546054467, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8032, 4.506957, 2744.682, 599.7468, 4.581932, 2747.874, 594.5046, 9.23983, 5493.138, 601.1533, 9.141604, 5495.521, 794.9828, 6.911602, 5494.541, 594.0286, 9.246499, 5492.681, 99.88593, 100.0, 99.95767, 100.0, 99.98429, 99.95145
77852.89988000001, 282.25988145396394, 282.44722923341936, 283.0014627506479, 31.58779129977877, 31.782825065225108, 31.764530203361126, 8879.977452428955, 8943.859126488627, 8947.378874573642, 176.85652671546632, 23.815704605406154, 10.942062381863252, 8889.776274219446, 8945.298977956354, 8953.826643088789, 0.9999995961334911, 0.9999944727676111, 0.9999996631686076, 60.0022398066374, 60.00385803152751, 59.999690928633484, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 602.593, 4.560318, 2747.916, 593.307, 4.628717, 2746.167, 588.2151, 9.323215, 5484.201, 594.9199, 9.233904, 5493.479, 788.7263, 6.960363, 5489.706, 587.6666, 9.330551, 5483.238, 99.99997, 99.93803, 99.7972, 99.96282, 99.89528, 99.77861
77855.26012, 282.26611480121363, 282.42056271576604, 283.07274625481205, 31.631011943678846, 31.785860168943522, 31.802622849671177, 8887.842925080946, 8950.888607345672, 8962.118472995428, 184.44913917945064, 23.872570575452755, 7.8710254165371225, 8889.725484366334, 8944.656732634749, 8955.157573082819, 0.9999984102443931, 0.9999951116059898, 0.9999997899839378, 60.00223683094371, 60.00773096967861, 60.00219102818733, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8032, 4.506599, 2744.405, 599.4938, 4.581748, 2747.934, 594.5434, 9.239646, 5493.19, 601.1727, 9.141973, 5495.56, 794.9637, 6.911602, 5494.377, 594.0286, 9.246499, 5492.688, 99.88001, 100.0, 99.95971, 100.0, 99.98536, 99.95057
77857.648, 282.24016893157966, 282.3329771062892, 283.14732282943464, 31.625509508649966, 31.81310970306703, 31.77620664037999, 8896.160170604002, 8939.846088024658, 8957.615228108978, 177.9888521437838, 29.398953578097462, 18.86850866338409, 8902.006899773369, 8934.48135679088, 8953.859242973549, 0.9999971482409852, 0.9999943231273035, 0.9999951462964946, 59.99276221460392, 60.01095870409442, 59.98967839321162, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9214, 4.507492, 2744.353, 599.7274, 4.582116, 2747.986, 594.8734, 9.234308, 5493.975, 602.5709, 9.112555, 5494.567, 797.9012, 6.887495, 5495.739, 596.6132, 9.196141, 5495.554, 99.8901, 100.0, 99.97399, 99.98947, 100.0, 99.99927
77860.04980000001, 281.95156720397796, 282.3846481924248, 282.64177397292457, 31.612316805533858, 31.84156149118696, 31.8225368824641, 8883.880222966462, 8946.003747304567, 8960.451549848553, 182.4814708478575, 29.17876022053497, 11.692470321328074, 8877.901750926248, 8944.573621460684, 8946.738348763241, 0.9999989520516301, 0.9999953973800909, 0.9999995027964765, 59.992151034356056, 59.996688183367574, 59.988669433457574, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 613.6727, 4.463767, 2740.693, 603.3461, 4.557618, 2747.831, 597.5911, 9.197309, 5494.862, 601.9495, 9.128735, 5495.431, 794.9828, 6.911237, 5494.599, 594.0684, 9.246316, 5492.621, 99.73025, 100.0, 99.99014, 99.99853, 99.98238, 99.95364
77862.42768000001, 282.67395136176395, 282.02799712865067, 283.016285114343, 31.60986105525854, 31.81607025980709, 31.7912644584373, 8904.036129128135, 8927.77610963224, 8960.916596273095, 173.38351203585762, 23.452937187960742, 24.02640457115558, 8904.062210115011, 8932.63001760504, 8961.299973555891, 0.9999952276527081, 0.9999956827001657, 0.9999947878823656, 59.99928294449394, 60.010246655945096, 59.99628709744197, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8623, 4.50892, 2744.519, 599.7079, 4.582116, 2748.046, 594.5046, 9.239646, 5493.131, 607.5226, 9.037722, 5490.656, 794.9446, 6.911602, 5494.487, 593.9888, 9.246682, 5492.562, 99.88416, 100.0, 99.95865, 99.91278, 99.98331, 99.95252
77864.88252, 282.0667301928344, 282.50408119021864, 283.2025304075116, 31.56517453712055, 31.77440812162168, 31.73142376338018, 8884.123847133094, 8931.208913673794, 8958.848502654979, 174.82020059394245, 31.44227875945262, 18.64544818219747, 8887.889369477774, 8936.894688382696, 8949.527550917957, 0.999999234211949, 0.999990976212348, 0.9999969417686608, 60.003543471327276, 59.999737070063695, 60.001084944497705, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 602.6324, 4.559604, 2747.754, 593.3459, 4.628165, 2746.112, 588.2151, 9.323031, 5484.259, 613.4841, 8.930161, 5478.68, 788.7072, 6.96018, 5489.65, 587.6467, 9.330734, 5483.296, 100.0, 99.93996, 99.79508, 99.6965, 99.89724, 99.77761
77867.228, 282.1841358478546, 282.31990052717344, 283.1716398513795, 31.598451114635196, 31.798928717008994, 31.793322681069732, 8896.091285230605, 8940.984644308508, 8963.417681842744, 176.58776859332625, 34.315428461478405, 11.570658537284544, 8890.765858194909, 8944.02181744416, 8962.094288248161, 0.9999991331349497, 0.9999946970311828, 0.9999994703727995, 59.98914427862423, 59.995843948246645, 59.99392783264995, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8623, 4.507135, 2744.577, 599.6884, 4.582116, 2747.991, 594.5046, 9.239646, 5493.139, 607.4449, 9.039009, 5490.65, 794.9446, 6.911602, 5494.547, 594.0286, 9.246499, 5492.617, 99.88592, 100.0, 99.95663, 99.91349, 99.98233, 99.95145
77869.65304, 282.27991237215764, 282.59422013837303, 283.14570228727626, 31.585311039918956, 31.813619221108294, 31.81166232379565, 8885.43118918389, 8948.88029423141, 8966.521432252308, 178.4941119415189, 33.33677296016867, 15.900859129113996, 8892.259225302896, 8944.01156578412, 8969.80212224888, 0.9999985352891175, 0.9999922802963768, 0.9999990110308152, 60.00102630722588, 59.999527937950674, 59.99974319359296, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9412, 4.50767, 2744.687, 599.6689, 4.5823, 2747.934, 594.5046, 9.239646, 5493.079, 607.4838, 9.038274, 5490.807, 795.4597, 6.904845, 5495.32, 595.5594, 9.219581, 5494.476, 99.88818, 100.0, 99.9577, 99.91634, 99.9919, 99.98112
77872.06536000001, 282.2020384633107, 282.5997780331268, 283.1736505405714, 31.61505464184715, 31.791979523007218, 31.766479013486826, 8891.546168371364, 8945.521456732396, 8961.767607678492, 178.2386052691113, 32.890242363871494, 11.52492100218933, 8884.162556313799, 8949.270904574169, 8956.767430909025, 0.9999993397284382, 0.9999947682690474, 0.9999997118359394, 59.998508125929355, 60.00066487402017, 60.00122857051532, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 615.0922, 4.451096, 2738.082, 604.9609, 4.540671, 2747.324, 599.1634, 9.177061, 5495.496, 604.7651, 9.07854, 5492.713, 796.0129, 6.906671, 5494.714, 594.466, 9.240457, 5492.838, 99.6313, 99.97417, 100.0, 99.95104, 99.98877, 99.95331
77874.51552, 282.25270477972174, 282.6124499848584, 283.0824316499095, 31.605778755927872, 31.805038107258625, 31.796514640284474, 8899.1470400795, 8951.90864037269, 8960.604661194717, 178.49530688673758, 27.099850708959366, 10.172910614965986, 8886.539974834564, 8948.874202712552, 8967.088187204381, 0.9999990529685475, 0.9999936689899207, 0.9999989999897931, 59.99657921715459, 59.99691514993943, 60.00217389239682, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9017, 4.507135, 2744.682, 599.7468, 4.581932, 2748.044, 594.5046, 9.239646, 5493.133, 601.1533, 9.141053, 5495.566, 794.9637, 6.911419, 5494.598, 594.0485, 9.246316, 5492.857, 99.88611, 100.0, 99.95867, 100.0, 99.98429, 99.95365
77876.88552000001, 282.1533445047499, 282.44865443739263, 282.9746780996264, 31.590743213281065, 31.754291479998084, 31.777140953762675, 8876.091864902337, 8936.295491958621, 8953.825973259432, 170.11959485761736, 25.167051444260323, 9.844382233558463, 8878.84606729037, 8936.408876823412, 8952.694164793782, 0.9999996053770578, 0.9999938219633843, 0.9999988332530985, 60.00313170678484, 60.0003711955947, 60.00183256360579, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 602.5142, 4.560675, 2747.868, 593.3459, 4.627613, 2746.115, 588.2346, 9.323031, 5484.141, 594.9199, 9.234088, 5493.302, 788.7263, 6.96018, 5489.923, 587.6666, 9.330551, 5483.298, 100.0, 99.94224, 99.79505, 99.96378, 99.89727, 99.77773
77879.25820000001, 282.2978113460526, 282.5750571272373, 283.032632880609, 31.608935699578154, 31.795257944327105, 31.79186587981624, 8887.245501725229, 8950.518632468009, 8960.48646640937, 173.4865409367062, 27.92928251047715, 8.85651632013014, 8885.758123115545, 8951.153503219104, 8956.016579144105, 0.9999990340209381, 0.9999940612535811, 0.9999995333165589, 59.999151136975854, 60.002363744076, 60.00032175592035, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8229, 4.50767, 2744.682, 599.6106, 4.582853, 2747.989, 594.5046, 9.23983, 5493.085, 601.1144, 9.141604, 5495.514, 794.9637, 6.911967, 5494.542, 594.0485, 9.245767, 5492.688, 99.89218, 100.0, 99.9578, 100.0, 99.98426, 99.95059
77881.74324000001, 282.29653071380767, 282.38274809604025, 283.0770388773614, 31.634025196243034, 31.818890188354548, 31.762431072804358, 8885.877416237126, 8946.824202586111, 8958.56195284973, 175.25671929545433, 30.63064145151111, 8.39510022538252, 8891.470947608374, 8947.025466607203, 8958.406970666018, 0.9999987149496513, 0.9999955468475803, 0.9999989717975545, 59.99442410603408, 60.0007914020084, 59.99783276641352, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8623, 4.50767, 2744.682, 599.7662, 4.581932, 2748.042, 594.5046, 9.239646, 5492.967, 601.1339, 9.141604, 5495.566, 794.9446, 6.911602, 5494.841, 594.4461, 9.236244, 5494.134, 99.88819, 100.0, 99.95565, 100.0, 99.98844, 99.97442
77884.14700000001, 282.6078630977347, 282.122668552864, 283.1417424386375, 31.611296857901483, 31.78655292357942, 31.813646678081554, 8902.646763667384, 8938.69115769437, 8964.357518248944, 173.81160870458052, 26.434422290520615, 25.60009941206681, 8900.55993883901, 8928.422127039907, 8964.440077326399, 0.9999959953125459, 0.9999957457931183, 0.9999950845672168, 59.99857964826417, 59.99974101051559, 59.998114659587685, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 615.1513, 4.449847, 2737.514, 605.992, 4.533672, 2746.493, 600.0369, 9.158838, 5495.6, 605.6196, 9.080194, 5493.742, 797.6151, 6.895165, 5495.106, 596.3746, 9.213171, 5493.721, 99.62505, 99.95385, 100.0, 99.96975, 99.99459, 99.97817
77886.63636, 282.20607820611707, 282.50834933745506, 282.95530920688134, 31.617091702598188, 31.81370167626685, 31.783597339038916, 8889.076703572147, 8945.429428321013, 8965.544135643802, 176.65201643522914, 26.738234147467665, 8.19079397819769, 8890.094076258933, 8934.626592219618, 8959.710947819973, 0.9999985609375025, 0.9999962592821117, 0.999999069503557, 59.9904996046658, 59.98951648793195, 59.99592359681518, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8426, 4.50767, 2744.515, 599.7857, 4.582484, 2748.046, 594.5046, 9.23983, 5493.077, 607.4449, 9.039928, 5490.761, 794.9446, 6.911602, 5494.541, 594.0286, 9.246316, 5492.741, 99.89218, 100.0, 99.95765, 99.91634, 99.9864, 99.95266
77888.97700000001, 282.23352435860824, 282.424393689333, 283.0656156597969, 31.565754462991492, 31.792629989579655, 31.763064903788955, 8877.193341606564, 8934.45836655454, 8947.759333690625, 174.53425267177772, 32.88754815870698, 16.236135498354088, 8875.593385006056, 8927.637054198967, 8941.510771577476, 0.9999988060616265, 0.9999931100759714, 0.999997489464975, 59.997242678222314, 59.99558828337891, 59.99390267105375, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 602.7113, 4.56014, 2747.807, 593.4432, 4.627244, 2746.166, 588.2346, 9.323215, 5484.191, 613.4841, 8.930161, 5478.458, 788.6882, 6.960363, 5489.76, 587.6666, 9.330551, 5483.245, 100.0, 99.94411, 99.79505, 99.69164, 99.89729, 99.77861
77891.31616, 282.4432032719028, 282.6821014070976, 283.11357528170396, 31.61086023247802, 31.789782616499632, 31.78187260538336, 8883.575173828825, 8948.8069038685, 8964.09184706854, 177.64532051221408, 30.293792857583867, 20.129843768551837, 8888.172372955018, 8945.737338235393, 8959.305514142294, 0.9999992680052892, 0.9999908278281918, 0.9999986644054443, 59.99397587146751, 59.99053154031438, 59.99364766235106, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9214, 4.507313, 2744.682, 599.7274, 4.581748, 2747.821, 594.524, 9.239646, 5493.197, 607.4838, 9.038274, 5490.65, 794.9446, 6.911785, 5494.706, 594.0286, 9.246499, 5492.803, 99.89024, 100.0, 99.95874, 99.91349, 99.98629, 99.95268
77893.71100000001, 282.4549671840424, 282.6244005064446, 283.19921155027777, 31.61089285762098, 31.809119428085207, 31.783248568459992, 8889.577732239153, 8944.631750012908, 8961.165525107917, 170.8134997072127, 26.963801187222998, 14.546853899197231, 8896.739055967975, 8950.270944012342, 8961.537030132211, 0.9999993291597278, 0.9999949905747701, 0.9999988350752868, 59.995909982830646, 59.99321018166718, 59.99105655104325, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8623, 4.506957, 2744.577, 599.7079, 4.581748, 2747.821, 594.5046, 9.239462, 5493.078, 607.4644, 9.038457, 5490.54, 794.9637, 6.911967, 5494.542, 594.0286, 9.246316, 5492.676, 99.88402, 100.0, 99.95767, 99.91255, 99.98432, 99.95255
77896.08976, 282.4212948361844, 282.602093064804, 283.22795819867326, 31.59596344300041, 31.783504861831563, 31.78309248756905, 8892.39541365839, 8943.365670220288, 8961.857683596516, 174.92236865055716, 34.37309847748065, 13.86724873768344, 8887.465102271854, 8939.379185534162, 8963.580648769192, 0.9999988851566152, 0.9999941925650849, 0.9999985045308707, 59.990507366812736, 59.98626491556595, 59.986253574530416, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 615.171, 4.449668, 2737.347, 605.9725, 4.531646, 2746.207, 600.8134, 9.146689, 5495.643, 601.2504, 9.139766, 5495.276, 800.1139, 6.87252, 5495.597, 598.0645, 9.193395, 5494.926, 99.61914, 99.95587, 100.0, 100.0, 100.0, 99.99886
77898.45700000001, 282.3023651648265, 282.3734855256622, 283.12871018561873, 31.612591072145918, 31.81895589711296, 31.820879781542686, 8892.720946586835, 8947.282780307642, 8961.724189673889, 174.5487321022381, 24.568922112659493, 9.034913085769858, 8889.312438301311, 8945.347651047276, 8964.171476139334, 0.9999986628729052, 0.9999972306839974, 0.9999999222813567, 59.985558084227996, 59.98670009809546, 59.983517048424645, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9017, 4.508027, 2744.405, 599.7662, 4.581932, 2748.211, 594.5046, 9.239462, 5493.145, 604.0272, 9.103177, 5494.916, 794.9828, 6.911419, 5494.543, 594.0684, 9.246682, 5492.682, 99.88, 100.0, 99.95782, 99.98141, 99.98434, 99.95046
77900.86556, 282.2525249601401, 282.4655004720208, 283.01799525547443, 31.567950859180876, 31.770574194471457, 31.755144689912335, 8885.391550090126, 8936.431015796676, 8955.717720329258, 168.47609296943983, 21.612374753225595, 11.31961437505197, 8872.693248881542, 8938.845279637746, 8948.010579719019, 0.999998415460009, 0.999995793020648, 0.9999993697353594, 59.97959770082167, 59.984252072879535, 59.98384019752239, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 605.8065, 4.537831, 2747.241, 595.1942, 4.615271, 2746.675, 588.9528, 9.321007, 5484.328, 595.0364, 9.231698, 5493.544, 788.7263, 6.96018, 5489.923, 587.6865, 9.330185, 5483.117, 99.96269, 99.96264, 99.80401, 99.96615, 99.89623, 99.77876
77903.24200000001, 282.07736753825753, 282.3775547312235, 282.91928913622036, 31.6496818719713, 31.812031369607887, 31.813903007596526, 8884.646795142904, 8948.558399140049, 8963.132208047964, 176.69705716830276, 21.39528332039481, 9.41508818225742, 8891.981559531463, 8952.219672285215, 8960.71213535332, 0.9999989708045927, 0.9999954751526934, 0.9999997952029979, 59.979449978953404, 59.98758259365436, 59.98384401055874, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.7637, 4.507492, 2744.791, 599.6495, 4.582853, 2748.16, 594.4852, 9.23983, 5493.138, 601.1921, 9.141053, 5495.568, 794.9637, 6.911602, 5494.547, 594.0286, 9.246499, 5492.742, 99.88399, 100.0, 99.95687, 100.0, 99.98441, 99.95157
77905.74976, 282.4823548199196, 282.4235075970706, 283.1517811418248, 31.63530468892132, 31.822819381332078, 31.804759147074208, 8891.592346438909, 8953.363596061736, 8960.27118733225, 176.1510383463028, 29.198025494696367, 10.318880864787843, 8894.080745635174, 8949.835201793709, 8961.791388567382, 0.9999993082408694, 0.9999968034674704, 0.9999985558802476, 59.97917945284079, 59.98348771941036, 59.97564383839756, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.882, 4.507135, 2744.734, 599.7468, 4.581932, 2747.932, 594.524, 9.239462, 5493.138, 601.1727, 9.14142, 5495.619, 794.9446, 6.911419, 5494.433, 594.0286, 9.246316, 5492.742, 99.88002, 100.0, 99.95865, 100.0, 99.98233, 99.95145
77908.14812000001, 282.12870231771575, 282.503743644823, 283.0601252319149, 31.63068704301999, 31.841294054480034, 31.824607410354293, 8885.324949838228, 8955.620772189233, 8965.587304064571, 181.01107910786004, 33.3342024070821, 13.163039172941353, 8885.755996068221, 8953.263893711315, 8967.53953682402, 0.9999988347941583, 0.9999934292728359, 0.9999986616763034, 59.977587845896146, 59.97577535754615, 59.976997180383435, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 615.1513, 4.44949, 2737.515, 606.0115, 4.532567, 2746.49, 600.794, 9.146873, 5495.622, 607.4644, 9.037906, 5490.774, 801.0677, 6.860101, 5495.594, 599.5754, 9.174167, 5495.501, 99.61915, 99.95395, 100.0, 99.91267, 100.0, 100.0
77910.54372, 282.2624228744837, 282.48296007736434, 283.0298370700075, 31.60500505083892, 31.815732551874767, 31.79538992335687, 8888.403827183694, 8946.740050981465, 8954.966149902259, 176.08773768021365, 31.628115382087344, 11.59796725655633, 8885.266246845647, 8955.750642785377, 8955.873405702738, 0.9999986877747474, 0.999994945682763, 0.9999980283044798, 59.9746163918663, 59.97721180544704, 59.96861938699838, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.6652, 4.506957, 2744.458, 599.7079, 4.582116, 2747.931, 594.5046, 9.239462, 5493.018, 602.8621, 9.103177, 5494.369, 794.9446, 6.911785, 5494.382, 594.0485, 9.24595, 5492.628, 99.8842, 100.0, 99.95759, 99.98117, 99.98738, 99.95255
77912.94900000001, 282.24950247383697, 282.4084069297441, 282.9890939275786, 31.568610119250124, 31.766841759108264, 31.761972612373498, 8873.629659632119, 8935.835501349178, 8946.651468301656, 172.83192143667065, 33.380699890459255, 8.895894883160963, 8883.12306910964, 8934.698941853347, 8950.07423547056, 0.9999989809228139, 0.9999915483580756, 0.9999992178960684, 59.98614903611701, 59.970984235790205, 59.97205088253114, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 607.4429, 4.525874, 2746.526, 596.6339, 4.604772, 2746.908, 590.4087, 9.300022, 5486.209, 612.9016, 8.941378, 5478.732, 788.8026, 6.959998, 5489.81, 587.6666, 9.330551, 5483.298, 99.93483, 99.98955, 99.8528, 99.70599, 99.8982, 99.77872
77915.36700000001, 282.1725723525831, 282.4334347713665, 283.1275585134747, 31.616411297137518, 31.824710879132564, 31.80309624229736, 8888.150473624373, 8949.699914934841, 8963.321499088399, 174.73730997529037, 31.86814501403751, 7.856983905370285, 8885.153024274872, 8948.577060130287, 8963.543490010283, 0.9999983081932913, 0.9999936006929148, 0.9999997001088964, 59.973351186405736, 59.9809856831501, 59.9817162331216, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.1526, 4.508563, 2744.625, 599.7857, 4.581748, 2748.051, 594.5046, 9.239646, 5493.019, 607.4644, 9.038641, 5490.879, 794.9446, 6.911602, 5494.599, 594.0485, 9.246316, 5492.75, 99.88833, 100.0, 99.96089, 99.91442, 99.98536, 99.95046
77917.82280000001, 282.2897583468828, 282.4927752760961, 283.03330499105823, 31.614875191415482, 31.85299853132589, 31.798950746158194, 8905.420750317466, 8928.113164100785, 8960.760607244993, 171.3989394618875, 27.06858340359372, 23.28346528362681, 8899.99160945213, 8929.753083270447, 8963.506536287103, 0.9999967883212242, 0.9999966149992752, 0.9999975620680299, 59.97913316397018, 59.9719809908705, 59.979025620489146, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8623, 4.508563, 2744.797, 599.6884, 4.5823, 2748.043, 594.4852, 9.23983, 5492.967, 607.4644, 9.039009, 5490.82, 794.9637, 6.911602, 5494.433, 594.0485, 9.24595, 5492.688, 99.884, 100.0, 99.9578, 99.91564, 99.9864, 99.95157
77920.15688000001, 282.21388977954854, 282.41693865628923, 282.88975998841835, 31.608404397323064, 31.84293538044578, 31.794035337212694, 8884.964292043773, 8951.468447433072, 8968.520292748206, 179.3439698709676, 38.99161663113773, 9.77162425228562, 8888.428917166179, 8948.454172495376, 8955.994801939267, 0.9999988658488351, 0.9999935942768876, 0.9999993014856425, 59.97884586414578, 59.981025232609696, 59.97343054247379, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 615.1513, 4.450025, 2737.405, 606.0115, 4.532751, 2746.326, 600.8134, 9.147058, 5495.754, 601.1727, 9.141237, 5495.566, 801.2203, 6.859005, 5495.739, 600.311, 9.155488, 5495.8, 99.62088, 99.96193, 100.0, 100.0, 100.0, 100.0
77922.54704, 282.293199482002, 282.54511096608087, 283.08869731658467, 31.5971109345797, 31.790326355611626, 31.792937051298182, 8888.14980779888, 8944.756692639276, 8962.986466344464, 177.93139630779524, 30.437545140024213, 12.828250487196783, 8890.168316589989, 8945.311632994322, 8965.453823735848, 0.9999991880573347, 0.99999605162122, 0.9999985933159288, 59.98166514552506, 59.9795357897624, 59.982121346536964, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8426, 4.50767, 2744.52, 599.7274, 4.582853, 2747.994, 594.5046, 9.239646, 5493.079, 607.076, 9.045076, 5492.324, 794.9637, 6.911602, 5494.328, 594.0684, 9.24595, 5492.742, 99.88419, 100.0, 99.95971, 99.93209, 99.98042, 99.9495
77924.94756, 282.22983778376306, 282.3917739972276, 282.97135859213347, 31.595643133953175, 31.776433728862163, 31.781566069727642, 8879.963585792813, 8936.396860788587, 8952.757868982137, 170.84740558089283, 25.253442749241458, 9.56369985013498, 8881.109486992169, 8932.973042908907, 8948.054281010911, 0.9999987405782146, 0.9999961301104918, 0.9999993431283214, 59.980710937028896, 59.984197409887805, 59.99184884270585, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8229, 4.507849, 2745.085, 599.1047, 4.591326, 2747.481, 592.5634, 9.271859, 5489.462, 598.2017, 9.190145, 5494.963, 790.5002, 6.951232, 5490.288, 587.9847, 9.330185, 5483.246, 99.89008, 100.0, 99.89188, 99.99576, 99.9069, 99.77876
77927.31196, 282.23227850910354, 282.26554080424467, 282.9927644444921, 31.626809332282843, 31.798844691198955, 31.811812812150666, 8890.202782004793, 8945.628134609924, 8963.227453310505, 169.96799753283267, 26.437466007881994, 11.692566824846836, 8899.273424863637, 8944.261702991049, 8966.450260093658, 0.9999996557030195, 0.9999974078197053, 0.9999983410731659, 59.98588380256553, 59.986933281808085, 59.988925383345816, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 605.6094, 4.531764, 2746.246, 598.132, 4.590589, 2748.153, 594.2134, 9.243696, 5492.937, 600.9979, 9.14234, 5495.619, 794.9828, 6.911419, 5494.488, 594.0286, 9.246133, 5492.796, 99.94702, 100.0, 99.95511, 100.0, 99.98432, 99.95255
77929.68972000001, 282.38680521286983, 282.4799512990166, 283.0378930701227, 31.626118774942423, 31.801518464384777, 31.80788251251957, 8890.769375286327, 8948.17913508219, 8960.465567235848, 172.9563216012525, 26.057552782425773, 14.34363674062979, 8888.379818892583, 8949.481877771095, 8962.66624962417, 0.9999995789251486, 0.9999959842697362, 0.9999993154305518, 59.991848002857594, 59.98877755382067, 59.985322336922856, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9017, 4.507849, 2744.519, 599.6106, 4.582853, 2748.156, 594.5046, 9.240014, 5493.08, 601.1921, 9.141237, 5495.625, 794.9637, 6.911419, 5494.65, 594.0286, 9.246316, 5492.795, 99.88607, 100.0, 99.95771, 100.0, 99.98629, 99.95046
77932.10408, 282.2759407833897, 282.4716192860035, 283.05326298226277, 31.63317688769531, 31.8211813587276, 31.81081341224091, 8890.749470443876, 8946.521371107581, 8961.823268022848, 182.49547449366446, 32.57413637918671, 12.870314148176362, 8892.557850750598, 8944.286193396101, 8967.323485522393, 0.9999989417758103, 0.9999923281667308, 0.999999186448151, 59.992888936611415, 59.99073068681523, 59.99043529126705, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 615.0527, 4.450561, 2737.185, 606.0309, 4.53183, 2746.156, 600.8328, 9.146505, 5495.591, 607.542, 9.03717, 5490.774, 801.1821, 6.859919, 5495.851, 600.2912, 9.155122, 5495.786, 99.6254, 99.96001, 100.0, 99.91064, 100.0, 100.0
77934.49720000001, 282.25016580581865, 282.5032250211834, 283.1014967503895, 31.621852999944466, 31.799242395472294, 31.791980985376735, 8885.192632895589, 8945.6945874627, 8954.21309156618, 171.55378903691644, 29.616667142503502, 10.366775485365906, 8895.870551815106, 8942.00772363984, 8958.355646536977, 0.9999991801663096, 0.9999965699943977, 0.9999988624856765, 59.99132360901255, 59.988424317229295, 60.000112184452114, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.9017, 4.508563, 2744.295, 599.7274, 4.5823, 2748.155, 594.5046, 9.239462, 5493.079, 601.1533, 9.141604, 5495.509, 794.9637, 6.911785, 5494.761, 594.0684, 9.246133, 5492.628, 99.89215, 100.0, 99.9577, 100.0, 99.98626, 99.95266
77937.01548, 282.2750737867968, 282.4317253452706, 283.0213628395883, 31.58010994298954, 31.779921039713674, 31.760411624192816, 8878.027062559184, 8930.461608359647, 8944.618996104991, 173.943400793617, 32.22864338809359, 12.010780035152266, 8873.942031916851, 8928.121517977766, 8951.25338952279, 0.9999986011051728, 0.9999929736170922, 0.9999988618385305, 59.98997713912165, 59.98965704035494, 59.9874315076136, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 608.8426, 4.507492, 2744.462, 599.7274, 4.581932, 2748.154, 594.2134, 9.252163, 5491.539, 609.1537, 8.999662, 5486.392, 791.5684, 6.943196, 5491.71, 589.4758, 9.313338, 5483.951, 99.88817, 100.0, 99.92967, 99.84959, 99.93301, 99.80474
77939.38156000001, 282.2496100221141, 282.38694999303203, 283.06309782450643, 31.615534081007343, 31.832254259913128, 31.789653145399928, 8887.650809855084, 8950.641745693938, 8955.137072356541, 177.31694382280693, 24.068832636668503, 14.843987243401216, 8885.863365724234, 8946.528328541444, 8955.357210507345, 0.9999991664695893, 0.9999955839198285, 0.9999982450010889, 59.9851684914472, 59.986554081919024, 59.9883897100299, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 600 800 600], 5500.0, [], 604.0716, 4.548361, 2747.125, 596.4393, 4.602193, 2747.809, 592.1364, 9.266889, 5491.702, 608.1052, 9.03386, 5490.665, 794.9446, 6.911237, 5494.377, 594.0286, 9.246316, 5492.683, 99.97747, 99.99371, 99.93263, 99.90749, 99.98437, 99.95045
