TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
79019.48916000001, 283.4227447201996, 283.406530200291, 283.984444447421, 31.511304243318683, 31.69153737412857, 31.69734045305798, 8890.253124232437, 8942.141311185243, 8956.494229406524, 186.1480494704697, 37.47576153051068, 15.379559601439496, 8893.203692655103, 8947.883313196879, 8961.104858835546, 0.9999984713243167, 0.99999411520295, 0.9999988025473808, 59.99406205927384, 59.99481974119994, 59.9912796952867, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 602.3959, 4.555678, 2747.837, 596.595, 4.608456, 2747.13, 593.3787, 9.254924, 5493.004, 792.096, 6.936899, 5492.481, 601.1835, 9.141101, 5495.6, 593.7303, 9.250527, 5492.443, 100.0, 99.98948, 99.94752, 99.94682, 100.0, 99.94384
79021.84148, 283.49972049759907, 283.45640590075413, 283.9912168998279, 31.505348319189718, 31.707522674320245, 31.68023067813032, 8894.652029652136, 8950.95330089625, 8949.210634701205, 181.1522881909441, 32.47505800844647, 16.29969138375577, 8892.818408358624, 8944.417216345668, 8962.801721154488, 0.9999981641709054, 0.9999925929917225, 0.9999977187200195, 59.993885132616704, 59.99233161841286, 60.000641304148324, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8317, 4.524803, 2746.295, 599.9802, 4.58009, 2747.989, 594.7375, 9.236149, 5493.246, 791.6494, 6.937818, 5492.475, 601.2216, 9.140188, 5495.599, 593.7105, 9.25071, 5492.263, 99.9387, 100.0, 99.96084, 99.94369, 100.0, 99.94611
79024.21228, 283.3552858674463, 283.3955507369342, 283.88532626319346, 31.508979913833173, 31.704694306745715, 31.681601799302097, 8884.67272388917, 8944.144868127092, 8954.907578060072, 189.18552669715382, 45.0130555896867, 17.816534530545596, 8884.810467554418, 8944.628132734606, 8954.896461683427, 0.9999985203558903, 0.9999894172448844, 0.9999985267832202, 60.00466714062917, 60.00313526421261, 60.00498430728473, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.2193, 4.468764, 2739.952, 606.4395, 4.529436, 2746.155, 600.9882, 9.143929, 5495.515, 785.3966, 6.984519, 5485.804, 607.5353, 9.03737, 5490.759, 599.993, 9.160433, 5495.786, 99.72818, 99.94371, 100.0, 99.82638, 99.91548, 100.0
79026.5632, 283.4941892280692, 283.56370720744053, 283.97896130634416, 31.494982458884305, 31.683740965649687, 31.685148702096143, 8895.615438655368, 8944.873647468277, 8963.912894932742, 188.16163894734382, 36.132447933097865, 16.734584678576994, 8899.718512439344, 8944.322976027257, 8959.28392163428, 0.9999984897430708, 0.9999897368607639, 0.9999984599429735, 60.00991262891732, 60.00533965146419, 60.01029908369626, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8711, 4.52516, 2746.242, 599.9997, 4.580458, 2747.989, 594.7375, 9.236333, 5493.246, 791.6494, 6.937818, 5492.363, 601.2026, 9.140736, 5495.599, 593.7105, 9.25071, 5492.383, 99.94688, 100.0, 99.96275, 99.9436, 100.0, 99.94394
79028.98896, 283.46139186779294, 283.54944883752756, 284.0221849292453, 31.499549919273544, 31.68239633665281, 31.65103800346065, 8884.31574026197, 8934.028380953318, 8952.776480183918, 183.24249244125244, 41.18715108746392, 13.467330653450517, 8891.363203922272, 8934.401934874646, 8950.899352469909, 0.9999979416155456, 0.9999920608187279, 0.9999988282946397, 60.01896376243072, 60.0164393619314, 60.02089877445598, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.95, 4.524089, 2746.075, 606.3033, 4.529804, 2746.32, 594.7569, 9.236333, 5493.306, 791.6299, 6.937818, 5492.707, 600.8592, 9.152789, 5495.598, 591.8417, 9.275982, 5488.405, 99.94478, 99.94969, 99.96179, 99.9447, 100.0, 99.89092
79031.43964000001, 283.4185063938848, 283.4167098355917, 283.9558081361846, 31.510764244096226, 31.717937083233096, 31.692691970148097, 8893.404711828947, 8936.209687158613, 8960.663851547615, 186.15763167451496, 33.75157550832773, 16.326201721440157, 8889.277592578788, 8942.384512687198, 8954.88127700991, 0.9999989513633706, 0.9999920772462253, 0.9999981104716332, 60.01306375843997, 60.01600708582933, 60.01482702302304, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 600.4244, 4.576202, 2747.979, 612.1205, 4.481544, 2742.568, 590.3116, 9.29137, 5489.482, 794.601, 6.919248, 5493.853, 599.6003, 9.165573, 5495.802, 593.5515, 9.253092, 5492.316, 100.0, 99.81317, 99.89224, 99.97184, 100.0, 99.9426
79033.81564, 283.3738300179861, 283.4142401424158, 284.002990733773, 31.514734506201393, 31.69488471788328, 31.68480642427394, 8895.648414027268, 8949.024722121201, 8956.730017211294, 186.22920346946785, 38.15249427086036, 14.843458499469307, 8894.941701715898, 8944.437615103214, 8955.756149463763, 0.9999989302034723, 0.9999931732953125, 0.9999987404842037, 60.014786119915144, 60.01250468764421, 60.008968542899616, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8514, 4.525339, 2746.123, 606.3033, 4.52962, 2746.267, 594.7375, 9.236149, 5493.363, 791.6494, 6.938002, 5492.422, 601.1453, 9.141649, 5495.542, 593.7105, 9.25071, 5492.323, 99.93676, 99.94965, 99.96286, 99.94574, 100.0, 99.94394
79036.1832, 283.34068853891733, 283.35481918622946, 284.000475668173, 31.507425644947332, 31.698255104747002, 31.670566958086916, 8888.048032718136, 8941.617669447473, 8960.332716196885, 188.22339563254263, 37.568890783954885, 14.9407746037773, 8894.260646764653, 8940.969919642828, 8949.152634790316, 0.9999982481077119, 0.9999904572628955, 0.9999985594871633, 60.00851862708931, 60.010768642024935, 60.00694407713991, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 612.963, 4.468586, 2740.071, 599.9997, 4.58009, 2747.989, 601.0076, 9.143929, 5495.566, 785.3966, 6.984887, 5485.862, 607.4781, 9.038648, 5490.867, 599.9731, 9.159517, 5495.788, 99.72227, 100.0, 100.0, 99.82636, 99.91243, 100.0
79038.58624, 283.35380474260336, 283.4227885305108, 283.9170107274443, 31.507951513390935, 31.67192947842204, 31.695351158458895, 8893.885901464255, 8944.342703646651, 8960.755715956406, 181.2072767357813, 35.80631429310779, 14.245604837358883, 8890.07052326549, 8946.471433212308, 8957.138135039293, 0.9999977000279822, 0.9999945997083154, 0.9999982879579179, 60.00783812618371, 60.005700947901715, 60.00581411920409, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.812, 4.524803, 2746.017, 606.3616, 4.529067, 2746.206, 594.7569, 9.236701, 5493.246, 791.6299, 6.937634, 5492.363, 601.1644, 9.140919, 5495.483, 593.7105, 9.25071, 5492.383, 99.93869, 99.94555, 99.96371, 99.94678, 100.0, 99.94407
79040.98532, 283.3992173019186, 283.35788581904876, 283.9242383415484, 31.510110399108203, 31.700173016355787, 31.696913982661865, 8892.69482054863, 8945.635119936664, 8955.952709984535, 186.527613158677, 38.624642802828475, 13.24866616193458, 8893.860171674867, 8939.724683300603, 8954.74294024701, 0.9999985515828489, 0.999992949706895, 0.9999985076715874, 59.99770824696697, 60.00058614761614, 60.0008365717681, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8514, 4.524981, 2746.127, 600.0192, 4.580274, 2748.102, 594.7375, 9.236333, 5493.363, 791.6299, 6.937818, 5492.421, 601.2216, 9.141101, 5495.486, 593.7303, 9.251444, 5491.321, 99.9427, 100.0, 99.96288, 99.94572, 100.0, 99.93645
79043.31904, 283.34127742251843, 283.3923235874577, 283.9208682657865, 31.53478270798175, 31.7109242119941, 31.69561916369393, 8896.420481732677, 8941.87695901248, 8958.674593181979, 187.24140437826964, 34.532496945216735, 17.618747869365052, 8895.66982026924, 8950.189436755281, 8959.24425085829, 0.9999985226399748, 0.9999929338398582, 0.9999983825846918, 59.99104075340513, 59.99084126610084, 59.99427919006373, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 600.5427, 4.575845, 2748.094, 593.735, 4.625034, 2746.453, 588.4092, 9.320086, 5485.274, 797.0477, 6.894426, 5495.063, 596.4148, 9.203742, 5495.015, 590.6885, 9.291547, 5489.503, 100.0, 99.95455, 99.80739, 99.99381, 99.99104, 99.89263
79045.70688000001, 283.3654837001149, 283.3961649471684, 283.9141714264284, 31.511337014095982, 31.71905117173804, 31.70022245781818, 8896.231893726474, 8941.825074609327, 8958.239977010526, 188.10281993681292, 33.06489436319907, 16.211437625812096, 8891.943474679993, 8946.608682259117, 8960.511153673064, 0.9999984861968025, 0.9999927016558096, 0.9999986438385062, 59.98280658365964, 59.98264364333968, 59.98276728953883, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8317, 4.525517, 2745.908, 598.2098, 4.593536, 2747.755, 594.7375, 9.236517, 5493.416, 791.6494, 6.938002, 5492.251, 601.2216, 9.140188, 5495.376, 593.7105, 9.250527, 5492.378, 99.94077, 100.0, 99.96184, 99.94264, 100.0, 99.94495
79048.07932, 283.27025389751753, 283.4423708597072, 283.88746845473116, 31.48282735915962, 31.693039720234694, 31.689989463370146, 8883.034445791222, 8940.094956473196, 8958.111009478283, 189.7397599149017, 39.45400337891704, 21.40509075504906, 8889.975276884854, 8943.903254845325, 8957.94529304478, 0.9999981599761842, 0.9999908697141461, 0.9999987230652816, 59.97702227217216, 59.974996288359975, 59.97443290272782, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 609.7495, 4.493215, 2742.69, 589.2019, 4.658373, 2742.387, 600.464, 9.152579, 5495.739, 785.416, 6.984703, 5485.92, 607.4972, 9.038282, 5490.807, 599.9532, 9.1597, 5495.673, 99.81761, 99.82502, 100.0, 99.82743, 99.91136, 100.0
79050.48892, 283.4250583799029, 283.38927761972633, 283.83400739752904, 31.489973692136466, 31.703513949148327, 31.69725274495848, 8895.827326459465, 8947.808869026252, 8958.881980660055, 188.11295828447373, 37.89517573588137, 14.465022634773959, 8895.963822802834, 8950.78642819255, 8958.66576106978, 0.9999984997546296, 0.9999907481780185, 0.9999988663141222, 59.96817044496051, 59.96930330870297, 59.967743284683124, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.7528, 4.525695, 2745.965, 593.7739, 4.625586, 2746.285, 594.7958, 9.236149, 5493.246, 791.6494, 6.937818, 5492.252, 601.1835, 9.140188, 5495.557, 593.7303, 9.250344, 5492.269, 99.94479, 99.95238, 99.96288, 99.94978, 100.0, 99.94613
79052.88904000001, 283.2655040406773, 283.43980408460675, 284.0229075823906, 31.501698538989444, 31.72694604430939, 31.707053212347034, 8900.10123990071, 8946.174835267882, 8950.965373693009, 186.00973419948468, 35.733761475516985, 16.343471698009125, 8898.0721016841, 8946.284125134418, 8957.992771617974, 0.9999991106858915, 0.9999918548181144, 0.999997852280179, 59.97105108797154, 59.9674243009169, 59.96938939291269, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8514, 4.524268, 2746.352, 593.735, 4.625402, 2746.283, 594.7569, 9.236333, 5493.304, 791.6299, 6.937634, 5492.363, 601.2598, 9.140005, 5495.591, 593.7105, 9.25071, 5492.384, 99.95085, 99.95243, 99.96179, 99.94158, 100.0, 99.94405
79055.25804, 283.35435836049174, 283.5610007804939, 283.9875426649653, 31.507687984365234, 31.72216984207181, 31.705747753453796, 8895.082685413108, 8952.294514778121, 8963.464897979156, 186.77161518523144, 35.579560498376395, 9.373691418077556, 8897.139056917576, 8942.46436230805, 8956.125039553395, 0.999997830429176, 0.9999938688704942, 0.9999984402257956, 59.97024576458635, 59.970528969783174, 59.96935589244187, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 600.5624, 4.575488, 2747.984, 600.0386, 4.579906, 2748.158, 588.3898, 9.320823, 5484.462, 797.9021, 6.887255, 5495.301, 594.9079, 9.233875, 5493.671, 587.5871, 9.323776, 5485.049, 100.0, 100.0, 99.8009, 99.99812, 99.96552, 99.79757
79057.6076, 283.16027026242637, 283.2960413981078, 283.8469145372801, 31.535634754850072, 31.706225426437086, 31.712137632363397, 8889.55435433241, 8954.07500427002, 8961.598618159429, 187.24245490552403, 30.960379660639205, 13.968074630474803, 8891.614986399736, 8944.601806918952, 8958.426286775342, 0.9999988745463956, 0.9999943468531045, 0.9999984162436039, 59.97278130604506, 59.971586591069986, 59.96581536385872, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8908, 4.52516, 2745.96, 593.7739, 4.626139, 2746.337, 594.7569, 9.236517, 5493.422, 791.6299, 6.937818, 5492.14, 601.1835, 9.141101, 5495.6, 593.7303, 9.25071, 5492.39, 99.94461, 99.95032, 99.96177, 99.9436, 100.0, 99.94515
79059.97944000001, 283.26143415760674, 283.2714483182377, 283.9059538600891, 31.50389446298529, 31.727078659754802, 31.696239719269602, 8892.401094678344, 8945.766240432687, 8953.401969876311, 188.88853250156626, 33.9628482223452, 17.684192453740252, 8889.879348132232, 8943.132079263007, 8954.27147025302, 0.9999986065086273, 0.9999938652792353, 0.9999984756514266, 59.97107994519528, 59.972912498841616, 59.973571305926356, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 607.2457, 4.521948, 2745.085, 601.4589, 4.56517, 2747.719, 596.4069, 9.212771, 5495.189, 787.7656, 6.970545, 5487.683, 606.6198, 9.045405, 5491.063, 599.8538, 9.161715, 5495.788, 99.91973, 100.0, 99.98669, 99.8595, 99.921, 100.0
79062.3802, 283.26247236462876, 283.4066296372062, 283.96280161942383, 31.533735401319394, 31.72026078614712, 31.698210356462575, 8891.448935929096, 8942.070058213732, 8960.237475621503, 186.25926748371577, 37.834960434540335, 21.08611126650885, 8890.26455123522, 8951.062176259331, 8951.798011321822, 0.9999988593945132, 0.9999922811923827, 0.9999987701609566, 59.97959222954489, 59.97952840051745, 59.980761130439916, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 608.6849, 4.512132, 2745.721, 600.3499, 4.577327, 2747.994, 595.6499, 9.229154, 5493.456, 791.6299, 6.938002, 5492.369, 601.2216, 9.141101, 5495.657, 593.7105, 9.25071, 5492.384, 99.89502, 100.0, 99.96703, 99.94478, 100.0, 99.94603
79064.73112000001, 283.32577893526974, 283.3249619051306, 283.8678668397098, 31.493822672813646, 31.721532107707695, 31.707314097473002, 8886.044835064533, 8947.58898760083, 8960.587247876998, 185.20846170856385, 31.261215080246984, 16.064900353476332, 8882.5027025736, 8940.386178458604, 8958.490794326042, 0.9999984534093561, 0.9999933243711076, 0.999998323047746, 59.979203055525176, 59.98035175818277, 59.979580794019455, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.9105, 4.524625, 2746.071, 606.3811, 4.52962, 2746.268, 594.7375, 9.236517, 5493.364, 785.3966, 6.984887, 5485.809, 601.1835, 9.140736, 5495.651, 593.7303, 9.250161, 5492.335, 99.94063, 99.94782, 99.9629, 99.82732, 100.0, 99.94517
79067.11392, 283.37293972617636, 283.31846879974313, 283.8076938675001, 31.49581329871843, 31.658340129029853, 31.695050161139662, 8882.214482135716, 8934.193811856987, 8952.779346154619, 181.57493864160324, 36.128626904200246, 16.843145840008845, 8889.838152425707, 8933.804401902555, 8951.516527353098, 0.9999990108046248, 0.9999933786444833, 0.9999984353278611, 59.97584571656057, 59.979064770459715, 59.980216728534515, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 600.7004, 4.575845, 2747.874, 612.5096, 4.474176, 2740.826, 588.4481, 9.320455, 5484.646, 779.0856, 7.028462, 5475.848, 594.9651, 9.233145, 5493.46, 587.3286, 9.334396, 5482.598, 100.0, 99.73975, 99.80424, 99.64413, 99.96359, 99.76697
79069.49168, 283.3326337768296, 283.2069425928038, 283.8205917202879, 31.51032499137132, 31.71667764029227, 31.695285715303864, 8893.687110106144, 8943.778962254597, 8961.497906165458, 184.9224668507768, 31.467796065924176, 11.825547324554918, 8891.745928414322, 8943.072105963694, 8952.074263785964, 0.9999986959886293, 0.9999908596620318, 0.9999986800591391, 59.97801702820036, 59.9749617942461, 59.974676138343675, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8711, 4.524803, 2746.022, 606.2449, 4.528883, 2746.21, 594.7569, 9.235965, 5493.307, 785.3966, 6.984887, 5485.692, 601.1263, 9.141284, 5495.543, 593.7303, 9.250527, 5492.384, 99.93872, 99.94559, 99.96184, 99.82328, 100.0, 99.94504
79071.87680000001, 283.3748916403652, 283.32316202718545, 283.9018580884819, 31.533569253477673, 31.709899527287714, 31.71196866949251, 8897.682381039653, 8946.02979286039, 8956.24751700849, 187.58742473706207, 36.35450799515331, 15.64054787392979, 8892.156233499998, 8947.316434996152, 8956.837508724382, 0.9999986473095358, 0.9999932365960288, 0.9999981994591123, 59.97876742859658, 59.98006987212253, 59.981036910469726, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8711, 4.52516, 2746.07, 606.42, 4.52833, 2746.486, 594.7764, 9.236333, 5493.465, 786.1539, 6.976061, 5487.974, 603.4915, 9.104576, 5493.933, 596.2553, 9.214819, 5494.823, 99.94062, 99.94573, 99.96472, 99.85129, 99.98464, 99.98943
79074.29164000001, 283.4550577296204, 283.3622610546264, 283.8517585824902, 31.514318388036628, 31.706204587699723, 31.72336814879179, 8888.646394430823, 8939.79313176885, 8950.925296192429, 187.14366685608252, 39.57526493750811, 12.33358592112836, 8890.661889474126, 8944.846237423333, 8952.787588235122, 0.9999985751274664, 0.9999925837642635, 0.9999990367754182, 59.979986647996455, 59.97919497690397, 59.97975823833553, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 612.3715, 4.47626, 2741.554, 601.848, 4.56167, 2747.887, 598.2122, 9.195101, 5494.968, 786.7365, 6.974958, 5486.202, 601.6794, 9.138544, 5495.435, 593.79, 9.249795, 5492.329, 99.77627, 100.0, 99.99554, 99.84604, 100.0, 99.94629
79076.64820000001, 283.2921099088193, 283.43300866518877, 283.87865116084356, 31.516670167166463, 31.730181931182383, 31.708049383262207, 8892.32911400542, 8947.627102929404, 8962.41715990588, 186.59733530558412, 34.63736039250034, 14.14016260946255, 8894.396803064956, 8947.308183562594, 8960.499782171191, 0.9999983335342731, 0.9999934198627114, 0.9999989955284629, 59.983575807382024, 59.98117877605009, 59.98072715852489, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.812, 4.524803, 2746.07, 600.1553, 4.5788, 2747.934, 594.7375, 9.236149, 5493.364, 791.6299, 6.938186, 5492.591, 601.1835, 9.140919, 5495.592, 593.7105, 9.251077, 5492.378, 99.9366, 100.0, 99.96182, 99.94361, 100.0, 99.94491
79079.11052, 283.32303277159673, 283.29695839102465, 283.8868421052364, 31.50217993039276, 31.695416643791052, 31.702010689296813, 8877.519675248735, 8937.41516518125, 8947.117063569307, 187.14507743700824, 33.86244769322457, 11.471368052954176, 8891.438998838425, 8942.603811638486, 8954.264429489356, 0.9999977568281267, 0.9999931842989568, 0.9999990050490667, 59.984357637759054, 59.98350640621349, 59.98111390636913, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 600.5821, 4.57638, 2748.037, 593.7739, 4.625218, 2746.339, 588.3704, 9.321559, 5484.522, 797.9216, 6.887255, 5495.694, 594.9651, 9.23278, 5493.575, 587.3286, 9.334396, 5482.539, 100.0, 99.94837, 99.80294, 100.0, 99.96782, 99.7659
79081.54492, 283.3544917415503, 283.3151785662681, 283.81038019984345, 31.521180607436865, 31.738088260944203, 31.708967194172182, 8894.906838478893, 8946.980725401023, 8963.126906438798, 187.92223138865984, 34.71746394453703, 13.385614548691592, 8897.998281575414, 8944.532907003297, 8964.689481649997, 0.9999990085152035, 0.9999928375413449, 0.9999979196054862, 59.98147203448456, 59.98435628670572, 59.980115994199124, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8711, 4.524803, 2746.404, 600.058, 4.579353, 2747.88, 594.7375, 9.235965, 5493.306, 791.6688, 6.937818, 5492.422, 601.2216, 9.140736, 5495.694, 593.6906, 9.25071, 5492.437, 99.94271, 100.0, 99.96193, 99.94574, 100.0, 99.94176
79083.96684000001, 283.38318084094675, 283.2741064064126, 283.8865163827968, 31.5268683286025, 31.70981253061484, 31.698683968649764, 8893.469672469268, 8940.431961533423, 8956.608078825027, 187.9516940709509, 34.661133805495865, 13.082937881187263, 8903.85321211195, 8941.684739563978, 8958.569284681915, 0.9999985340556847, 0.9999917546746931, 0.9999980431812824, 59.98499375586344, 59.98270675654256, 59.98460837069389, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8317, 4.524803, 2746.017, 593.6378, 4.625034, 2746.229, 594.7375, 9.236333, 5493.312, 791.6688, 6.937818, 5492.134, 601.8511, 9.121743, 5494.8, 595.5594, 9.218299, 5494.395, 99.93869, 99.94644, 99.96193, 99.9436, 99.99721, 99.98163
79086.28784, 283.33227510441645, 283.2586830269504, 283.8903287833224, 31.54510720388505, 31.71921864525109, 31.731492724456743, 8888.020494934492, 8944.710163360967, 8955.136598033632, 184.90173584119066, 36.45074897517121, 15.467989852702885, 8897.926974393076, 8943.536564353984, 8963.124530199419, 0.9999988009320654, 0.9999909864820714, 0.9999989775147577, 59.97827014751593, 59.97751249867493, 59.97899684987579, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.1996, 4.468408, 2740.356, 588.054, 4.662978, 2742.67, 599.5128, 9.173012, 5495.434, 788.1735, 6.961352, 5490.198, 603.2054, 9.116081, 5495.355, 594.963, 9.241738, 5492.728, 99.72801, 99.81686, 100.0, 99.90527, 99.99912, 99.95383
79088.66552000001, 283.2119794211187, 283.24692693997787, 283.8910546946996, 31.537286587944482, 31.705480017130252, 31.71596028598658, 8885.550805292569, 8942.21301098926, 8963.583805793105, 185.24580637803, 30.202363598680222, 11.561429026265614, 8895.688593621313, 8945.309882838239, 8956.370682537174, 0.999998783705937, 0.999994093656772, 0.9999991148794379, 59.97535216163489, 59.97785140860512, 59.975640391153796, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8711, 4.524625, 2745.908, 593.6572, 4.625586, 2746.338, 594.7569, 9.236333, 5493.313, 785.416, 6.984519, 5485.639, 601.2026, 9.140736, 5495.542, 593.7303, 9.250527, 5492.376, 99.9448, 99.94221, 99.96194, 99.82531, 100.0, 99.94491
79091.06032, 283.2013658013788, 283.33203124326815, 283.7881915904135, 31.511984180312822, 31.665495542884475, 31.6984144803329, 8879.213156027465, 8935.8630422994, 8949.921044904779, 187.26262221830638, 32.115359919386265, 14.85872000941663, 8882.499701093755, 8935.008806966945, 8955.680783955702, 0.9999982058801083, 0.9999942695757363, 0.9999989416342033, 59.9802851249533, 59.978152741489055, 59.973785482475414, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 600.9172, 4.575131, 2747.922, 600.0775, 4.579537, 2748.16, 588.4481, 9.321007, 5484.699, 779.0661, 7.028279, 5475.964, 594.9269, 9.23351, 5493.409, 587.3485, 9.334213, 5482.659, 100.0, 100.0, 99.8052, 99.64626, 99.96342, 99.76808
79093.50824000001, 283.1596163372874, 283.1839755446617, 283.8606958451468, 31.5456736960827, 31.734136081849876, 31.716535495630307, 8889.436635704005, 8942.543119338963, 8955.786359781883, 183.04889501857315, 35.07046710351369, 11.53869473263785, 8889.455452659206, 8944.874557075142, 8964.477852927797, 0.9999985654586975, 0.99999253851649, 0.9999994571974534, 59.972459519730315, 59.972677386201276, 59.97332537320613, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.7725, 4.524981, 2746.127, 593.735, 4.625586, 2746.288, 594.7569, 9.236149, 5493.312, 785.3771, 6.984887, 5485.973, 601.1835, 9.140919, 5495.484, 593.7303, 9.250527, 5492.442, 99.94268, 99.95666, 99.96275, 99.82635, 99.99936, 99.94396
79095.91144000001, 283.16977059779475, 283.17081095952295, 283.8706533887876, 31.535231925791336, 31.713339278340225, 31.72590484162956, 8887.918089857041, 8945.578310644421, 8963.962754713632, 188.47175700849766, 33.945384171825935, 11.464832050143286, 8892.853844328181, 8951.755668503354, 8966.85177234947, 0.9999985886043846, 0.999990630872059, 0.9999990600223794, 59.977698682852285, 59.976896688441244, 59.97589967629273, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.7922, 4.52516, 2746.127, 600.0775, 4.579537, 2748.042, 594.7764, 9.236149, 5493.313, 785.3966, 6.984887, 5485.745, 601.2026, 9.141101, 5495.426, 593.7303, 9.249063, 5492.979, 99.93677, 100.0, 99.96182, 99.82627, 100.0, 99.95587
79098.34368, 283.22991424345906, 283.18960975967354, 283.83467105842186, 31.538397305976282, 31.715751200827153, 31.72753260842937, 8895.716939915636, 8942.005853286191, 8948.874593964441, 185.3278198913663, 35.22003421505339, 16.573236075977547, 8897.682729253072, 8945.379901629625, 8962.480280332693, 0.9999984539367965, 0.9999927247564236, 0.9999987694851971, 59.9766323858602, 59.97728917442948, 59.97963114046499, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.1996, 4.468586, 2740.061, 606.42, 4.528699, 2746.264, 600.9493, 9.146137, 5495.667, 790.5619, 6.950688, 5490.539, 604.9031, 9.081748, 5494.467, 596.7921, 9.211706, 5494.294, 99.724, 99.95174, 100.0, 99.91566, 99.97515, 99.98106
79100.77728000001, 283.24500394154, 283.15287502067997, 283.78909267732547, 31.553305504747193, 31.72895071589035, 31.733760706648468, 8889.951733107757, 8939.171504780737, 8960.407808324166, 185.8196269762966, 30.08668656176542, 16.02029242903791, 8895.19016046636, 8946.931679114454, 8960.718987623073, 0.999998779341654, 0.9999939318662672, 0.9999991142867451, 59.98068342216713, 59.982387165521246, 59.97971404461086, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.812, 4.525517, 2746.022, 600.0192, 4.578984, 2748.098, 594.7375, 9.236517, 5493.357, 791.2416, 6.941127, 5492.532, 601.1644, 9.141284, 5495.606, 593.7303, 9.25071, 5492.443, 99.93887, 100.0, 99.96169, 99.94361, 100.0, 99.94296
79103.09068000001, 283.14642121580937, 283.09306852639975, 283.78278319414403, 31.514503929045883, 31.70289992360197, 31.707284095228797, 8879.553488949272, 8939.015813154094, 8946.230261888584, 184.2385403397465, 35.26287319383573, 17.286519114209113, 8891.979858302402, 8942.073309834435, 8951.88548234123, 0.9999991469532425, 0.9999929838050988, 0.9999985803874547, 59.977395832946655, 59.97646029559576, 59.97693934882377, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 602.5142, 4.563888, 2748.006, 594.2408, 4.621534, 2746.173, 588.4481, 9.320455, 5484.535, 797.9216, 6.887255, 5495.413, 594.9651, 9.233145, 5493.452, 587.3684, 9.334396, 5482.664, 100.0, 99.95431, 99.80222, 100.0, 99.96539, 99.7659
79105.45384, 283.1318203944572, 283.18253807851414, 283.7964536981617, 31.522750364848196, 31.73007698479392, 31.698981716094774, 8895.484162360366, 8945.838833012134, 8960.79508042451, 191.06192376679837, 29.529031692709395, 15.496470191892058, 8895.840273220641, 8947.199469710555, 8958.855083225631, 0.9999982132060298, 0.9999932055790496, 0.999998552987402, 59.97608104104229, 59.974982472062216, 59.97630988382394, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8711, 4.524625, 2745.908, 600.0386, 4.579353, 2747.879, 594.7375, 9.236333, 5493.303, 791.6299, 6.937818, 5492.305, 601.1835, 9.140553, 5495.708, 593.7502, 9.250344, 5492.443, 99.94671, 100.0, 99.96288, 99.9436, 100.0, 99.94515
79107.90924000001, 283.16178705577596, 283.1922126467136, 283.7593713296767, 31.537540145807647, 31.740806882869908, 31.717834154070502, 8890.163001042389, 8949.38297861595, 8959.259476852776, 183.74114046592877, 32.59335693765115, 12.863347454589643, 8891.190053433063, 8939.87352147485, 8950.23562415716, 0.9999984014635631, 0.999992681558128, 0.9999989486856288, 59.97512153527064, 59.97889675950233, 59.9733396010608, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8317, 4.525339, 2746.18, 600.0192, 4.579721, 2748.156, 594.7375, 9.236149, 5493.306, 791.6299, 6.938002, 5492.422, 601.1644, 9.141649, 5495.592, 593.7502, 9.250527, 5492.443, 99.94061, 100.0, 99.9629, 99.94264, 100.0, 99.94296
79110.3102, 283.1645919704342, 283.21431167291803, 283.6484772139513, 31.550460861032096, 31.7390859930278, 31.733758156893675, 8899.689444370837, 8940.605468984551, 8957.332489931003, 188.99362413752624, 33.6092241827746, 14.309512333129987, 8895.92455728916, 8950.101356665202, 8959.504125580772, 0.9999986454733177, 0.9999908418606313, 0.9999984818959589, 59.974450872128976, 59.974134619966556, 59.974991632493406, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.1799, 4.467872, 2740.061, 606.42, 4.528699, 2746.326, 601.027, 9.14356, 5495.571, 785.3966, 6.984335, 5485.978, 607.3256, 9.048144, 5492.431, 598.6013, 9.185703, 5495.279, 99.71619, 99.9438, 100.0, 99.82639, 99.93899, 99.99772
79112.77224, 283.19740228593025, 283.12198996049074, 283.6144048562013, 31.53166301294233, 31.734540907906478, 31.72424704738107, 8892.603755407546, 8946.643192804268, 8957.271967091994, 184.16372186668377, 35.09149138525663, 12.323539395803891, 8888.500405084587, 8945.808086184288, 8954.862458844824, 0.999997621806123, 0.9999927091433778, 0.999998647422177, 59.97134994479667, 59.97017934838518, 59.96858996092895, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8317, 4.524981, 2745.61, 599.9024, 4.580642, 2747.994, 594.7569, 9.235965, 5493.365, 787.921, 6.965949, 5487.63, 601.2216, 9.141466, 5495.717, 593.7502, 9.250344, 5492.329, 99.94431, 100.0, 99.9629, 99.87407, 100.0, 99.94405
79115.206, 283.1040246532568, 283.0548119860179, 283.6433461603584, 31.455263409073304, 31.678553009415676, 31.655591180240258, 8876.066442021256, 8923.230072406288, 8935.481786124672, 181.92039571105465, 35.213564354769915, 15.309216532526989, 8878.266206516419, 8923.92734795597, 8934.157395850314, 0.9999971943096913, 0.9999931403445422, 0.9999984822433589, 59.97429802157117, 59.970817635716536, 59.97245032898749, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 616.4328, 4.437354, 2733.288, 595.7973, 4.61435, 2746.678, 588.9139, 9.314196, 5484.648, 779.1244, 7.028462, 5475.96, 594.9651, 9.233328, 5493.401, 587.3286, 9.334396, 5482.659, 99.52434, 99.96273, 99.80995, 99.64618, 99.96558, 99.7649
79117.59820000001, 283.18470508523916, 283.20819647937554, 283.7359378708002, 31.520411448965614, 31.71861495848975, 31.69302692686803, 8883.058322733363, 8940.086914993757, 8953.072300981094, 185.9676666599712, 31.307464579221232, 14.73003997812225, 8891.629301809686, 8932.793099989934, 8948.036811622049, 0.9999991642718147, 0.9999932991285242, 0.9999992848501286, 59.97707650771092, 59.978630797366314, 59.97699499976289, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.0024, 4.468229, 2739.956, 600.0192, 4.579721, 2747.991, 594.7569, 9.235965, 5493.312, 785.3966, 6.984887, 5485.915, 601.1644, 9.140553, 5495.492, 593.7105, 9.25071, 5492.33, 99.72191, 100.0, 99.96299, 99.8254, 100.0, 99.94503
79119.97320000001, 283.14048320547147, 283.0934766184241, 283.68552445898104, 31.5237726243368, 31.719336396232357, 31.702982497517784, 8891.827342056951, 8943.801853053968, 8959.593389695641, 179.23880334713795, 34.84295609920673, 13.871790261748629, 8889.92885602335, 8943.53018985101, 8954.608809852292, 0.9999981172497966, 0.9999931166593045, 0.999997659745423, 59.98378924789591, 59.98100666280358, 59.97890218127012, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.1996, 4.4693, 2740.009, 600.0775, 4.580826, 2748.158, 594.7569, 9.235965, 5493.253, 785.3771, 6.984887, 5485.634, 601.2598, 9.140919, 5495.583, 593.7303, 9.250344, 5492.385, 99.72624, 100.0, 99.96184, 99.82221, 100.0, 99.94506
79122.48572000001, 283.1551980593846, 283.19552613054327, 283.71818548978916, 31.541816487244155, 31.727524351800938, 31.703906743849174, 8893.690403645676, 8946.345497465847, 8957.442222682119, 185.52494607110066, 39.11617402460388, 19.212543891105724, 8889.887187577144, 8937.342947649755, 8952.104014960267, 0.9999985534766531, 0.9999923972585321, 0.9999985662239466, 59.981465334069526, 59.98387404671136, 59.98419506989569, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8317, 4.524981, 2746.18, 606.3616, 4.529804, 2746.376, 601.0076, 9.144113, 5495.743, 791.6882, 6.93745, 5492.534, 607.3256, 9.040839, 5491.796, 598.6411, 9.17966, 5495.409, 99.94463, 99.95375, 100.0, 99.94777, 99.92503, 100.0
79124.95404000001, 283.07894391495563, 283.2092131619305, 283.80588324015565, 31.5378475082747, 31.72810493125946, 31.727390427860477, 8889.722589370578, 8941.283631414886, 8958.28066165958, 185.06378726618777, 31.924918468025453, 15.009479501109126, 8892.543827165875, 8947.130517330605, 8954.34341608909, 0.9999988797944793, 0.9999922726278166, 0.9999983198677002, 59.98905982562282, 59.98960887075656, 59.98941524030923, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.2587, 4.46805, 2740.636, 600.058, 4.579353, 2748.266, 594.7375, 9.236333, 5493.364, 789.0667, 6.954733, 5491.273, 601.2026, 9.141101, 5495.585, 593.7105, 9.250894, 5492.39, 99.73056, 100.0, 99.96179, 99.90928, 100.0, 99.94392
79127.2936, 283.1701776699604, 283.10250613559595, 283.64006120849217, 31.504019205514055, 31.699620298990673, 31.694438806630455, 8883.990011096217, 8944.511652814552, 8946.984840058933, 183.08529407447486, 31.8909209588478, 15.39412800043192, 8886.466113927598, 8930.960367811767, 8948.39744113939, 0.9999990419297398, 0.9999932897125813, 0.9999991262518079, 59.99127364018558, 59.986547436895606, 59.98828263374269, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 604.6237, 4.546576, 2747.617, 596.4199, 4.60643, 2747.017, 589.9816, 9.305729, 5485.43, 797.7856, 6.887255, 5495.583, 595.0986, 9.231318, 5493.535, 587.3286, 9.334396, 5482.484, 99.98402, 99.98142, 99.8407, 100.0, 99.96599, 99.76808
79129.68952, 283.1535883737256, 283.1546813362302, 283.64212405417476, 31.56068198472985, 31.725992921414633, 31.7177723654055, 8892.531736417657, 8947.423971723723, 8963.323440878117, 183.39751680491895, 33.766115425905355, 15.118502800677561, 8892.838217746204, 8943.524240040057, 8955.189815922924, 0.99999959222879, 0.9999940205329559, 0.9999986403881889, 59.992372231035084, 59.99270620239067, 59.99225321160887, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.3979, 4.525695, 2746.075, 600.058, 4.579906, 2748.158, 594.7375, 9.236149, 5493.245, 791.6494, 6.937818, 5492.422, 601.1835, 9.140553, 5495.642, 593.7502, 9.250161, 5492.33, 99.94081, 100.0, 99.9629, 99.94575, 100.0, 99.94623
79132.06524000001, 283.16441960048485, 283.15856118264657, 283.7805700429452, 31.54272759879791, 31.734920753395386, 31.722668743941373, 8892.101918941742, 8946.35646813269, 8955.748620668852, 184.59489597502431, 34.09773806513431, 10.530542373082426, 8898.876709843365, 8949.26864372404, 8956.735806297316, 0.9999986683941734, 0.9999939057610918, 0.9999979282209142, 59.99281898068165, 59.993583161168864, 59.993401175588545, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.95, 4.525517, 2746.132, 600.058, 4.579537, 2748.216, 594.7764, 9.236333, 5493.364, 791.6494, 6.937634, 5492.363, 601.2216, 9.140736, 5495.627, 593.7303, 9.250344, 5492.449, 99.94287, 100.0, 99.96288, 99.94681, 100.0, 99.94623
79134.42980000001, 283.18782276142747, 283.17065203105335, 283.70442932807276, 31.527307563527486, 31.720213320760134, 31.716145464883084, 8888.044846935541, 8945.144192996713, 8959.787310732785, 188.17919706444934, 41.91171534324849, 16.526172209271863, 8898.611770926998, 8951.491663622222, 8954.93497370846, 0.999999134357948, 0.9999919659551185, 0.9999992388030522, 60.001089040937146, 59.99807301426404, 59.99610851370665, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 613.2193, 4.468408, 2740.118, 606.3422, 4.529067, 2746.212, 600.9299, 9.145033, 5495.632, 785.4354, 6.984335, 5485.916, 607.4781, 9.037917, 5490.803, 599.993, 9.159517, 5495.673, 99.72591, 99.94576, 100.0, 99.82735, 99.91652, 100.0
79136.83676, 283.25472213162357, 283.23055477347003, 283.7293659387556, 31.494825162323558, 31.703122785257005, 31.707887278693143, 8886.13896419003, 8945.046018506924, 8948.951095686634, 183.9298602280744, 35.71080326210222, 14.090282239657427, 8893.963864269477, 8942.009982334703, 8954.613005521944, 0.9999980402590134, 0.9999929418696362, 0.999998705886829, 59.997412732112174, 60.001095188992146, 60.00394027912655, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 600], 5500.0, [], 606.8514, 4.525695, 2746.238, 599.9997, 4.579721, 2747.99, 594.7569, 9.236149, 5493.313, 791.0474, 6.942414, 5490.937, 601.2407, 9.141466, 5495.651, 593.7701, 9.250161, 5492.39, 99.94477, 100.0, 99.96288, 99.93222, 100.0, 99.94416
