TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
79456.75032, 283.4746972756368, 283.41852617948337, 284.0034011449114, 31.515310750216333, 31.679444002845532, 31.696215122375364, 8888.837735309555, 8944.061344601048, 8955.899101337116, 184.13025235670466, 41.58627449050209, 17.713292646916443, 8885.306434590802, 8936.961545477254, 8958.921046222167, 0.9999988709506832, 0.9999898985682096, 0.9999992747681372, 59.985840777739774, 59.983823444246184, 59.985445321006026, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 605.4517, 4.541758, 2747.198, 597.0035, 4.602377, 2747.358, 590.7386, 9.298918, 5486.851, 797.3002, 6.889278, 5495.416, 595.1177, 9.230771, 5493.487, 812.384, 6.747643, 5486.313, 99.98166, 99.98756, 99.85621, 100.0, 99.96542, 99.84404
79459.13796000001, 283.37465276305636, 283.2311323704936, 284.0780079451479, 31.542074628977502, 31.732373666130897, 31.7282437694171, 8888.27580675963, 8952.20011553059, 8965.444040341145, 183.802840034803, 40.37741114405503, 16.760769571832952, 8899.251801331124, 8948.882759021637, 8960.57526777247, 0.9999986812372025, 0.999991588450053, 0.9999993398667183, 59.98277389545342, 59.98560440998248, 59.988112309848006, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.6542, 4.527123, 2746.127, 600.0386, 4.579906, 2747.936, 594.7569, 9.236149, 5493.306, 791.6494, 6.937634, 5492.475, 601.1263, 9.142015, 5495.523, 820.2769, 6.673295, 5473.961, 99.94269, 100.0, 99.96182, 99.9467, 100.0, 99.6118
79461.58528, 283.5654864894902, 283.2207373631745, 284.0003644511074, 31.550790597589092, 31.72785816585768, 31.71932344435049, 8901.047347603648, 8946.782674088332, 8965.831842013082, 187.11128166429035, 40.02792695989342, 8.873485984735453, 8904.524044717795, 8943.077856751399, 8959.224738451097, 0.9999977373720088, 0.9999897466476995, 0.9999990960645392, 59.97991919081801, 59.98320188429215, 59.983830586838174, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.812, 4.524981, 2746.347, 599.9802, 4.579906, 2748.101, 594.7569, 9.236333, 5493.298, 791.6494, 6.937634, 5492.252, 601.1072, 9.142562, 5495.459, 820.3564, 6.673479, 5474.249, 99.94079, 100.0, 99.96179, 99.94575, 100.0, 99.60974
79463.94964, 283.37946883801806, 283.4563947980758, 284.00893357826686, 31.53005836756809, 31.72134108366056, 31.70489033784597, 8899.082711877067, 8941.428414440677, 8964.953125279671, 186.12928239055418, 42.28721234936984, 16.961677256557778, 8891.5494223721, 8942.923660315768, 8962.163000967395, 0.999998434729933, 0.9999871071119419, 0.9999990400803311, 59.98642080230297, 59.98492616063476, 59.98416103769825, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 613.1996, 4.468229, 2739.956, 606.3033, 4.529252, 2746.154, 601.027, 9.144297, 5495.729, 785.416, 6.984519, 5485.804, 607.3637, 9.039743, 5490.723, 826.6588, 6.601512, 5458.734, 99.72609, 99.94367, 100.0, 99.82328, 99.91482, 99.30255
79466.33608000001, 283.2728006961802, 283.4030464538964, 284.02357825605094, 31.56103736491107, 31.741786699818373, 31.739672994763477, 8898.766117562129, 8942.491773878384, 8962.706410511675, 183.12149082617827, 42.04041865865884, 13.934435487107748, 8898.895135927321, 8948.260342376834, 8962.448674053956, 0.9999983631536195, 0.9999876578824611, 0.999999570544051, 59.984260860199726, 59.9801235182553, 59.9781743273566, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.9105, 4.525874, 2746.022, 599.9413, 4.579537, 2748.212, 594.7181, 9.236701, 5493.422, 791.6688, 6.937818, 5492.135, 601.1072, 9.142745, 5495.51, 820.2968, 6.673112, 5474.307, 99.94686, 100.0, 99.96179, 99.94051, 100.0, 99.61297
79468.75592000001, 283.1049919890238, 283.3113717562252, 284.1273034837746, 31.53680750430172, 31.716453393936405, 31.70351559890471, 8887.036673527353, 8943.100853105638, 8956.787271923535, 180.34085305613007, 44.20074181691962, 10.268396128226868, 8894.73944124009, 8934.573841300882, 8964.460251404033, 0.9999997792035019, 0.9999863839167995, 0.9999982204989954, 59.98410204956906, 59.97920618892111, 59.97576587403701, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.9105, 4.525517, 2746.135, 599.0074, 4.591878, 2747.869, 592.214, 9.276461, 5488.984, 795.6107, 6.901229, 5495.174, 596.4529, 9.216708, 5493.849, 808.9247, 6.770716, 5488.024, 99.94077, 100.0, 99.90118, 99.9917, 99.97369, 99.90689
79471.12868000001, 283.11923686850326, 283.46776462131766, 283.98362901004583, 31.504613481731784, 31.75568755807398, 31.741303548257303, 8893.348332095222, 8944.643709505817, 8963.034035932831, 197.34459126083766, 39.51393440055563, 10.493675261960561, 8901.41009927145, 8954.241663989544, 8960.532998380848, 0.9999995159231263, 0.9999883696513819, 0.9999991173983827, 59.97698596571902, 59.97261296269552, 59.974935987423514, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 603.9336, 4.543542, 2747.076, 598.8713, 4.588562, 2747.988, 594.6016, 9.238173, 5493.35, 791.6494, 6.937634, 5492.363, 601.1263, 9.142927, 5495.631, 820.3962, 6.672014, 5474.019, 99.9815, 100.0, 99.96262, 99.94467, 100.0, 99.61603
79473.47976, 283.4543831874453, 283.28803596427366, 284.2381689181132, 31.527822324268072, 31.740944341585628, 31.72602594950968, 8890.835133954126, 8960.894893112585, 8969.656159434146, 186.64138035054202, 41.007461347766366, 13.607589884579852, 8905.016318835815, 8943.817233524329, 8959.95381041673, 0.9999987325932689, 0.9999906299670047, 0.9999992056528676, 59.9770124095378, 59.97657676642319, 59.97707555804352, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.812, 4.525339, 2746.08, 599.9024, 4.58009, 2747.991, 594.7569, 9.235965, 5493.313, 791.6688, 6.937818, 5492.475, 601.1072, 9.142745, 5495.732, 820.2968, 6.673479, 5473.903, 99.93469, 100.0, 99.96179, 99.9467, 100.0, 99.60665
79475.861, 283.3338379313146, 283.25339926206, 283.8971822883006, 31.518297279778313, 31.70322720044444, 31.710042011843075, 8891.832637120628, 8945.31761812942, 8951.13044165683, 185.1352576326426, 39.569399851288836, 15.177202304392267, 8888.836718782773, 8947.131508989003, 8961.447303235369, 0.9999986500432103, 0.9999911846707288, 0.9999983905152154, 59.98297078194039, 59.9887038840449, 59.99081086952925, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 613.1996, 4.468229, 2740.071, 606.3422, 4.529252, 2746.213, 601.0464, 9.143192, 5495.631, 785.3966, 6.984703, 5485.809, 607.4019, 9.040109, 5490.898, 826.7582, 6.602245, 5456.728, 99.72227, 99.94978, 100.0, 99.82627, 99.91681, 99.30667
79478.3294, 283.35943315756225, 283.26336775074, 283.95297204430557, 31.55477482140688, 31.72232072678833, 31.73619412176673, 8900.37502992135, 8947.14773197914, 8967.804449731882, 181.96796155698758, 42.45976073797948, 9.525996609831054, 8899.690442298248, 8949.759353805852, 8975.759381451106, 0.9999982146351595, 0.9999912170641447, 0.9999983891602836, 59.99324925652184, 59.984549566002634, 59.99223510944285, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8317, 4.52516, 2746.237, 599.9219, 4.58009, 2747.935, 594.7569, 9.235781, 5493.312, 791.6688, 6.937634, 5492.591, 601.1453, 9.142015, 5495.633, 820.3763, 6.672746, 5473.843, 99.94668, 100.0, 99.96073, 99.94882, 100.0, 99.60765
79480.74836000001, 283.32261208463956, 283.3147497889362, 283.9597343658417, 31.536059437168117, 31.746222587653524, 31.72908822597009, 8888.574933391705, 8952.464479478638, 8965.043710052572, 180.24132605964132, 43.40710483988801, 15.32282097796633, 8887.24131866043, 8942.721214046653, 8962.289375920904, 0.9999990645834987, 0.9999875951055198, 0.9999988129682824, 59.98198837065652, 59.98196340947235, 59.98848266128705, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8711, 4.524981, 2746.07, 600.0775, 4.579906, 2747.995, 594.291, 9.242408, 5491.779, 793.4553, 6.92366, 5493.966, 598.4749, 9.188219, 5495.09, 816.3802, 6.714864, 5483.484, 99.94288, 100.0, 99.94928, 99.97384, 99.99429, 99.76337
79483.1772, 283.3452169132767, 283.2412563903681, 283.98449129419686, 31.55343462805431, 31.76086730622735, 31.72781209262554, 8892.162763626819, 8950.265749356991, 8974.651974235268, 178.0095941485033, 40.75660242838512, 11.13891244471779, 8884.526449143617, 8961.140340086582, 8967.752774437093, 0.9999992360885086, 0.9999909081670252, 0.9999996518848484, 59.98323419589826, 59.98581384733503, 59.982846602930785, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 601.8636, 4.559783, 2748.019, 596.7312, 4.601088, 2747.757, 592.9322, 9.261367, 5492.559, 792.0183, 6.937082, 5492.253, 601.1072, 9.142197, 5495.515, 820.3564, 6.672929, 5473.85, 100.0, 100.0, 99.93851, 99.94676, 100.0, 99.60778
79485.56120000001, 283.3946429471154, 283.3665473730721, 283.7442269095071, 31.53523383951441, 31.74680837317639, 31.724604611266383, 8899.910988282394, 8947.545550127077, 8968.007926986553, 187.2500431525229, 43.11274927970544, 14.548424957522911, 8907.541359316918, 8957.449893036024, 8971.155442070412, 0.9999995339772729, 0.9999886171091207, 0.9999982406687213, 59.98362926817055, 59.98326928904769, 59.98164776605703, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8317, 4.524981, 2746.018, 599.9802, 4.580458, 2748.21, 594.7375, 9.235965, 5493.306, 791.6688, 6.93745, 5492.475, 601.1072, 9.142745, 5495.465, 820.3564, 6.672197, 5473.789, 99.94671, 100.0, 99.96184, 99.94265, 100.0, 99.60874
79487.9498, 283.3133731730125, 283.272374884673, 283.95870314135766, 31.534951188446005, 31.720842766899217, 31.70211754763806, 8886.333058069979, 8940.36121591448, 8955.565637442147, 180.62063378525863, 34.69495093180285, 14.010997890251474, 8890.343824182388, 8953.300688676845, 8952.363121844875, 0.9999992970308447, 0.9999896881712818, 0.9999987289842787, 59.98551192093026, 59.983795026523524, 59.986408178294305, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 613.2193, 4.468586, 2740.066, 606.3228, 4.529067, 2746.432, 601.0076, 9.144113, 5495.686, 785.3966, 6.984703, 5485.804, 607.4019, 9.039927, 5490.888, 826.798, 6.601512, 5456.499, 99.72209, 99.94786, 100.0, 99.82424, 99.91783, 99.313
79490.36004, 283.3556837877989, 283.2845011722864, 283.8183641464232, 31.527240311083442, 31.75209309219228, 31.738320157540755, 8905.714623720221, 8940.404686831, 8966.500381926922, 183.2580242778772, 39.115021862932736, 17.607294819073985, 8888.298983281233, 8947.392438739818, 8964.839797748997, 0.9999985538899402, 0.9999883802142728, 0.9999979696346845, 59.97866787035861, 59.979141962553754, 59.97325613862438, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8317, 4.525339, 2746.017, 600.0192, 4.579537, 2748.216, 594.7569, 9.236149, 5493.304, 791.6688, 6.937634, 5492.306, 601.1453, 9.142015, 5495.623, 820.4161, 6.671831, 5474.018, 99.93869, 100.0, 99.96277, 99.94363, 100.0, 99.60776
79492.75304000001, 283.3421188413563, 283.1537911637039, 283.8006176270424, 31.54841545957799, 31.7670994232069, 31.75785289916675, 8902.42909200167, 8944.910675347788, 8960.093001091263, 187.132891781921, 41.51967031803429, 15.07298857204296, 8898.793784550802, 8949.430500845474, 8964.656682568659, 0.9999996174690421, 0.9999891123123437, 0.999998310067053, 59.97596743839241, 59.973273518785724, 59.977234179690036, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.9105, 4.524625, 2746.018, 600.058, 4.580274, 2747.882, 594.7569, 9.235965, 5493.193, 791.6494, 6.93506, 5493.051, 600.0199, 9.158998, 5495.595, 818.4876, 6.697834, 5480.0, 99.94479, 100.0, 99.95978, 99.95291, 100.0, 99.69911
79495.15368, 283.2439274890313, 283.25639265343057, 283.8377698020343, 31.53435060853424, 31.729328627662465, 31.72528737447548, 8895.379945705037, 8953.29827974396, 8964.607984608432, 188.06358505606795, 40.8120233416189, 13.768073268717671, 8897.670898929218, 8944.215530715088, 8966.657639459654, 0.9999986672288997, 0.9999897194166915, 0.9999989764291778, 59.97210928239671, 59.97279473028567, 59.96927234568213, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.6412, 4.575309, 2748.115, 594.6105, 4.615824, 2747.073, 590.8358, 9.289714, 5490.268, 794.5621, 6.918512, 5493.682, 599.5621, 9.160643, 5495.651, 820.0184, 6.674943, 5474.132, 100.0, 99.97301, 99.8875, 99.96867, 100.0, 99.61807
79497.51740000001, 283.2312824768375, 283.3401305524006, 283.92883419220067, 31.563137227414824, 31.735453261929027, 31.710087039479788, 8906.286376499875, 8954.383854927772, 8961.58798138678, 180.97058822348237, 43.43870883823229, 11.042823208315895, 8897.542079096815, 8951.443741053228, 8968.111852194106, 0.9999983980394102, 0.9999886659574431, 0.999998950586916, 59.96871639245103, 59.96985213432553, 59.96624869355137, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.7725, 4.52516, 2745.908, 600.0192, 4.579906, 2747.819, 594.7375, 9.236149, 5493.304, 791.6688, 6.937818, 5492.311, 601.0881, 9.141649, 5495.69, 820.4161, 6.673295, 5473.907, 99.9509, 100.0, 99.96075, 99.94564, 100.0, 99.61289
79499.96944, 283.13363755547147, 283.32088398977675, 283.9385893337103, 31.50438986854627, 31.705286936512064, 31.693962563945515, 8893.122393449887, 8946.035305332403, 8961.636134911609, 185.4758498574347, 39.72072576872506, 13.292111761007618, 8890.958715700293, 8935.155179388148, 8955.845497980683, 0.9999987520607981, 0.9999892141905841, 0.9999985024949622, 59.96791220321473, 59.970027128844514, 59.97167525404766, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 613.101, 4.467872, 2740.119, 606.2644, 4.529804, 2746.151, 600.9688, 9.144113, 5495.631, 785.3966, 6.984519, 5485.751, 607.4209, 9.039378, 5490.9, 826.6985, 6.600963, 5457.305, 99.7181, 99.94354, 100.0, 99.82531, 99.91605, 99.30671
79502.38040000001, 283.3968063128775, 283.4410140420086, 284.1261718698981, 31.53460508309307, 31.702560770420103, 31.710275593776256, 8894.839713806996, 8953.920458223805, 8970.479859636313, 184.39485715168303, 41.34001946909484, 16.25679773884667, 8903.779136962978, 8953.558150559604, 8966.302856929173, 0.9999995590747823, 0.9999893649890498, 0.9999993669785192, 59.97016433307118, 59.97431699863233, 59.97274873935707, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8514, 4.524803, 2746.074, 600.0192, 4.581195, 2747.991, 594.7569, 9.236333, 5493.304, 791.6494, 6.937634, 5492.252, 601.1644, 9.142015, 5495.532, 820.3564, 6.672563, 5474.251, 99.94078, 100.0, 99.96288, 99.94478, 100.0, 99.61508
79504.75712000001, 283.3892582359151, 283.3776415418656, 284.0060417043066, 31.53938667106197, 31.725699711020628, 31.712443584531794, 8901.326145956149, 8943.947528305667, 8962.714767519214, 184.7358639858894, 41.47755143774725, 12.553943134407746, 8897.284963597345, 8948.245126166754, 8961.447570664068, 0.99999896678396, 0.999989484375508, 0.9999991946245926, 59.976992620448, 59.97597645838369, 59.976732583167276, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.7331, 4.524803, 2745.908, 599.9608, 4.580458, 2748.215, 594.7764, 9.236333, 5493.422, 791.6688, 6.937634, 5492.311, 601.1453, 9.141831, 5495.789, 820.098, 6.67824, 5475.957, 99.94462, 100.0, 99.96392, 99.94574, 100.0, 99.63053
79507.15188, 283.13270255215326, 283.208682495309, 283.7628821587059, 31.554083169286585, 31.752070059088464, 31.727775417157762, 8895.056088702524, 8945.93435051237, 8960.684795960895, 191.733203610886, 40.25374571847533, 10.765181087424025, 8895.367835359359, 8946.511078141606, 8967.196316291032, 0.9999995882309406, 0.9999885286508192, 0.9999990147943835, 59.97570254605486, 59.97820137437933, 59.97544461770646, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.6215, 4.576202, 2748.094, 593.6572, 4.625586, 2746.451, 588.7781, 9.311619, 5487.081, 796.6982, 6.900861, 5494.945, 597.1015, 9.195341, 5495.449, 818.3484, 6.691241, 5476.641, 100.0, 99.95447, 99.82859, 99.99166, 99.99777, 99.67619
79509.55336, 283.18190420898975, 283.19113609456514, 283.9693287553554, 31.56390545803463, 31.72903029146816, 31.722569071294455, 8889.404847090882, 8951.242129116363, 8965.824767208966, 186.03217168078913, 39.92260019048172, 13.237170979980874, 8902.15754515745, 8946.09714795002, 8962.67310111504, 0.9999982576216568, 0.9999920944634196, 0.9999987542822304, 59.98053953551288, 59.980113308021046, 59.98417610045608, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8908, 4.525517, 2746.237, 600.0386, 4.579353, 2748.049, 594.7569, 9.236333, 5493.422, 791.6688, 6.937634, 5492.365, 601.1644, 9.14238, 5495.581, 820.3564, 6.671831, 5473.961, 99.94271, 100.0, 99.96073, 99.9436, 100.0, 99.60569
79511.99156000001, 283.3963624148702, 283.282620341989, 283.87765461374636, 31.509605492903958, 31.696916478966802, 31.690188011735415, 8890.15567222653, 8940.421495735534, 8951.028818140441, 186.02035455466103, 38.293922447904606, 16.44203822316311, 8886.432808673928, 8939.614851752, 8950.897124740117, 0.9999988399097964, 0.9999887337096105, 0.9999982965671624, 59.98327434139225, 59.9836771710606, 59.98071712838591, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 611.8984, 4.476795, 2740.29, 606.3616, 4.529436, 2746.154, 600.9105, 9.144665, 5495.625, 785.3966, 6.984519, 5485.692, 607.3828, 9.039927, 5490.896, 826.6588, 6.601329, 5457.078, 99.73859, 99.94969, 100.0, 99.82638, 99.91797, 99.30567
79514.34956, 283.19825292145373, 283.2516377158432, 283.83229420983736, 31.551410983782617, 31.73858988450447, 31.722281184267402, 8903.394318065484, 8947.083402848639, 8963.910124511429, 187.38939200938694, 38.17295281136694, 19.630881814098757, 8900.724828333954, 8952.130033620831, 8964.190223807751, 0.999998450884218, 0.9999913571655974, 0.9999972730360479, 59.99059908767465, 59.98754926161811, 59.98504839361605, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.812, 4.52516, 2745.96, 599.9997, 4.58009, 2747.879, 594.7375, 9.236333, 5493.364, 791.6688, 6.937634, 5492.311, 601.1453, 9.140919, 5495.423, 820.3365, 6.672563, 5473.732, 99.95069, 100.0, 99.96288, 99.94371, 100.0, 99.60984
79516.71888, 283.44208742443834, 283.4506661617723, 284.10715357747983, 31.51555173295166, 31.711255860686574, 31.714573932904333, 8897.93706567838, 8952.10721811545, 8962.622077487014, 186.28741669645206, 43.37924595998834, 9.362103640734404, 8901.404373428868, 8952.822734951425, 8968.610061223782, 0.9999989998594726, 0.9999899791399344, 0.9999990903578865, 59.98364831077912, 59.988008782207345, 59.98800619066519, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.9105, 4.524803, 2746.075, 599.9413, 4.580458, 2748.05, 594.7375, 9.236149, 5493.252, 791.6299, 6.937634, 5492.252, 601.1072, 9.14238, 5495.411, 820.3763, 6.673662, 5473.96, 99.9366, 100.0, 99.96084, 99.94575, 100.0, 99.60978
79519.13924, 283.46416727305694, 283.4382791897495, 284.12789869193415, 31.52374487234248, 31.715787312303437, 31.700817949214716, 8903.812686923477, 8940.81767530486, 8966.86535218353, 180.86698113431248, 38.27705588897163, 11.769189415087112, 8896.641392073718, 8939.708338358847, 8964.636087664352, 0.9999992531202457, 0.999990326034301, 0.999998980584158, 59.99350164596943, 59.99386592171896, 59.991822247875206, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.5229, 4.575666, 2747.926, 593.6766, 4.625218, 2746.448, 588.3898, 9.321007, 5484.588, 797.9798, 6.886704, 5495.408, 595.2512, 9.225474, 5494.234, 816.6188, 6.712667, 5475.67, 100.0, 99.95435, 99.80116, 99.99912, 99.97413, 99.7541
79521.4924, 283.4228802898733, 283.38467523979944, 284.1191707269875, 31.502630563864546, 31.71571449731732, 31.681305102008608, 8896.1530185995, 8951.9662283352, 8962.432300816403, 185.2040303780068, 40.792634606052474, 10.542125565857077, 8901.695553649233, 8936.488724038792, 8965.269395418683, 0.9999967624734863, 0.9999915457020894, 0.9999957587440583, 59.994646138007816, 59.99101341147469, 59.991040722520665, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8711, 4.525517, 2745.96, 600.0775, 4.579721, 2748.161, 594.7569, 9.236333, 5493.199, 791.6494, 6.937818, 5492.251, 601.1263, 9.14238, 5495.508, 820.3962, 6.672014, 5474.074, 99.94478, 100.0, 99.95988, 99.94884, 100.0, 99.61396
79523.88432000001, 283.7007247555188, 282.9620690823554, 284.00746110061164, 31.493126587622317, 31.700104480715634, 31.70294689318326, 8890.427962037156, 8941.594884859407, 8953.79851651438, 183.45675246345536, 44.22907225450422, 21.751921152625528, 8892.041601334906, 8943.064074924108, 8950.37716320141, 0.9999981414822539, 0.9999890092419141, 0.9999986411398701, 59.99566278758162, 59.994021430974065, 59.99156631234678, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 608.6849, 4.506064, 2743.827, 603.5406, 4.552276, 2747.551, 597.4164, 9.190682, 5495.893, 785.882, 6.981026, 5485.805, 607.3446, 9.039927, 5490.747, 826.6985, 6.601512, 5456.789, 99.88387, 99.99452, 100.0, 99.82633, 99.91602, 99.29733
79526.30168, 283.3067937613338, 283.31853565020214, 283.9396667800843, 31.496254797657045, 31.724491318554257, 31.704287745970298, 8899.37904492694, 8940.657232144702, 8964.412034835672, 186.23058292233327, 39.84091015945455, 12.991597403983178, 8897.85269140383, 8949.694082240087, 8961.416109969101, 0.9999983346356044, 0.9999886193873695, 0.999998280251777, 59.98831147148665, 59.98968184309651, 59.98954962265197, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8908, 4.524803, 2745.965, 600.0192, 4.579906, 2748.103, 594.7569, 9.236333, 5493.306, 791.6494, 6.937818, 5492.251, 601.1072, 9.142015, 5495.624, 820.4161, 6.671648, 5473.957, 99.93678, 100.0, 99.96182, 99.94679, 100.0, 99.60562
79528.66276, 283.2897905176421, 283.3351589106669, 283.943512725479, 31.545428762968488, 31.700754294160827, 31.71645845394394, 8897.075896062332, 8945.492032423439, 8960.190367033549, 189.96658693410336, 41.344152036677315, 15.74897607062394, 8901.862782846734, 8947.95984220856, 8965.091422552136, 0.9999978467671693, 0.9999907727389468, 0.9999975996037143, 59.98391007750688, 59.98516900020965, 59.98476048392163, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8514, 4.524981, 2745.965, 600.0386, 4.579537, 2747.991, 594.7375, 9.236149, 5493.306, 791.6494, 6.937634, 5492.305, 601.1072, 9.142927, 5495.633, 820.4161, 6.673662, 5473.849, 99.94251, 100.0, 99.96394, 99.94369, 100.0, 99.60776
79531.07100000001, 283.25556663571655, 283.3103488762191, 283.87400944686874, 31.548940687298167, 31.718224502306978, 31.735538582480096, 8890.61449289759, 8947.661529704117, 8964.741758264838, 187.02746270191227, 42.39616024270663, 16.588312771276378, 8905.102129971276, 8941.792223816981, 8965.359500686855, 0.9999982256042131, 0.9999889689072862, 0.999998422725905, 59.97879813422365, 59.97527844065013, 59.98013569391805, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.4638, 4.575488, 2747.927, 593.7739, 4.625034, 2746.175, 588.4481, 9.320455, 5484.635, 797.9216, 6.887255, 5495.698, 594.8316, 9.234971, 5493.436, 814.0143, 6.739219, 5485.465, 100.0, 99.94417, 99.80196, 100.0, 99.96309, 99.81915
79533.53488, 283.36065113168365, 283.4510159030002, 284.1712522910474, 31.536079849672618, 31.7196506362983, 31.719978261759188, 8893.358240898348, 8949.10432982029, 8970.41615789317, 186.3795497981714, 44.248146725815786, 17.82511051242409, 8902.302899850212, 8948.77355728874, 8956.81427209523, 0.9999982747201155, 0.9999892876096022, 0.9999989151579919, 59.976130733700266, 59.978095358927256, 59.9819149114494, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.812, 4.524981, 2745.964, 599.9802, 4.579906, 2747.876, 594.7569, 9.236149, 5493.306, 791.6688, 6.937818, 5492.417, 601.1072, 9.142015, 5495.73, 817.1953, 6.7123, 5482.226, 99.93675, 100.0, 99.96075, 99.94574, 100.0, 99.7602
79535.94964, 283.3604689861727, 283.4042304216582, 284.0519478729614, 31.4914792519915, 31.676465582079558, 31.673229090722078, 8887.344733284568, 8938.014254329588, 8957.702847325942, 185.97821855841948, 37.64032583337894, 21.244672318727964, 8885.244386788201, 8936.850419626646, 8956.349289031796, 0.9999972507073178, 0.9999897629652448, 0.9999989714610856, 59.979118147015164, 59.97937136031182, 59.97952834202892, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 607.226, 4.518378, 2745.089, 601.8869, 4.565722, 2747.828, 597.4746, 9.197309, 5495.063, 787.3967, 6.973487, 5486.832, 607.0394, 9.045953, 5490.843, 807.7517, 6.800014, 5492.745, 99.92775, 100.0, 99.9938, 99.86261, 99.9225, 99.95062
79538.35036000001, 283.4663021506367, 283.36335472675705, 284.0128987633677, 31.514317295781275, 31.68465331512457, 31.673294226601975, 8897.468537512108, 8951.45629559002, 8952.325834370276, 183.21761762269944, 42.101474699135906, 14.315087348942598, 8900.30747279246, 8943.757948370165, 8956.596010443629, 0.9999992168177078, 0.9999884006471628, 0.9999986830876137, 59.977986125839436, 59.97925505473568, 59.978293987407895, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 608.5074, 4.512846, 2745.444, 600.2916, 4.577695, 2748.049, 594.9705, 9.235781, 5493.425, 791.6688, 6.937818, 5492.476, 601.1453, 9.142015, 5495.581, 813.9547, 6.738486, 5485.867, 99.91783, 100.0, 99.96399, 99.94265, 100.0, 99.81592
79540.7532, 283.3470180647384, 283.48512788142864, 284.1586200510812, 31.498097739796854, 31.71197102364515, 31.661338200471715, 8893.336833926523, 8937.690662745856, 8964.01498858819, 186.9470137524795, 45.73093458913422, 16.60652404387929, 8888.512193187447, 8945.796030328962, 8956.663264257202, 0.9999988201828917, 0.9999895051618752, 0.9999977596166685, 59.982778583278304, 59.97852499573526, 59.9803053814392, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.9302, 4.524089, 2745.961, 600.1553, 4.580458, 2748.212, 594.7181, 9.236149, 5493.187, 791.6494, 6.93745, 5492.312, 601.1453, 9.141831, 5495.531, 814.074, 6.738853, 5485.867, 99.9408, 100.0, 99.96288, 99.94374, 100.0, 99.82232
79543.09740000001, 283.3164222794175, 283.38986821958787, 283.87827745609206, 31.50471898051663, 31.706396238710532, 31.69644248777886, 8894.976817548677, 8953.94033325022, 8961.194862247623, 184.73987660871467, 41.94864286702614, 11.57044478262469, 8892.213119235872, 8945.907691566435, 8964.924693519277, 0.9999985533326479, 0.9999889599987931, 0.9999987984473023, 59.977266012885536, 59.98121018606808, 59.97890523681872, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.3849, 4.575488, 2747.984, 593.7934, 4.625402, 2746.394, 588.4286, 9.321191, 5484.404, 797.9216, 6.887072, 5495.524, 594.8125, 9.235154, 5493.377, 820.3167, 6.672929, 5473.958, 100.0, 99.95238, 99.80185, 100.0, 99.96312, 99.60668
79545.47240000001, 283.31467263722305, 283.3570390956823, 283.8607633742262, 31.53426265974394, 31.71861982083972, 31.718239568728052, 8889.271967639253, 8949.938221263657, 8963.028772881253, 187.19916356651515, 41.1324679052168, 13.951013397037514, 8895.892267744339, 8950.121039150332, 8963.55824802243, 0.99999787586632, 0.9999893762111042, 0.9999988967186492, 59.97727424520943, 59.98008187359872, 59.97955601018493, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8317, 4.525517, 2746.127, 600.058, 4.579353, 2747.991, 594.7375, 9.235965, 5493.416, 791.6299, 6.937634, 5492.135, 601.0881, 9.142745, 5495.397, 815.1873, 6.727316, 5483.367, 99.93694, 100.0, 99.96382, 99.94051, 100.0, 99.78096
79547.89292000001, 283.3517191998825, 283.3575706960881, 283.8703796534795, 31.51625240081571, 31.68850122088915, 31.663005401788453, 8885.202278024186, 8935.180019622381, 8951.063244479694, 189.31543530852286, 43.72594448010932, 14.665708332682243, 8898.623347120189, 8943.558282866108, 8951.453941595393, 0.9999991214936783, 0.9999888168645, 0.9999993586745676, 59.98273515454308, 59.98154722952323, 59.982127501963184, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8711, 4.524981, 2745.966, 600.0192, 4.58009, 2748.162, 594.9899, 9.227865, 5494.308, 790.057, 6.949769, 5489.795, 604.1782, 9.093436, 5493.749, 824.6707, 6.616345, 5456.837, 99.9427, 100.0, 99.97464, 99.91249, 99.96988, 99.34841
79550.31944, 283.3395006705353, 283.408150361479, 284.01784081231364, 31.54259794979816, 31.712988875210414, 31.717572453443825, 8897.294649463842, 8949.473731636126, 8963.440518733383, 189.34021831019572, 42.37712588046634, 19.528616552461244, 8901.560222346327, 8949.540173537283, 8963.426596326173, 0.9999991278274635, 0.9999883883955024, 0.9999972685625066, 59.982832473282016, 59.98149414826569, 59.983516046275795, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 611.4055, 4.49018, 2743.2, 602.8207, 4.560933, 2747.881, 597.5522, 9.196941, 5494.469, 791.5328, 6.938186, 5492.421, 601.1453, 9.141466, 5495.574, 820.436, 6.672197, 5473.731, 99.83615, 100.0, 99.99915, 99.94464, 100.0, 99.60562
79552.75968, 283.51015210013475, 283.4773585043017, 283.97481601164077, 31.52522204711908, 31.728315682102618, 31.70257752229225, 8902.32067831892, 8942.314629004291, 8956.708183457624, 190.96738799807372, 43.291785449028566, 18.101657665482435, 8902.933205191037, 8948.36914695956, 8962.668083611501, 0.9999971991028621, 0.9999885703197223, 0.9999987471944338, 59.98156473930339, 59.983548798343385, 59.982074091672175, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.7725, 4.525339, 2746.08, 600.058, 4.579906, 2747.987, 594.7764, 9.235965, 5493.356, 791.6494, 6.938002, 5492.533, 601.1072, 9.14238, 5495.522, 820.3962, 6.67238, 5474.08, 99.94096, 100.0, 99.96179, 99.94361, 100.0, 99.61196
79555.15120000001, 283.4308829244887, 283.4628206528042, 284.04298187782535, 31.518739172929656, 31.710374120880015, 31.655127246524415, 8886.082463666718, 8935.881556081287, 8957.03540268135, 186.46440389801637, 42.781833152339686, 13.751405163322943, 8891.619007974152, 8940.689907918806, 8962.00247852874, 0.9999991427624051, 0.9999891991701391, 0.9999987868673516, 59.9861755816675, 59.986846983637136, 59.98911987717487, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.4638, 4.576916, 2747.979, 593.6766, 4.625586, 2746.062, 588.4286, 9.320639, 5484.582, 797.9604, 6.887255, 5495.525, 594.8316, 9.234424, 5493.392, 813.9745, 6.739402, 5485.632, 100.0, 99.94631, 99.80307, 100.0, 99.96326, 99.83792
79557.54032, 283.51982114014464, 283.54753061509797, 284.17461375947477, 31.51799900265381, 31.71738044713532, 31.680012072159894, 8902.610146450406, 8944.50248105688, 8966.325080386356, 188.95091335286406, 43.59889045759087, 14.769575517884732, 8907.80945498692, 8949.766141936469, 8968.886685327723, 0.9999982876409619, 0.9999888660471496, 0.9999986457536644, 59.98998668455136, 59.98863815005465, 59.988475024162966, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8514, 4.524981, 2746.127, 599.9024, 4.581011, 2747.878, 594.7375, 9.236333, 5493.246, 791.6494, 6.937818, 5492.48, 601.1072, 9.141831, 5495.644, 820.2173, 6.673295, 5474.076, 99.94475, 100.0, 99.96179, 99.94679, 100.0, 99.61187
79559.94896000001, 283.4856144318133, 283.4939861769855, 284.00554889308586, 31.45169126366859, 31.66932207610571, 31.65714483982798, 8885.719000554514, 8938.850763363187, 8953.715692819038, 182.95499907248268, 42.427648554917596, 10.767060339582713, 8894.489002413882, 8931.146029508936, 8953.682854053797, 0.9999983875162122, 0.999989586241154, 0.9999990280173432, 59.99442500643412, 59.98917390379877, 59.99243470957558, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8711, 4.52516, 2746.242, 599.9608, 4.580642, 2747.937, 594.7764, 9.235965, 5493.588, 791.1057, 6.941863, 5491.51, 602.7285, 9.110785, 5494.614, 823.5175, 6.637953, 5463.494, 99.94686, 100.0, 99.96288, 99.92915, 99.98563, 99.43289
79562.35052, 283.32536330139624, 283.36707097938495, 283.9356488808394, 31.5392501764995, 31.724057801100674, 31.708842045470732, 8899.744498024378, 8951.427093366423, 8958.939334411909, 185.96808148455466, 42.01531237694826, 18.457128696850305, 8894.376482429547, 8949.752875107455, 8962.135928425494, 0.999997936056832, 0.9999874397000118, 0.999998786437891, 59.996404954941696, 59.996955666748185, 59.9939455151967, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 612.8842, 4.475368, 2741.598, 604.5523, 4.548776, 2747.5, 598.7946, 9.185161, 5495.238, 789.6104, 6.950504, 5491.672, 601.7557, 9.137997, 5495.543, 820.436, 6.671648, 5473.96, 99.77784, 99.98828, 99.99699, 99.92072, 100.0, 99.60778
79564.75076000001, 283.3982360292293, 283.3826980521179, 283.91096216384125, 31.53838959515388, 31.729840618163653, 31.708361916502017, 8901.156268620165, 8947.678220905633, 8963.140738868464, 187.70804945943178, 45.455071386014424, 11.689251265895109, 8901.30641951852, 8940.018822386763, 8965.468211591327, 0.999997905257725, 0.9999900527767432, 0.9999977925887287, 59.99744372186475, 59.99512277410672, 59.997437960600294, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.8317, 4.525517, 2746.07, 599.9608, 4.580458, 2748.048, 594.7375, 9.236333, 5493.297, 791.6688, 6.937818, 5492.364, 601.1644, 9.141466, 5495.633, 820.3763, 6.672746, 5473.9, 99.94287, 100.0, 99.96167, 99.94468, 100.0, 99.60969
79567.16092000001, 283.33805924756433, 283.44530098640837, 283.9486785575801, 31.5171884632153, 31.694832024095312, 31.65817073782945, 8888.20868442913, 8939.094927037324, 8953.728000986403, 183.69406210012312, 40.162096169603046, 13.401856480201786, 8886.44468043044, 8944.663374188192, 8960.058046050637, 0.9999993349884228, 0.9999889565011327, 0.9999991087658553, 60.00115705790864, 60.00164669138532, 60.003219397655776, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 600.6609, 4.575845, 2747.979, 593.6572, 4.625402, 2746.448, 588.4286, 9.320455, 5484.582, 797.941, 6.886888, 5495.583, 594.8506, 9.234789, 5493.502, 814.1336, 6.736655, 5486.091, 100.0, 99.95435, 99.80305, 100.0, 99.96539, 99.83054
79569.49688, 283.2630527246351, 283.3815135905535, 283.937551684399, 31.51858436352598, 31.715481998483178, 31.701688321247595, 8896.075028680507, 8944.860120522346, 8961.420869779033, 189.46305291255476, 41.518623212677085, 10.929306120148794, 8896.360887482737, 8945.901911075602, 8965.404509424883, 0.9999977994093785, 0.9999900213238663, 0.9999990083483226, 60.00187086432485, 59.998341926702984, 60.0009422136404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.812, 4.525339, 2746.126, 599.9997, 4.580458, 2748.162, 594.7569, 9.235965, 5493.417, 791.6688, 6.937634, 5492.422, 601.1453, 9.141831, 5495.581, 820.2968, 6.67238, 5473.961, 99.94265, 100.0, 99.96384, 99.94361, 100.0, 99.6098
79571.8612, 283.586800179564, 283.58361324132454, 284.25406575377684, 31.480950649694467, 31.683329423439798, 31.661320099568346, 8892.153604879932, 8937.917720349495, 8957.03838851067, 185.00249779120486, 39.476941552176186, 17.1025469642218, 8888.684517528809, 8935.28474960118, 8955.835174760097, 0.9999989201694504, 0.9999909478271102, 0.9999991389186181, 60.003851539655166, 60.006036884939896, 60.006004830926585, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 606.7331, 4.526052, 2746.069, 599.9802, 4.580274, 2748.158, 594.7375, 9.236333, 5493.193, 791.6494, 6.937634, 5492.364, 601.2216, 9.141284, 5495.574, 820.4757, 6.667802, 5472.305, 99.94286, 100.0, 99.95978, 99.94478, 100.0, 99.59213
79574.30052, 283.5727662449241, 283.52716130121667, 284.243575192113, 31.508180123815677, 31.71180077707801, 31.676242335298156, 8897.551803933799, 8946.961638008306, 8958.217535994825, 185.79490386793896, 42.90157838731261, 18.477591937058605, 8899.334495597588, 8948.747463562493, 8961.540925722142, 0.9999980470394038, 0.9999903279799592, 0.9999991804191342, 60.00660451339021, 60.00531002855488, 60.00479438725106, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 600 800], 5500.0, [], 613.3179, 4.468408, 2740.065, 606.2449, 4.528883, 2746.603, 600.5805, 9.150371, 5495.586, 787.5326, 6.965765, 5489.562, 603.6632, 9.101837, 5495.045, 821.9867, 6.657731, 5472.479, 99.72208, 99.94149, 100.0, 99.88031, 99.9864, 99.55053
