TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
80655.92164, 282.4576163441566, 282.4343305571589, 283.046216601228, 31.61834309461835, 31.820924638291917, 31.815359895757783, 8898.630114301508, 8950.97867186352, 8972.40485440418, 185.97505589743923, 39.81872975135411, 16.274627702349107, 8898.385787586156, 8927.178150822328, 8967.798620017267, 0.9999986241000431, 0.9999913392817179, 0.9999992224408006, 59.992222684191354, 59.998617929317795, 59.99742127336371, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.51356, 2744.98, 600.2526, 4.577879, 2747.937, 593.5534, 9.252715, 5492.137, 780.6779, 7.017614, 5478.743, 790.176, 6.949223, 5491.09, 820.5155, 6.671281, 5473.674, 99.90699, 100.0, 99.94055, 99.6949, 99.92243, 99.60459
80658.26704, 282.46554220247515, 282.4087533015668, 283.0161742181524, 31.614141259514575, 31.80616152727262, 31.77847366809461, 8893.171147736217, 8944.615730572727, 8956.036652655132, 182.72881427427046, 40.3968553382515, 14.979103220834133, 8892.199265270614, 8941.957684790432, 8960.895030828533, 0.9999987540395133, 0.9999903193746474, 0.9999985461370354, 59.99918052812505, 59.99561666618657, 59.996202753084155, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.512311, 2745.032, 600.7001, 4.571617, 2747.939, 592.2722, 9.275356, 5489.118, 783.4353, 6.994264, 5484.554, 794.5823, 6.914524, 5494.791, 824.114, 6.630812, 5462.178, 99.90282, 100.0, 99.88561, 99.79111, 99.9844, 99.39538
80660.69252000001, 282.714872186689, 282.07151717470344, 282.9655426871549, 31.62115785287129, 31.84650726847206, 31.822332262374342, 8913.778862572959, 8938.2875212208, 8971.622576599635, 179.12952316408519, 40.32526394929846, 18.769191572252296, 8904.02046494979, 8948.146577481752, 8959.453685915802, 0.9999983727153147, 0.9999924041806716, 0.9999985806932877, 59.994434669453376, 59.99846183011031, 59.99498126253518, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 612.4701, 4.481435, 2742.006, 602.6846, 4.559091, 2747.879, 592.6993, 9.26468, 5492.042, 780.7167, 7.017614, 5478.467, 790.176, 6.94904, 5491.084, 820.4757, 6.671464, 5473.674, 99.78217, 100.0, 99.93239, 99.6918, 99.91943, 99.60772
80663.0552, 282.31321597647184, 282.3398606117436, 282.73337526294864, 31.66332923666971, 31.83917239551568, 31.83356231067019, 8905.390560064288, 8958.536122353788, 8967.368440250586, 190.22689266160887, 38.40864933669354, 12.79865111877589, 8901.314293746773, 8955.986610902843, 8967.126926446335, 0.9999976294577577, 0.9999932491138745, 0.9999990418493834, 60.001523230611966, 59.995550361581046, 59.99295923444039, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.512311, 2744.922, 600.2526, 4.578063, 2747.937, 593.5728, 9.252531, 5492.183, 787.0277, 6.972752, 5487.746, 796.4706, 6.899549, 5495.043, 820.4558, 6.670915, 5473.964, 99.89883, 100.0, 99.94138, 99.86267, 99.99344, 99.60569
80665.42812000001, 282.4223396772305, 282.4094914297488, 283.0152395344036, 31.695389211334756, 31.86695590616601, 31.866943154563746, 8905.91765202506, 8961.861269053017, 8973.489138690458, 187.81930808234574, 38.31562654955496, 16.214540283241632, 8912.887322320228, 8955.02312839274, 8973.817372389003, 0.9999991697737888, 0.9999911824249536, 0.9999986862996758, 59.99938427960497, 60.0057945563282, 59.99907668843233, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 601.9424, 4.564959, 2748.046, 593.8907, 4.624481, 2746.566, 599.8234, 9.160679, 5495.686, 793.3193, 6.924764, 5493.622, 802.689, 6.846952, 5495.526, 814.1336, 6.736472, 5485.585, 100.0, 99.94838, 100.0, 99.96448, 100.0, 99.82132
80667.82256, 282.4052471157011, 282.3938516350058, 282.9292846659966, 31.643672485527862, 31.861442824342983, 31.853073263935627, 8900.189811405293, 8951.999294112924, 8969.036536288884, 190.4045738104819, 35.68913471045835, 15.28332494415804, 8907.947885504394, 8947.805921548475, 8966.861589997048, 0.9999988923576457, 0.9999907902459709, 0.999998591776629, 59.99742920848174, 59.996185253713726, 60.001829093356896, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.33, 4.512311, 2745.089, 600.2916, 4.577695, 2747.992, 593.5728, 9.252715, 5492.131, 787.0277, 6.972568, 5487.74, 796.4516, 6.899366, 5494.988, 820.4757, 6.671098, 5473.675, 99.90302, 100.0, 99.94044, 99.86064, 99.99358, 99.60567
80670.19932, 282.58876995848, 282.5753777802571, 283.0916777952979, 31.622751768586017, 31.775884912505724, 31.759941437930603, 8882.899275614618, 8937.06196554406, 8951.742606195432, 184.6312335351604, 36.34236834807325, 14.884047356217252, 8888.797737544635, 8936.651098469414, 8949.764063417591, 0.9999990077152451, 0.9999909625968844, 0.9999981173234792, 60.00168697332085, 60.00129595264514, 59.999534124966694, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3103, 4.511953, 2745.146, 600.3304, 4.579169, 2748.047, 593.5534, 9.252531, 5492.131, 787.0277, 6.975142, 5486.836, 795.1163, 6.910324, 5493.953, 823.4778, 6.63777, 5464.122, 99.90699, 100.0, 99.93937, 99.8441, 99.9801, 99.44845
80672.62448000001, 282.52852375211785, 282.5792031113337, 283.1713011820599, 31.63150524529369, 31.820241089311544, 31.81992048101212, 8908.701981173303, 8958.363332341745, 8969.610571155365, 181.7512314436226, 39.16993996383735, 9.468435393520167, 8908.03820270811, 8954.38787337325, 8960.412644693934, 0.9999984831883869, 0.9999911350424323, 0.9999989180657991, 60.00325288645711, 60.00479392383492, 60.00160569694274, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.4613, 4.462697, 2739.67, 604.7663, 4.542145, 2747.442, 590.0593, 9.292107, 5489.018, 785.0859, 6.983784, 5486.772, 796.0701, 6.902653, 5495.156, 820.595, 6.670732, 5473.734, 99.69334, 99.98026, 99.88379, 99.8274, 99.99443, 99.60567
80674.99780000001, 282.6082327119359, 282.52481236827543, 283.16044970762687, 31.62527234634919, 31.813235130135173, 31.80704668328713, 8901.789992900713, 8948.400680325834, 8965.636634130973, 184.26760106865618, 35.689336077183725, 13.805770361862415, 8901.547616809956, 8947.907919029585, 8964.094597515252, 0.9999984243682097, 0.9999902021584728, 0.9999988341637996, 60.00354372503608, 60.000799832984086, 59.99943795910017, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3694, 4.512311, 2745.089, 600.2721, 4.577695, 2748.044, 593.5922, 9.252347, 5492.013, 780.6779, 7.017798, 5478.579, 790.1569, 6.949223, 5491.085, 820.4956, 6.671281, 5473.674, 99.9049, 100.0, 99.93829, 99.69905, 99.92255, 99.60565
80677.37204, 282.5614761708626, 282.5000086421459, 283.0951708307308, 31.646730441440095, 31.83849550045508, 31.822637337719353, 8894.54786346279, 8950.636589436857, 8968.164260023343, 185.1560006315549, 36.508897297006115, 10.20943835849539, 8905.078149107134, 8951.265849715373, 8966.315567468559, 0.999999108286615, 0.9999898199808129, 0.9999993573258255, 60.0046686759625, 60.00242410806607, 60.003715969833756, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 601.8833, 4.564601, 2747.883, 593.9296, 4.624297, 2746.342, 599.7264, 9.161415, 5495.634, 774.3862, 7.059168, 5466.529, 783.8431, 6.995792, 5483.759, 814.1336, 6.73812, 5485.691, 100.0, 99.95051, 100.0, 99.47552, 99.7881, 99.82655
80679.78084, 282.5437463967831, 282.49148155129893, 283.0008219043133, 31.652159573450973, 31.79391843936006, 31.821354504070623, 8899.89717016688, 8953.125636691344, 8955.387838679631, 189.55551224921027, 40.53745075206598, 13.379114454940918, 8906.813246137932, 8946.484085852733, 8965.357508471163, 0.9999985766093554, 0.9999905821424617, 0.9999989365134839, 59.99502687271109, 60.008647114593664, 60.00068523838479, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.33, 4.512489, 2745.031, 600.1943, 4.578616, 2748.047, 593.5728, 9.252531, 5492.13, 780.6779, 7.017614, 5478.579, 790.176, 6.948858, 5491.09, 820.4558, 6.671098, 5473.502, 99.90075, 100.0, 99.94142, 99.69798, 99.92543, 99.60358
80682.16780000001, 282.296681621154, 282.34666399990454, 282.81705618713175, 31.684891810662126, 31.807832732449274, 31.82226459388682, 8893.193599689028, 8950.44030502105, 8959.809798289265, 186.77391215762714, 38.387121402076446, 16.412894193249485, 8889.033703224879, 8940.634750050567, 8947.809891093828, 0.9999980348050649, 0.9999903142466109, 0.9999975686622048, 59.99947040693573, 60.00423555494711, 60.00255841792534, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3103, 4.512311, 2745.032, 600.2526, 4.5788, 2747.935, 593.534, 9.252531, 5492.065, 780.6779, 7.017614, 5478.579, 790.176, 6.94904, 5491.268, 820.6944, 6.662308, 5469.9, 99.89883, 100.0, 99.94044, 99.69383, 99.92347, 99.57137
80684.56868000001, 282.32765240529153, 282.2950278181773, 282.8990802907708, 31.658683907351033, 31.8211982448301, 31.81221514613658, 8897.139311688179, 8944.941372197314, 8963.098923126085, 185.01405886290087, 35.18328488170073, 15.06864167497497, 8896.806460719883, 8948.614502877386, 8959.603073551238, 0.9999990294078753, 0.9999923587543088, 0.9999980646663783, 60.00144719128079, 59.99971256255956, 60.00057908058811, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.619, 4.454844, 2738.085, 606.5367, 4.527225, 2746.325, 587.6328, 9.325792, 5485.851, 785.2995, 6.989483, 5484.154, 793.0944, 6.926394, 5492.768, 823.3386, 6.636488, 5464.869, 99.64583, 99.93766, 99.80998, 99.80462, 99.9585, 99.46307
80687.00564, 282.42285855070566, 282.3469799471319, 282.91098563586576, 31.655797075833, 31.84452352997494, 31.8129545274876, 8900.63996408314, 8954.329706344393, 8961.018752652633, 190.12490888294917, 33.009647303938436, 12.25171645356113, 8909.841770518367, 8951.050940731891, 8966.828283193092, 0.9999985617487395, 0.9999915764032461, 0.9999990267679819, 60.005949448909284, 60.001609785319204, 60.00177366885312, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2512, 4.512489, 2744.979, 600.2332, 4.578063, 2748.157, 593.5534, 9.252531, 5492.189, 786.5811, 6.973487, 5487.628, 796.4897, 6.899183, 5495.21, 820.436, 6.671098, 5473.792, 99.90093, 100.0, 99.93827, 99.8585, 99.99453, 99.60664
80689.59028, 282.40789501998114, 282.4509251259813, 282.94967730325624, 31.665926036309177, 31.860862822541247, 31.85766024743293, 8907.247303618427, 8966.35251954023, 8970.684450557808, 190.80265568692244, 36.13252030211379, 12.435273256361143, 8911.454389062003, 8960.8502381119, 8969.726519320644, 0.9999988665703262, 0.9999913010319834, 0.9999988774168613, 60.004736513879195, 60.0051133612923, 60.00520287705174, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 602.1987, 4.562817, 2747.832, 593.988, 4.62356, 2746.341, 599.1829, 9.168594, 5495.707, 793.3193, 6.924947, 5493.569, 802.6699, 6.846222, 5495.417, 814.1535, 6.738486, 5485.529, 100.0, 99.95046, 100.0, 99.96757, 100.0, 99.82343
80691.95736, 282.6973060663069, 282.14796135270853, 283.1300814343126, 31.64747003052595, 31.848100629888112, 31.822832277043524, 8900.247386776433, 8953.52841222901, 8965.620813707115, 186.72106357371877, 37.261990211003194, 12.380280285629851, 8903.724807955681, 8950.72660535636, 8964.048337456481, 0.9999984069571491, 0.9999913688106208, 0.999998177857809, 60.00491735634219, 60.00166265628531, 59.99860074431212, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.192, 4.513381, 2744.975, 600.2916, 4.577879, 2748.051, 593.5728, 9.252347, 5492.077, 787.0277, 6.972752, 5487.91, 796.4897, 6.899549, 5495.212, 820.4757, 6.671281, 5473.734, 99.90908, 100.0, 99.93946, 99.86064, 99.99156, 99.60766
80694.39364000001, 282.5763989670835, 282.55191629759366, 283.1627700571988, 31.616112008547564, 31.808501102800257, 31.79687309265131, 8901.870755459267, 8948.939411978708, 8956.431494864053, 185.58870200243564, 32.90903998036583, 13.669538564544382, 8902.47385406404, 8947.330212570441, 8958.383469062277, 0.9999982143559645, 0.999991485870351, 0.9999981632719983, 59.99819601001243, 59.99471486664613, 59.997737029360856, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3694, 4.512311, 2745.032, 600.2332, 4.577879, 2748.045, 593.5922, 9.252347, 5492.249, 793.3387, 6.92458, 5493.623, 796.4897, 6.899001, 5495.083, 820.8336, 6.662674, 5469.329, 99.90284, 100.0, 99.93842, 99.96759, 99.99456, 99.54946
80696.83196000001, 282.55839400924805, 282.51263534510923, 283.1332985375496, 31.645010354644146, 31.8154747758104, 31.822903301696137, 8904.790084642433, 8944.090788471118, 8971.856752875785, 179.88241990862798, 34.64062199101545, 14.378308641929834, 8906.519710416183, 8950.933856929312, 8974.591449229578, 0.9999987122038257, 0.9999916723473488, 0.9999993424825102, 59.9890336375506, 59.99277236029658, 59.99286691861328, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.619, 4.454844, 2738.033, 606.5757, 4.527225, 2746.208, 588.021, 9.318246, 5486.776, 797.2808, 6.896449, 5494.889, 794.0291, 6.914524, 5494.383, 824.4719, 6.629896, 5471.045, 99.65192, 99.94171, 99.82722, 99.99062, 99.98502, 99.55674
80699.26460000001, 282.553709950255, 282.56751403207534, 283.13279511287016, 31.639110076806734, 31.832491158076966, 31.806030506516812, 8901.184696254815, 8952.219236070974, 8967.261369314625, 183.16956640649346, 28.938115454592662, 15.647094818630649, 8909.19212050221, 8949.149670363639, 8968.614131552717, 0.999998500120526, 0.9999929993757987, 0.9999990161805827, 59.98484027871219, 59.98820741185485, 59.9908177979082, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3694, 4.512132, 2745.032, 600.3499, 4.578984, 2747.993, 593.5922, 9.252163, 5492.137, 793.3387, 6.924212, 5493.453, 796.4516, 6.899549, 5495.212, 820.4757, 6.671281, 5473.732, 99.89884, 100.0, 99.94166, 99.96353, 99.99049, 99.60564
80701.61284, 282.52868172535517, 282.58055778977007, 283.14139029447495, 31.640134963020213, 31.85862241064705, 31.817108385407046, 8912.273260267631, 8955.571493365163, 8976.325659141447, 183.93072298838126, 40.02040381709321, 14.14073938077263, 8911.340110879808, 8957.379960588089, 8977.031008678763, 0.9999988377894522, 0.9999903295455445, 0.9999986011222696, 59.99037783623812, 59.99198612600691, 59.98801316397118, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 602.8493, 4.562638, 2747.941, 593.8712, 4.623929, 2746.341, 599.2023, 9.168226, 5495.63, 787.0277, 6.972752, 5487.856, 802.6509, 6.846405, 5495.585, 814.1734, 6.736106, 5485.696, 100.0, 99.9585, 100.0, 99.86267, 100.0, 99.81814
80704.00360000001, 282.8889651625135, 282.22338486938423, 283.21082323858155, 31.647385687336467, 31.828805253255407, 31.820794394796746, 8916.933671765024, 8938.11981620614, 8971.76740670194, 177.49045181022666, 30.96069627405359, 26.069899829545193, 8921.620277327202, 8942.730191484961, 8974.717750507041, 0.9999956409660277, 0.9999930567030701, 0.999996799352327, 59.99287034550675, 59.990460169688774, 59.99289294740156, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.33, 4.511775, 2745.037, 600.2721, 4.578063, 2747.988, 593.5728, 9.252347, 5492.191, 793.3193, 6.92458, 5493.511, 796.4897, 6.899366, 5495.158, 820.5155, 6.670732, 5473.671, 99.90301, 100.0, 99.9384, 99.96555, 99.99746, 99.60772
80706.3552, 282.4652182848544, 282.4155160275099, 282.94518435934253, 31.621504721465527, 31.821866882332174, 31.80523620446994, 8901.720548403477, 8948.379251692135, 8965.045354246518, 180.9327862128887, 32.12286810349269, 15.942134856441044, 8899.584108245206, 8952.142665448951, 8960.487289971876, 0.9999985858443667, 0.9999939082481777, 0.9999983532131445, 59.990904110147845, 59.9897048479893, 59.99242870917535, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.512667, 2745.036, 600.1553, 4.578248, 2748.101, 593.534, 9.252163, 5492.131, 787.0472, 6.972752, 5487.746, 796.4897, 6.899001, 5495.156, 820.4161, 6.672014, 5473.791, 99.90666, 100.0, 99.93951, 99.86064, 99.99549, 99.60981
80708.71516, 282.4501342311222, 282.41443286761614, 283.00791713167706, 31.639892894610913, 31.84746661036764, 31.828473649622467, 8903.436105387576, 8950.183212816984, 8969.895888203415, 186.12475107809996, 36.33185198533374, 12.918061032034984, 8906.77117353539, 8944.299692170842, 8969.751969410469, 0.9999988152552043, 0.9999930047805056, 0.9999989148914906, 59.989652415420885, 59.98797554156976, 59.99669352881804, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.6584, 4.454844, 2738.085, 606.5562, 4.527041, 2746.158, 587.3222, 9.334628, 5482.359, 780.6779, 7.017614, 5479.204, 790.5193, 6.943379, 5492.489, 825.0285, 6.626966, 5464.406, 99.65002, 99.93962, 99.76262, 99.6948, 99.94648, 99.4225
80711.17984000001, 282.46848074023114, 282.4662830183017, 283.00543810873137, 31.636508363023502, 31.824020921722752, 31.81115406726572, 8903.744680733314, 8946.711987185381, 8965.998270519727, 185.45188148344505, 37.93504001522888, 16.205219378412266, 8906.166029607573, 8951.072375100563, 8964.072973149276, 0.9999976115692752, 0.9999908568728669, 0.9999977396963474, 59.98792741401549, 59.98789845350485, 59.98720204553117, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.512132, 2745.2, 600.1748, 4.577511, 2747.94, 593.5728, 9.252531, 5492.184, 783.2217, 7.000147, 5481.878, 791.6447, 6.942466, 5491.493, 820.4956, 6.670549, 5473.672, 99.89693, 100.0, 99.94044, 99.75387, 99.92883, 99.60464
80713.58064, 282.67616052548743, 282.6428333849728, 283.1709234117174, 31.60353712177011, 31.80134196385129, 31.80763983745459, 8894.081814491086, 8951.41070967776, 8961.866101582898, 188.11723883729155, 37.94306513511583, 15.472125957972935, 8896.565192381435, 8946.459830390058, 8965.986183057834, 0.9999987172801434, 0.999992246941717, 0.9999987588232354, 59.99635648172203, 59.99361412479758, 59.99351765667543, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 605.3531, 4.537296, 2747.144, 595.7584, 4.61435, 2746.789, 598.251, 9.178349, 5495.672, 774.4057, 7.058984, 5466.805, 783.8241, 6.99561, 5483.708, 814.2131, 6.737021, 5485.759, 99.96905, 99.96892, 100.0, 99.47958, 99.78521, 99.8245
80715.94816, 282.5650306390895, 282.65865192057043, 283.1950863622059, 31.61872808267528, 31.770122887010807, 31.804996123534806, 8898.409137010878, 8953.404545486543, 8965.147499844603, 186.0125905523014, 39.78000053462483, 11.104941876066675, 8908.378157877729, 8953.904269828754, 8963.006639639674, 0.9999998286893305, 0.9999903645185935, 0.9999994698457875, 59.99523256915593, 59.993066673401174, 59.99830210232622, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2314, 4.513024, 2744.979, 600.2332, 4.578616, 2747.822, 593.5728, 9.252531, 5492.077, 780.6973, 7.017614, 5478.802, 790.1951, 6.949223, 5491.255, 820.4956, 6.671281, 5473.734, 99.90286, 100.0, 99.94153, 99.6948, 99.92347, 99.6046
80718.32116, 282.57888803123285, 282.58535014041894, 283.1173220976541, 31.628460431852584, 31.819951585258384, 31.79276283723353, 8902.506108053018, 8949.499341770936, 8964.286281548535, 188.89843599060623, 35.931862070881834, 10.707621912914135, 8899.148847238897, 8942.13516433243, 8966.258592097533, 0.9999995738860828, 0.9999900079319392, 0.9999995932398295, 59.99930695655347, 59.993627190696586, 59.993486826458074, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.513024, 2744.86, 600.2916, 4.577511, 2747.877, 593.5728, 9.252531, 5492.189, 780.7167, 7.017431, 5478.744, 790.1951, 6.94904, 5491.143, 820.4956, 6.671098, 5473.562, 99.9009, 100.0, 99.94151, 99.69694, 99.9235, 99.60253
80720.79988, 282.6107631034884, 282.5968914808618, 283.17077812306957, 31.60890187028666, 31.824706580816407, 31.77687418472934, 8898.77130364117, 8952.312103086808, 8956.708991506826, 183.17338638803176, 34.92666025062363, 13.781468204478358, 8902.326837292125, 8947.70513328951, 8961.939696709665, 0.9999971268503756, 0.9999919447877184, 0.9999987278627561, 60.00146566846308, 60.00211459829158, 60.00221606101788, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.5993, 4.454665, 2738.033, 606.5952, 4.527041, 2746.213, 587.3028, 9.334628, 5482.358, 787.0472, 6.972568, 5487.857, 796.4897, 6.899183, 5495.091, 826.4202, 6.608837, 5461.777, 99.6481, 99.93141, 99.7626, 99.86064, 99.99349, 99.36608
80723.32456000001, 282.58280291704864, 282.55590648590163, 283.11702206720827, 31.64761745753069, 31.836237085723145, 31.803942717319245, 8906.699346991205, 8951.955282161589, 8964.19354431889, 188.80575015075328, 30.794909874878158, 9.81971713966476, 8899.648728650382, 8951.032686076884, 8967.846571314034, 0.9999983893243138, 0.9999929581482292, 0.9999966865487945, 59.99731747791182, 60.00185334737962, 60.00041318292213, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.512846, 2745.036, 600.2137, 4.577879, 2748.099, 593.5534, 9.252715, 5492.242, 784.0567, 6.991322, 5485.465, 794.5823, 6.911054, 5495.033, 820.4956, 6.671464, 5473.789, 99.90491, 100.0, 99.93936, 99.80555, 99.99084, 99.60464
80725.72536000001, 282.73787642980534, 282.0682075272971, 283.03361612842764, 31.692753553815358, 31.85200828313277, 31.84605894618157, 8920.245002474017, 8948.404140581892, 8976.688485911234, 183.3301987707514, 39.88482915780696, 14.82570197025052, 8915.592871585164, 8961.124521722784, 8970.255108259604, 0.9999989337253932, 0.9999914732338633, 0.9999987401518892, 60.00563297145355, 60.00341667217511, 60.00676676913844, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 605.9051, 4.532656, 2746.73, 596.8284, 4.60643, 2747.303, 598.2704, 9.185713, 5495.644, 792.8922, 6.925131, 5493.506, 802.7081, 6.845857, 5495.149, 814.0342, 6.737571, 5485.528, 99.96462, 99.98141, 100.0, 99.97165, 100.0, 99.82029
80728.18748000001, 282.4236759619056, 282.4655529389503, 282.90767873009077, 31.630331244068397, 31.807300943765036, 31.83007576460185, 8906.7487273115, 8951.825875995779, 8963.966387281966, 186.25588503809558, 36.85099193119186, 16.656099518878364, 8900.95324250493, 8953.543108153803, 8965.292857111499, 0.999998720411054, 0.999991233820856, 0.9999989714136974, 60.004403942515054, 60.00489004981719, 60.00300313986189, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.512311, 2744.917, 600.1553, 4.578432, 2748.156, 593.5534, 9.252347, 5492.184, 787.0472, 6.972752, 5487.91, 796.4516, 6.899366, 5495.105, 820.436, 6.670915, 5473.619, 99.89673, 100.0, 99.94055, 99.86055, 99.99456, 99.60358
80730.52676000001, 282.38741026984957, 282.45292970228866, 282.9537457048493, 31.635266917044575, 31.842512881625375, 31.822536053647223, 8905.616575080323, 8956.050364837392, 8964.233093522884, 183.17674746217835, 32.193516985380484, 11.896192205573698, 8897.757403539683, 8944.23629899393, 8964.487123614244, 0.9999991409958239, 0.9999906403330103, 0.9999989960371121, 60.00228929541188, 60.00285504998306, 60.00153245517357, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.33, 4.512132, 2745.142, 600.3499, 4.577327, 2747.88, 593.5728, 9.252531, 5492.132, 787.0472, 6.972568, 5488.027, 796.4706, 6.899366, 5495.271, 820.5353, 6.671098, 5473.849, 99.90685, 100.0, 99.94047, 99.86268, 99.99852, 99.60776
80732.90356, 282.47186713108266, 282.50987023859284, 282.92757388753654, 31.62730559701133, 31.823239599026394, 31.793930193842428, 8904.30170075406, 8939.969546030796, 8962.422964562564, 182.64952380420232, 34.626787139859516, 10.563528336870604, 8905.22589492801, 8948.64863079498, 8963.61009170465, 0.9999998095025846, 0.9999916358240126, 0.9999982955993381, 60.00369512631393, 60.00580638917849, 60.005734787181986, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.6387, 4.454844, 2738.138, 606.5952, 4.527041, 2746.043, 587.3222, 9.334628, 5482.419, 780.6973, 7.017798, 5478.632, 790.1951, 6.948858, 5491.25, 826.7781, 6.604626, 5458.911, 99.6479, 99.93962, 99.76367, 99.6948, 99.92442, 99.31921
80735.30388, 282.7418195719933, 282.71763579417944, 283.3333784851337, 31.612688588590107, 31.778044066305913, 31.786637811634836, 8897.421403906212, 8954.3593546432, 8962.333093957894, 185.91734935062465, 37.74880695007096, 13.174543353075023, 8905.23024686868, 8946.978982558798, 8971.608778101114, 0.9999982797248919, 0.9999916344049032, 0.9999991735993233, 60.00766204587401, 60.00965795840976, 60.00705089990848, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2117, 4.512667, 2744.927, 600.2721, 4.577879, 2747.933, 593.5728, 9.252163, 5492.072, 787.0666, 6.972568, 5487.629, 794.0863, 6.918542, 5493.411, 820.4956, 6.671281, 5473.68, 99.89901, 100.0, 99.93937, 99.86374, 99.97125, 99.60457
80737.68064, 282.7022959083945, 282.6491160844727, 283.24040477287934, 31.62020115950331, 31.806340348229146, 31.833794101572646, 8909.563265746796, 8959.038991167496, 8970.782378118447, 191.99327870676052, 38.900205170102254, 15.745987119636084, 8911.702278011135, 8951.876613456516, 8969.839188276723, 0.9999996741980124, 0.9999928510476017, 0.9999994335179296, 60.01580297959433, 60.01409750484461, 60.01552490574388, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.514452, 2745.395, 598.7351, 4.592247, 2747.645, 595.8634, 9.214244, 5494.931, 790.8338, 6.939656, 5492.535, 784.7587, 6.989218, 5483.877, 814.4716, 6.734274, 5485.47, 99.91603, 100.0, 99.99139, 99.94779, 99.79949, 99.81924
80740.06980000001, 282.7168251023511, 282.68015402054897, 283.26009586587134, 31.60065693730749, 31.822145116581716, 31.807114524695756, 8901.88463807954, 8947.25763802235, 8958.401588270784, 190.78808914581214, 39.39549792556471, 11.800255366019428, 8905.475783981818, 8940.193807697833, 8967.594652468997, 0.999999061839223, 0.9999903035724449, 0.9999989906818219, 60.0160452464172, 60.01956574430231, 60.01634874795748, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 606.0037, 4.532299, 2746.311, 598.9686, 4.582853, 2747.876, 593.7087, 9.250506, 5492.251, 787.0277, 6.972568, 5487.857, 790.1951, 6.94904, 5491.035, 820.5155, 6.671098, 5473.673, 99.94936, 100.0, 99.94264, 99.86268, 99.92549, 99.60452
80742.56848, 282.69933885187345, 282.63479284827525, 283.1370771244848, 31.630182238377024, 31.8121155292159, 31.819285520656422, 8904.26907894341, 8949.206920680264, 8969.042689791238, 189.62584073048674, 33.64947073899657, 6.436680688136903, 8907.184573689165, 8955.109173812643, 8960.82557301531, 0.999999559405248, 0.9999923474606064, 0.999999519205294, 60.017697365741604, 60.019295315916324, 60.02300247154703, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3103, 4.512311, 2745.093, 600.1165, 4.577879, 2747.987, 593.5728, 9.252531, 5492.243, 793.3387, 6.92458, 5493.57, 790.1951, 6.94904, 5491.257, 820.4956, 6.670915, 5473.792, 99.90285, 100.0, 99.93951, 99.96663, 99.92454, 99.60352
80744.93980000001, 282.698941019704, 282.66992346743785, 283.13637433982973, 31.62083656908599, 31.783479432310497, 31.789373136152495, 8897.40311300282, 8952.48047269714, 8963.569177717374, 190.682315390417, 37.01843191111948, 16.914911227426273, 8895.173066909882, 8963.060697169101, 8969.898003965449, 0.999998912000648, 0.9999907657658965, 0.9999985414098215, 60.02232888219346, 60.02355712353078, 60.02110397397745, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.6387, 4.454309, 2738.195, 606.5757, 4.526673, 2746.378, 587.3222, 9.334628, 5482.529, 799.611, 6.87273, 5495.483, 796.4897, 6.898818, 5495.378, 826.798, 6.599864, 5456.788, 99.64393, 99.93757, 99.76154, 100.0, 99.99459, 99.29313
80747.30512, 282.67671972142847, 282.7125429998675, 283.2511054115913, 31.626694685683905, 31.813549313917406, 31.817838900014035, 8900.05401543057, 8953.955758804188, 8970.009409602475, 184.8600341044887, 31.35300308051137, 8.220524801978627, 8909.039238352172, 8955.076524438242, 8976.046254677618, 0.9999992111399181, 0.999991854493844, 0.9999971147254302, 60.016861761694315, 60.01644966085272, 60.019168412219074, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2906, 4.512667, 2744.979, 600.1943, 4.578616, 2748.101, 593.5728, 9.252347, 5492.191, 793.3776, 6.924396, 5493.624, 790.6147, 6.942831, 5492.469, 820.4956, 6.671648, 5473.556, 99.90091, 100.0, 99.94153, 99.96654, 99.94659, 99.61297
80749.7608, 282.572967963163, 282.5383750372378, 283.06861396801946, 31.652594118000202, 31.841031473223307, 31.830007396309735, 8905.431138693302, 8953.809629025582, 8976.165109964555, 187.93919464635405, 38.62268809886473, 12.359200784717359, 8911.988964523864, 8962.692127679456, 8971.694799682142, 0.99999840683091, 0.9999933602517145, 0.9999983501030237, 60.01413694160782, 60.017238826288605, 60.018765395713714, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.2709, 4.511775, 2744.927, 600.2721, 4.577695, 2748.157, 594.3299, 9.234124, 5493.891, 790.9697, 6.946643, 5490.763, 800.3047, 6.861928, 5495.697, 815.585, 6.723104, 5484.958, 99.91084, 100.0, 99.97247, 99.93116, 100.0, 99.80066
80752.10560000001, 282.57019261328594, 282.5988656622602, 283.0312540838362, 31.6394117193369, 31.82946367496419, 31.81702050165828, 8907.86114001788, 8957.547299360258, 8962.204734780144, 186.07624556709197, 36.844582776934175, 15.614059384176926, 8906.650001823347, 8961.165046674088, 8968.671892467795, 0.9999989431801036, 0.999991984278948, 0.9999987337859497, 60.015631899984655, 60.01657904215351, 60.01723232929007, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 604.3673, 4.540508, 2746.787, 597.8401, 4.595747, 2747.761, 595.1257, 9.239278, 5492.464, 793.2999, 6.924947, 5493.623, 796.4516, 6.899183, 5495.211, 820.5155, 6.670915, 5473.388, 99.9667, 100.0, 99.94651, 99.96661, 99.99054, 99.60778
80754.54504000001, 282.5457663134337, 282.5145318336281, 283.11727419790066, 31.632719041192132, 31.83487363570645, 31.793709332579034, 8901.144790236634, 8953.709744154818, 8968.893058752623, 185.23652226397553, 38.002497882501984, 14.807253613928424, 8899.443062877133, 8956.611926468158, 8967.879822176843, 0.9999988234326236, 0.9999916529650008, 0.9999986379328895, 60.00896846277312, 60.01244640627145, 60.013465434718974, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 602.0607, 4.564066, 2747.993, 600.1943, 4.578063, 2747.825, 593.5728, 9.252347, 5492.079, 787.086, 6.972384, 5487.969, 796.4706, 6.899001, 5495.158, 820.4956, 6.671098, 5473.674, 100.0, 100.0, 99.93949, 99.85959, 99.9926, 99.60667
80756.93264000001, 282.73066260795866, 282.5681789462877, 283.17395152135896, 31.605789774168525, 31.76964250219348, 31.7466385809755, 8896.691608993984, 8943.697780219696, 8956.227286553123, 182.62692231151505, 31.125411999084918, 12.550870069865141, 8903.669525568912, 8949.10224129351, 8964.149445503286, 0.9999992647233518, 0.9999935054435134, 0.9999984470513751, 60.011503157191406, 60.00953428573708, 60.00939735162007, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 595.6337, 4.612431, 2747.405, 606.5562, 4.527041, 2745.984, 587.3222, 9.334444, 5482.529, 780.7167, 7.017614, 5478.744, 790.2141, 6.948858, 5490.978, 826.8377, 6.599498, 5456.791, 99.98329, 99.93958, 99.76571, 99.69383, 99.92144, 99.29735
80759.38716000001, 282.65977412568446, 282.5727211180013, 283.1077265238533, 31.62153918757792, 31.798498632419033, 31.80239812697443, 8900.641297142665, 8949.397023468639, 8965.244968378785, 186.88414059959678, 32.90444521342306, 13.643905667665877, 8908.518218950108, 8952.654340982526, 8962.69427760684, 0.9999986421430994, 0.9999928158435702, 0.9999988812426261, 60.00892277173028, 60.007419442410274, 60.007133834822234, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 602.0016, 4.56478, 2748.104, 600.3499, 4.577879, 2747.993, 593.5922, 9.252899, 5492.197, 787.0472, 6.972384, 5487.629, 796.4516, 6.898635, 5495.216, 820.4956, 6.670732, 5473.903, 100.0, 100.0, 99.94164, 99.86056, 99.99759, 99.60874
80761.72728, 282.65188377639333, 282.57557936521846, 283.16650470401953, 31.644797989498393, 31.784337962759746, 31.81815860200939, 8898.696949750794, 8946.792487270764, 8958.845612990863, 188.3378159116378, 33.62773137725344, 12.184794609326445, 8907.377583343081, 8944.838001411204, 8970.321832522619, 0.9999988569632432, 0.9999936334178469, 0.9999981665932081, 60.00107459380819, 60.00025784170062, 60.00474810637375, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 602.0016, 4.56478, 2748.047, 600.2526, 4.577879, 2747.937, 593.6116, 9.252163, 5492.737, 780.3672, 7.022211, 5476.304, 798.34, 6.883843, 5495.723, 817.8315, 6.703693, 5481.087, 100.0, 100.0, 99.93936, 99.65243, 100.0, 99.73948
80764.10200000001, 282.6459136135748, 282.57879002424033, 283.11220920798263, 31.61524191059926, 31.80934162986977, 31.795694371454967, 8898.865831009463, 8951.879644042347, 8971.411253507053, 190.14946467996242, 35.66844204532936, 12.333534839806362, 8897.16482528008, 8950.94407728689, 8963.578091317271, 0.9999992388843927, 0.9999924055988211, 0.99999916083399, 60.00117610714299, 60.00248534250967, 59.99972486200044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 607.9949, 4.519806, 2745.793, 595.8362, 4.610666, 2747.528, 598.1152, 9.191419, 5494.619, 778.8719, 7.030301, 5477.44, 797.1192, 6.896992, 5495.217, 820.436, 6.671831, 5473.561, 99.93052, 99.99171, 99.98572, 99.6514, 99.9966, 99.6046
80766.50056, 282.7227423605175, 282.5631910896583, 283.14868408576353, 31.61014462041793, 31.803011946370862, 31.782310665064465, 8901.975308607545, 8942.857800336664, 8968.03124922421, 187.8061777544749, 35.139932175544345, 15.659242747560256, 8905.661947066694, 8955.133641288492, 8960.384466014208, 0.9999988296281426, 0.9999938194317382, 0.999998750360357, 59.9975266941504, 59.99697273835887, 59.997889797927535, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 606.0037, 4.528551, 2745.952, 600.311, 4.577695, 2747.876, 593.5922, 9.252715, 5492.256, 780.7167, 7.017614, 5478.633, 796.4897, 6.899183, 5495.324, 820.4956, 6.671098, 5473.615, 99.94711, 100.0, 99.94042, 99.69792, 99.99557, 99.60354
80768.93104000001, 282.579566485731, 282.49673267601827, 282.9489149011816, 31.60306594535314, 31.796249917749385, 31.776943877177224, 8890.280092917681, 8942.444224228484, 8951.09737113418, 179.3933033776118, 33.9384392197062, 18.50365667482265, 8893.725986737014, 8940.626349623799, 8957.89811121137, 0.9999984890143897, 0.9999916582570383, 0.9999984729282477, 59.99572849135587, 59.99736775689944, 59.993968099341416, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 614.343, 4.456807, 2738.247, 606.4979, 4.527041, 2746.043, 587.3222, 9.334628, 5482.417, 787.0666, 6.972384, 5487.8, 790.2141, 6.948675, 5491.088, 826.8178, 6.599498, 5456.848, 99.6585, 99.94381, 99.76367, 99.86066, 99.92445, 99.2984
80771.35652, 282.6338281547581, 282.402157575616, 283.01774162107955, 31.611380943841088, 31.829889942386995, 31.823687133057195, 8904.6892140202, 8953.336954543916, 8961.469417298817, 184.8134337962956, 32.69154502616675, 16.95928343740843, 8907.504674071457, 8942.996082076748, 8962.868775042687, 0.9999993208323535, 0.9999935493513938, 0.9999982784543592, 59.992393883252994, 59.99007004132824, 59.98633670075337, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3892, 4.512846, 2744.927, 600.2721, 4.577695, 2747.937, 593.5922, 9.252347, 5492.256, 780.7167, 7.017247, 5478.639, 796.5088, 6.899183, 5495.271, 820.5353, 6.670915, 5473.795, 99.90701, 100.0, 99.94044, 99.69589, 99.99759, 99.6025
80773.79752000001, 282.5374985172586, 282.49632139258347, 282.9221903992554, 31.65817272884499, 31.84864696663437, 31.804487957254647, 8912.877511131115, 8954.984317091858, 8973.285852573646, 187.60004264798454, 38.32603698453295, 19.736599970292957, 8916.394190398601, 8965.884391661064, 8968.510047570204, 0.9999988825491783, 0.9999912435162236, 0.9999988538262137, 59.98925954864392, 59.98537542180748, 59.984630596041825, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 600 800 800 800], 5500.0, [], 608.3103, 4.512311, 2744.979, 600.2332, 4.578616, 2747.936, 593.5728, 9.252531, 5492.131, 787.0666, 6.972384, 5487.741, 796.8903, 6.892974, 5495.544, 818.746, 6.68996, 5479.155, 99.90476, 100.0, 99.94047, 99.86473, 100.0, 99.69291
