TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
81416.50640000001, 283.83853435249773, 283.8019236307902, 284.3612628678952, 31.490445226285065, 31.64775866870683, 31.662022102061073, 8891.385041339641, 8947.424404901405, 8958.637886000959, 187.3731017757823, 31.713731348584588, 18.1572911570222, 8895.690135029918, 8946.026442134644, 8961.07443803527, 0.9999988624643001, 0.9999945619758696, 0.9999981935014068, 60.0060167695159, 60.00599426706243, 60.003093245609044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 597.0532, 4.60208, 2747.698, 604.455, 4.545829, 2747.607, 829.1746, 6.580342, 5452.486, 597.1531, 9.195661, 5495.464, 598.1887, 9.177078, 5495.708, 592.7164, 9.259501, 5492.038, 99.99789, 99.99655, 99.1914, 99.99843, 100.0, 99.93307
81418.94124, 283.74112785013557, 283.6793794850116, 284.2696508092014, 31.500611333364414, 31.674471363414902, 31.652979607464257, 8900.016618022633, 8946.296404658253, 8960.460221388827, 191.23208858472344, 35.56106663837454, 15.76662513641395, 8896.78516293767, 8939.670396261812, 8957.730462205414, 0.999996905847856, 0.999992537361943, 0.9999984472329699, 59.99929777174211, 60.002760215285754, 59.99930096735212, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.3816, 4.553715, 2747.62, 601.9064, 4.562038, 2747.663, 824.0305, 6.631699, 5464.778, 601.1533, 9.142157, 5495.612, 601.1453, 9.141649, 5495.639, 593.9093, 9.247964, 5492.601, 99.99302, 100.0, 99.44366, 100.0, 100.0, 99.94899
81421.40304, 283.65731911175664, 283.7779185134524, 284.3179141921353, 31.474216606679217, 31.69070414702637, 31.64207489082545, 8898.413228801375, 8949.625866251536, 8957.42893453257, 187.65076629104624, 42.11520584176924, 15.095722419976482, 8896.594885400806, 8943.72351076086, 8959.22467211577, 0.9999985171744517, 0.9999921623486101, 0.9999989428706664, 59.99031630190444, 59.99416453975059, 59.999184961784636, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.5326, 4.501424, 2743.659, 610.7391, 4.491123, 2743.016, 817.7604, 6.702199, 5479.554, 607.4255, 9.039376, 5490.873, 607.4209, 9.038831, 5490.855, 600.2514, 9.155671, 5495.784, 99.86314, 99.8275, 99.7166, 99.91755, 99.91622, 100.0
81423.74748, 283.6714293471954, 283.67769602332123, 284.2673506662622, 31.49741179755086, 31.6825783535923, 31.659626348580467, 8888.819697027857, 8945.880726818554, 8958.424276730833, 182.63153010998758, 39.2856767204421, 13.057555194442102, 8897.425574779196, 8951.053915066352, 8960.434474717853, 0.9999980742601148, 0.9999885248452233, 0.9999986634500798, 59.994832347659546, 59.9922746324619, 59.995948200422326, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.3816, 4.554072, 2747.51, 604.4161, 4.545645, 2747.383, 824.011, 6.631515, 5464.951, 601.1339, 9.142157, 5495.665, 601.1644, 9.141831, 5495.591, 593.9093, 9.247781, 5492.479, 99.99912, 99.98031, 99.44262, 100.0, 100.0, 99.9479
81426.26372, 283.68619724133396, 283.5958091471925, 284.2557858605459, 31.4549457745046, 31.644061869704913, 31.643433608685317, 8885.334285839186, 8938.039514620461, 8952.71228409009, 190.56776454343117, 32.97837402627374, 12.886740962983367, 8890.071590884294, 8941.53941916099, 8946.362011494344, 0.9999975650978615, 0.9999921994072978, 0.9999981247817441, 59.98819751473167, 59.992359219630586, 59.99449871950323, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.2239, 4.553358, 2747.563, 604.3577, 4.546013, 2747.217, 817.6245, 6.701278, 5479.551, 607.4255, 9.03956, 5490.977, 601.1644, 9.141831, 5495.558, 593.79, 9.249429, 5492.183, 99.99303, 99.98236, 99.71049, 99.91634, 100.0, 99.94431
81428.76224000001, 283.5592343850925, 283.6261393564943, 284.23257290202446, 31.47871104709524, 31.675544670144475, 31.648638551139822, 8891.516511251326, 8940.839957455457, 8950.378161609273, 186.28388175066584, 29.056749011042484, 12.932477221213844, 8888.698950735035, 8944.195983617747, 8950.618226414308, 0.9999974847641887, 0.9999946685471512, 0.9999977507070381, 59.9916959945301, 59.98905926420364, 59.99100427047002, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 597.1517, 4.601544, 2747.588, 598.0347, 4.593904, 2748.095, 812.1116, 6.754107, 5486.566, 610.8625, 8.986056, 5486.715, 598.8945, 9.169591, 5495.715, 593.1538, 9.252909, 5492.308, 99.99584, 100.0, 99.84727, 99.82502, 100.0, 99.94014
81431.15376, 283.664932775372, 283.6683968656723, 284.21642401080595, 31.494576838821377, 31.67049628344685, 31.67146068860947, 8899.026442080227, 8945.200201895552, 8963.099241383985, 189.49586840626034, 32.60731569857626, 17.54006249635279, 8891.190314715557, 8949.962762245692, 8960.491633508997, 0.99999762677177, 0.9999937054670541, 0.9999974058993099, 59.99012116952863, 59.98979793718777, 59.98990132481987, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.3816, 4.553894, 2747.568, 600.2916, 4.583037, 2748.037, 817.6633, 6.701646, 5479.776, 607.4061, 9.039744, 5490.813, 601.1644, 9.141649, 5495.591, 593.9292, 9.247598, 5492.541, 99.99514, 100.0, 99.7084, 99.91645, 100.0, 99.94567
81433.54748000001, 283.77278082729896, 283.71761826248405, 284.343284699625, 31.46393785646643, 31.660495113792628, 31.65473662860797, 8894.795353710266, 8947.317573767064, 8962.946696898727, 188.1806463914545, 33.36962029230426, 13.191858696256077, 8896.098641505558, 8938.276321295278, 8957.044940694648, 0.9999986788392706, 0.9999906362165325, 0.9999979333420792, 59.99413827781326, 59.99152478178802, 59.997061785410324, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.296, 4.503744, 2743.94, 591.7895, 4.63848, 2745.262, 824.0693, 6.630962, 5464.835, 601.1533, 9.141604, 5495.613, 607.459, 9.039196, 5490.749, 600.2315, 9.156038, 5495.67, 99.8713, 99.91116, 99.43859, 100.0, 99.91696, 100.0
81435.90428, 283.66597646486593, 283.7102461203369, 284.4047208241291, 31.51224738968919, 31.678549312178188, 31.67018394114766, 8892.593027734338, 8945.541328353724, 8962.978320785453, 186.96451907686787, 36.15207049032415, 14.72794137204778, 8897.714988098745, 8952.679093013074, 8961.819900734969, 0.9999981844512307, 0.999992791493109, 0.9999990061935481, 59.995539950720726, 59.998821222064166, 59.99469026411694, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.3224, 4.554607, 2747.51, 598.132, 4.593904, 2748.038, 817.6828, 6.700542, 5479.219, 607.4061, 9.039744, 5490.924, 601.1644, 9.141284, 5495.581, 593.8894, 9.248147, 5492.479, 100.0, 100.0, 99.70942, 99.91632, 100.0, 99.94787
81438.31688000001, 283.76406674240525, 283.7084673427744, 284.287251107525, 31.491475476009033, 31.627226670097045, 31.645510557716367, 8889.766489124038, 8937.597953485863, 8952.359673341476, 189.94247071480277, 34.78793055811093, 15.167340431894218, 8888.394533766059, 8932.845764669413, 8951.099155160797, 0.9999982948283312, 0.9999930468901778, 0.9999980393576422, 60.000359088386084, 59.99712414595449, 60.001201806866625, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6903, 4.499461, 2743.994, 598.0541, 4.594457, 2747.759, 817.7022, 6.70091, 5479.274, 607.3672, 9.039376, 5490.858, 601.1263, 9.141831, 5495.526, 593.9292, 9.247781, 5492.479, 99.84887, 100.0, 99.71147, 99.91753, 100.0, 99.94789
81440.67072000001, 283.71550393162005, 283.73477726908925, 284.3202648431664, 31.445773520555363, 31.648795450484464, 31.630875590109135, 8892.663114513492, 8935.813187474103, 8953.627383502078, 186.249957450309, 28.840160840443787, 17.726255617034894, 8891.176660978228, 8939.29157084779, 8951.477934425877, 0.9999977218119449, 0.9999946970473783, 0.9999970786071016, 60.00035390908806, 59.998754666934, 60.00062035297334, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 616.0188, 4.440745, 2736.214, 604.3772, 4.544908, 2747.104, 811.3351, 6.765888, 5489.058, 613.387, 8.940458, 5481.001, 596.0905, 9.217073, 5494.996, 590.1716, 9.290448, 5489.307, 99.58192, 99.98835, 99.88851, 99.72111, 99.98758, 99.8757
81443.11656000001, 283.7210585164861, 283.7631191968306, 284.37950761177893, 31.481529017286057, 31.651962905055775, 31.658347259933294, 8893.931842067075, 8950.405952936402, 8960.034850087508, 189.04150001407015, 37.69433820938275, 18.81632548440649, 8897.52726109055, 8947.743969866484, 8967.343704636156, 0.9999981166915299, 0.9999899290186859, 0.9999987289650649, 60.0022414278565, 60.0023942259179, 60.00422767729145, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6706, 4.500532, 2743.937, 599.8635, 4.5788, 2748.103, 817.741, 6.700726, 5479.385, 607.3672, 9.04048, 5490.859, 601.1644, 9.141284, 5495.54, 593.8894, 9.248147, 5492.479, 99.86296, 100.0, 99.7126, 99.9173, 100.0, 99.94678
81445.55856, 283.7909972700522, 283.70799146065684, 284.3141112484227, 31.472590553051305, 31.661193745938245, 31.643705203985082, 8894.035458969238, 8942.042471738396, 8950.578373397151, 190.91152129928196, 38.921994841611195, 17.63088509368913, 8898.668011854907, 8941.89971211583, 8967.641713636278, 0.9999976892184211, 0.9999924518312879, 0.9999982113708559, 60.007464457974486, 60.00728176145367, 60.01053559884139, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 605.8854, 4.533013, 2747.022, 609.2216, 4.501254, 2743.295, 823.5258, 6.634276, 5465.34, 601.1533, 9.141237, 5495.605, 607.4209, 9.039013, 5490.801, 600.2713, 9.155488, 5495.792, 99.97021, 99.83962, 99.45695, 100.0, 99.91504, 100.0
81447.97728, 283.77833358531313, 283.702964951166, 284.3310888573747, 31.49759794908668, 31.666967658235365, 31.655432761169582, 8899.979610152557, 8933.870300251483, 8961.010221838378, 189.79788590504177, 38.52017096021427, 11.183496585905687, 8900.564640580995, 8945.783321463, 8965.22180304367, 0.9999987008654825, 0.9999919449623486, 0.9999982275730886, 60.00729613471295, 60.01169167781151, 60.00886657194733, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6903, 4.500175, 2743.878, 604.3772, 4.545277, 2747.325, 817.7604, 6.70091, 5479.437, 607.3867, 9.039376, 5490.76, 601.1835, 9.141284, 5495.531, 593.9292, 9.248147, 5492.479, 99.86085, 99.98843, 99.70945, 99.9155, 100.0, 99.94678
81450.30728000001, 283.6654498802234, 283.6874699866764, 284.23414507207525, 31.49626382457522, 31.670443167970454, 31.668067475547687, 8890.376191474132, 8943.98037703284, 8959.872915656319, 188.9090381206321, 37.56205500963006, 20.15993522378176, 8892.561470406818, 8934.924099084132, 8943.511918783994, 0.9999986603921047, 0.9999914828883499, 0.9999978180520809, 60.0053706841218, 60.00335463371436, 60.00507889589459, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6312, 4.500353, 2744.161, 604.3577, 4.545461, 2747.27, 817.6633, 6.701462, 5479.326, 607.3867, 9.040112, 5490.805, 601.1644, 9.141466, 5495.574, 593.9292, 9.247598, 5492.532, 99.85703, 99.98839, 99.70742, 99.9204, 100.0, 99.94901
81452.7302, 283.73631690555214, 283.68449173345226, 284.3196932825464, 31.470082108033218, 31.638813998352155, 31.632826006418455, 8886.391523563232, 8935.79228777453, 8954.661344455824, 185.1447105270005, 28.214376708880536, 21.82199270791989, 8889.965360441265, 8945.063389764513, 8952.29539075345, 0.9999977388561981, 0.999993224927464, 0.9999975409776732, 59.99546401981827, 59.9996913396126, 59.99428996009279, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 615.9794, 4.44128, 2735.832, 598.1709, 4.594273, 2747.924, 811.2963, 6.766072, 5489.442, 613.4647, 8.930714, 5478.837, 594.9842, 9.233145, 5494.15, 588.7402, 9.311507, 5487.022, 99.58799, 100.0, 99.89459, 99.69853, 99.9688, 99.84748
81455.153, 283.68115511680026, 283.60095114904897, 284.1867992022506, 31.476243296557715, 31.646363663368138, 31.63662749575336, 8886.977699483623, 8944.244254175213, 8955.474900436186, 187.5906898123385, 33.68624862966544, 15.171277908732463, 8892.799588185091, 8940.280541642966, 8954.53781718049, 0.9999981622226386, 0.9999933196544115, 0.9999992826686342, 59.98993043174141, 59.98950139475336, 59.99119408819053, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.7297, 4.499461, 2744.046, 604.241, 4.550434, 2747.663, 817.7604, 6.69999, 5479.829, 607.3867, 9.039192, 5490.813, 601.1835, 9.141101, 5495.634, 593.9093, 9.247781, 5492.546, 99.86696, 99.99446, 99.71658, 99.9186, 100.0, 99.9491
81457.54444000001, 283.7402436515874, 283.7310308426038, 284.3057255133853, 31.491514030756072, 31.650300277397395, 31.64280673381766, 8896.451084733819, 8938.009600114403, 8964.794277847486, 187.56546864261736, 34.56137952216068, 16.019138087586725, 8899.798927342745, 8941.952967602074, 8958.017127134937, 0.9999982716706474, 0.9999899919578924, 0.9999982256734713, 59.98737597932073, 59.983837229667664, 59.98713146461249, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 607.8569, 4.518735, 2746.123, 595.0386, 4.61656, 2746.618, 821.4681, 6.653419, 5466.967, 601.6582, 9.139215, 5495.521, 607.459, 9.039561, 5490.848, 600.2117, 9.156404, 5495.778, 99.9178, 99.96681, 99.51621, 100.0, 99.91698, 100.0
81459.96464, 283.67094916694526, 283.673572145437, 284.31688557494203, 31.50399878642616, 31.666722406894582, 31.663558772419506, 8899.393397927983, 8949.566350712803, 8961.587423747229, 189.36800137469982, 34.67477201314978, 16.327592652521616, 8895.440717289532, 8937.955377386828, 8959.62726598964, 0.999998021175752, 0.9999916366496611, 0.9999984146269721, 59.98357668108743, 59.98528098327699, 59.98652736527638, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.3157, 4.501245, 2743.826, 598.0541, 4.594641, 2747.874, 817.741, 6.700726, 5479.437, 607.4061, 9.039376, 5490.813, 601.1644, 9.141831, 5495.591, 593.9292, 9.247964, 5492.54, 99.8673, 100.0, 99.70945, 99.91859, 100.0, 99.94688
81462.35960000001, 283.76423491679463, 283.59262856506064, 284.2441063423417, 31.4875076761119, 31.694964914952404, 31.66238460429383, 8895.49875284011, 8945.654050707619, 8963.631908152613, 182.93300570664815, 35.78188183644215, 17.265435548531286, 8900.773473890542, 8945.947484737919, 8954.174500751404, 0.9999978608970232, 0.9999932112206302, 0.9999979217090883, 59.98454635202576, 59.98217724539589, 59.984093240479396, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 4.501424, 2744.046, 598.0931, 4.594089, 2747.983, 817.7216, 6.701094, 5479.215, 607.3867, 9.039928, 5490.924, 601.2026, 9.141284, 5495.483, 593.9093, 9.247964, 5492.48, 99.85911, 100.0, 99.71145, 99.91849, 100.0, 99.94678
81464.7596, 283.7917196045709, 283.7300061479265, 284.2052284954383, 31.458571307859028, 31.642382763674586, 31.624875069360154, 8896.780167496221, 8932.870746974491, 8960.440912345159, 186.04545944061283, 32.554335470344995, 15.566954380974039, 8895.056605244978, 8945.75836367815, 8960.70463460286, 0.9999981752979956, 0.9999943809446226, 0.9999983350887789, 59.976509241716286, 59.979689838611016, 59.977034089040714, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 616.0582, 4.441102, 2736.156, 604.4161, 4.545092, 2747.11, 811.3157, 6.765888, 5489.5, 613.4841, 8.930161, 5478.778, 594.8888, 9.234058, 5493.401, 587.7064, 9.32872, 5484.214, 99.57391, 99.97844, 99.88644, 99.69746, 99.96356, 99.78557
81467.16064, 283.78106788248823, 283.71064162682063, 284.20300232565154, 31.468947315260394, 31.6537186833491, 31.62526478392686, 8890.402071593073, 8935.245801496118, 8957.408182604493, 185.53075677451216, 34.65597823785072, 12.938764799469027, 8894.173780377514, 8936.231404354477, 8955.015911214097, 0.9999982401244338, 0.9999932920266078, 0.9999981428854889, 59.97986676935681, 59.981420281422075, 59.98131584763921, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6509, 4.501067, 2743.941, 598.1514, 4.59372, 2747.817, 817.8575, 6.702015, 5479.322, 607.4061, 9.03956, 5490.755, 601.1644, 9.141284, 5495.416, 593.9292, 9.247415, 5492.667, 99.86311, 99.99992, 99.71964, 99.91538, 100.0, 99.94802
81469.57912000001, 283.739738177967, 283.6629433198895, 284.2946763169823, 31.478392541423084, 31.63702714032373, 31.657456435273215, 8889.404936550709, 8944.903137515332, 8958.195227735718, 187.15729693476806, 37.12494686424543, 18.51569566834587, 8900.015224844718, 8942.170514764315, 8956.155103133693, 0.999997996542616, 0.9999920747465532, 0.999998375654035, 59.97901084049586, 59.97832281991974, 59.981863223900774, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6706, 4.506599, 2744.857, 606.1476, 4.527225, 2745.65, 820.7693, 6.667777, 5472.176, 603.367, 9.115496, 5494.968, 606.2764, 9.051797, 5491.076, 600.0327, 9.156771, 5495.729, 99.87811, 99.93958, 99.57733, 99.98977, 99.92124, 100.0
81471.98972000001, 283.7917653742049, 283.7520625841907, 284.22324861444395, 31.49251236365944, 31.685180065620976, 31.66817600120785, 8898.045061373326, 8942.35364252242, 8964.053268470016, 186.8452377408678, 34.0426605241305, 15.31300558454268, 8904.762271625199, 8945.362032655554, 8965.009475659936, 0.9999985978779176, 0.9999914437588653, 0.9999985091065309, 59.9737510510143, 59.97889067793275, 59.98103776591482, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 607.5809, 4.513916, 2744.91, 604.9025, 4.540671, 2746.992, 817.9351, 6.698517, 5479.775, 607.4061, 9.039192, 5490.918, 601.1263, 9.141101, 5495.633, 593.9292, 9.247781, 5492.539, 99.90506, 99.97639, 99.70846, 99.91335, 100.0, 99.94895
81474.56164, 283.69620629141633, 283.75169445993924, 284.3135013357237, 31.472418883745856, 31.665938374756816, 31.669037643354955, 8894.125138634849, 8952.536229481426, 8959.495333101358, 180.56967539740435, 40.096504910828116, 17.902921272095, 8901.60390888778, 8950.83265462037, 8967.539169008445, 0.9999985606222099, 0.9999901369896734, 0.9999986310986775, 59.9785500354915, 59.97679838011098, 59.97598940350393, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.71, 4.500175, 2743.832, 604.3577, 4.544908, 2747.326, 817.7604, 6.700542, 5479.439, 607.3672, 9.039376, 5490.858, 601.1453, 9.141831, 5495.576, 593.8894, 9.24833, 5492.539, 99.8692, 99.97625, 99.70949, 99.91728, 100.0, 99.94787
81476.98980000001, 283.7780299185172, 283.7805392934106, 284.2454422155052, 31.464527306128687, 31.653900455636546, 31.644254292631224, 8893.469160275923, 8936.826605348608, 8952.446394714263, 184.43537093695795, 27.84659151057167, 16.96736668184826, 8895.24257998549, 8943.581718594054, 8950.637989176475, 0.9999984449264587, 0.9999931785096332, 0.9999988116778806, 59.97355354242852, 59.97913019891502, 59.974191756241055, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 616.0188, 4.441637, 2736.218, 598.0931, 4.594089, 2747.871, 811.3739, 6.766624, 5489.727, 613.5035, 8.930346, 5478.89, 594.9079, 9.234058, 5493.452, 587.6666, 9.32872, 5484.259, 99.57982, 100.0, 99.8895, 99.69556, 99.96539, 99.7972
81479.43264000001, 283.72907855505434, 283.6490891617988, 284.23699979821555, 31.470673005141677, 31.65407409231804, 31.673179593009365, 8894.15637261034, 8939.412158057161, 8952.092717836973, 188.30384128066316, 33.483740756572956, 18.967454857194753, 8897.235573252688, 8941.123945191079, 8955.341701354928, 0.9999991347036961, 0.9999903487007101, 0.9999975649959215, 59.9784094583207, 59.981576316993454, 59.98101501222083, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6312, 4.501067, 2743.659, 604.455, 4.545092, 2747.438, 817.7798, 6.701094, 5479.547, 607.4449, 9.039192, 5490.872, 601.1644, 9.141284, 5495.591, 593.9491, 9.247781, 5492.674, 99.87094, 99.98032, 99.71145, 99.91552, 100.0, 99.95033
81481.77032000001, 283.6801987217112, 283.6612187104093, 284.2998564989155, 31.483435439296283, 31.650454725031693, 31.65674591523304, 8896.786985111066, 8946.453876142863, 8960.095341537335, 189.0345477816104, 35.215731632510824, 17.4903534028781, 8895.840964075773, 8938.83916505167, 8956.03766889572, 0.999998217466204, 0.9999935815359532, 0.9999981671234215, 59.985739569383206, 59.98277319370469, 59.984482761393764, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6115, 4.505886, 2744.695, 596.5561, 4.605509, 2747.132, 821.5651, 6.661887, 5471.387, 603.4641, 9.115129, 5495.151, 606.2955, 9.052345, 5491.233, 600.0725, 9.156588, 5495.731, 99.88197, 99.98965, 99.5701, 99.99086, 99.92411, 100.0
81484.13092000001, 283.66743588894263, 283.73726978397696, 284.3018644418676, 31.465143369246217, 31.690447963622223, 31.67995991807266, 8896.53656050668, 8950.997027859352, 8961.580531085401, 187.7222341848733, 38.990418954763754, 13.875409904260778, 8901.8992216225, 8954.054371665658, 8957.713549706083, 0.9999993590338969, 0.9999919415942471, 0.9999991044087418, 59.980856741407145, 59.98339828772452, 59.98247925443138, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 607.1866, 4.519628, 2745.256, 596.8674, 4.597773, 2747.756, 818.1293, 6.696493, 5479.271, 607.4061, 9.03956, 5490.76, 601.1453, 9.141649, 5495.63, 593.8894, 9.247598, 5492.48, 99.91099, 100.0, 99.70644, 99.91752, 100.0, 99.9468
81486.5626, 283.62008448880954, 283.7074414573168, 284.1947198222934, 31.491658894543892, 31.682972423738505, 31.69033862553417, 8892.307162694902, 8949.995520410668, 8956.987279410014, 187.8630271358216, 34.797068626025066, 13.743525271307135, 8898.727198537976, 8951.140841825449, 8956.186505377147, 0.9999986713822298, 0.9999926394642755, 0.9999981088537652, 59.98481611824106, 59.98712006570349, 59.98660433801563, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.572, 4.500532, 2743.826, 598.1904, 4.594825, 2747.81, 817.7604, 6.700358, 5479.324, 607.4061, 9.040296, 5490.924, 601.1644, 9.141831, 5495.699, 593.8894, 9.248147, 5492.479, 99.85895, 100.0, 99.71147, 99.91621, 100.0, 99.94678
81488.9606, 283.7136888839378, 283.78721619942036, 284.27535036122646, 31.444062301708986, 31.628011760804828, 31.622095729511017, 8879.074281950943, 8931.4121991977, 8948.787895239653, 188.34538581031666, 27.979763705607184, 15.561902922213903, 8885.906307950294, 8939.337297256156, 8946.231695128932, 0.9999986465621488, 0.9999938256672678, 0.9999990353301144, 59.985512316307855, 59.987000790792365, 59.98695394477084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 615.8611, 4.443065, 2736.046, 604.4355, 4.545092, 2747.159, 811.238, 6.766256, 5488.777, 613.5035, 8.93053, 5478.843, 594.8698, 9.234241, 5493.5, 587.6865, 9.330368, 5483.297, 99.56783, 99.98027, 99.88244, 99.69864, 99.96536, 99.77764
81491.35800000001, 283.5913874756319, 283.66359679073486, 284.30821885940026, 31.47525812487091, 31.66045487278922, 31.636725460927384, 8888.903314982635, 8946.792897901689, 8950.706825369747, 185.01700642696005, 37.29455095275898, 10.29092631965591, 8891.420275783603, 8936.515152304954, 8951.38967079553, 0.9999991232420848, 0.9999910561794592, 0.999999093974519, 59.9905171255323, 59.98661815407326, 59.98409292454581, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6115, 4.50071, 2743.72, 598.0736, 4.593536, 2747.984, 817.7022, 6.700726, 5479.382, 607.4255, 9.038825, 5490.925, 601.1453, 9.141284, 5495.591, 593.9491, 9.247231, 5492.547, 99.85911, 100.0, 99.70123, 99.91252, 100.0, 99.9479
81493.78184000001, 283.75335923277635, 283.69406073951734, 284.12170397503553, 31.49750410705014, 31.67744825000975, 31.624312497947617, 8897.205921565743, 8946.130569695319, 8961.345488637297, 191.66570521598896, 35.49460944685143, 17.859929500237456, 8903.07865327692, 8940.906760636226, 8953.78957076908, 0.9999981062674477, 0.9999929457658757, 0.999998853086068, 59.98935213365518, 59.997224599359974, 59.98909073379045, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 4.499996, 2743.778, 604.3577, 4.546013, 2747.104, 818.2263, 6.695572, 5477.429, 605.5031, 9.071369, 5493.735, 604.121, 9.087592, 5493.497, 598.2633, 9.175815, 5495.751, 99.85719, 99.97822, 99.68717, 99.96711, 99.96529, 100.0
81496.31132000001, 283.72825109004174, 283.6773568487557, 284.1991660326668, 31.508911345389567, 31.67324711424981, 31.65576749078049, 8899.704093452534, 8942.68368202692, 8965.415835613347, 187.1199701283208, 37.35498435819409, 15.603260765125924, 8893.99065370638, 8945.589982017576, 8962.59056195912, 0.9999974349148457, 0.9999914743932407, 0.999998106014148, 59.991913928023095, 59.99510729973435, 59.98988454813297, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 606.4571, 4.523554, 2745.557, 606.1282, 4.531093, 2746.494, 818.8669, 6.693731, 5478.601, 607.4061, 9.040112, 5490.859, 601.1644, 9.142745, 5495.63, 593.9093, 9.247781, 5492.545, 99.9424, 99.95603, 99.69424, 99.91942, 100.0, 99.9479
81498.66124, 283.6213742760373, 283.68149327829104, 284.20794267958, 31.49205475752953, 31.67625297621339, 31.673463141733144, 8892.332487080503, 8949.362304994957, 8957.811302234639, 190.28100798857577, 36.81119422414349, 15.740088955911688, 8899.006972666451, 8950.663292736666, 8959.151183499775, 0.9999987918385023, 0.9999908939835832, 0.9999985063516555, 59.98918088405802, 59.99049571794689, 59.98912078736044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6115, 4.500888, 2743.831, 604.3383, 4.546013, 2747.381, 817.6633, 6.701462, 5479.44, 607.3867, 9.039744, 5490.924, 601.1453, 9.141831, 5495.589, 593.9292, 9.247598, 5492.606, 99.85912, 99.97835, 99.70843, 99.91848, 100.0, 99.948
81501.05988, 283.77050609685045, 283.7667488498928, 284.2167202634304, 31.42204150986147, 31.629440238094332, 31.60392861296524, 8881.020241241229, 8932.280503560241, 8948.038718484053, 187.15929804768984, 31.04691553461089, 18.083093318694864, 8888.320867005446, 8938.67339468771, 8945.255340488413, 0.9999980935637676, 0.9999945432110245, 0.9999980427989179, 59.99233907408612, 59.98821362857391, 59.99502532099307, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 615.9991, 4.44253, 2735.937, 598.1709, 4.594457, 2747.816, 811.4321, 6.766256, 5489.499, 613.5035, 8.929977, 5478.786, 594.9079, 9.234058, 5493.328, 587.6666, 9.330368, 5483.243, 99.58799, 100.0, 99.89153, 99.69568, 99.96222, 99.77973
81503.4548, 283.76010221403664, 283.66755238031277, 284.23977407214016, 31.477586265156724, 31.660799249406413, 31.629563637481372, 8887.82902594012, 8935.723606506064, 8952.669546245474, 186.634995389114, 37.565735658421545, 17.072075950344697, 8893.896864491006, 8932.615412719097, 8957.771423005655, 0.9999983801310051, 0.9999911452803086, 0.9999980163144963, 59.988506787245726, 59.99009276352312, 59.99062807993494, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.7889, 4.499639, 2743.936, 604.4355, 4.545277, 2747.274, 817.6828, 6.70183, 5479.825, 607.4255, 9.039376, 5490.761, 601.1453, 9.141466, 5495.526, 593.9491, 9.247231, 5492.54, 99.86087, 99.98638, 99.71651, 99.91646, 100.0, 99.94912
81505.85312, 283.7226378570169, 283.68572364145086, 284.282315553612, 31.490019318370884, 31.651452041714204, 31.651930435233357, 8898.621752065184, 8947.617358505002, 8960.427925775919, 186.96036796970657, 35.904857856260136, 14.590513557662234, 8896.467795124663, 8942.298221867934, 8958.782433259641, 0.9999988301439867, 0.9999927359104085, 0.9999979085095613, 59.98288471124141, 59.987399902151694, 59.99018584654276, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6509, 4.501245, 2744.051, 598.132, 4.593536, 2747.98, 817.7022, 6.700358, 5477.759, 606.5516, 9.053902, 5492.983, 603.0528, 9.104028, 5494.311, 597.0903, 9.203099, 5495.568, 99.86103, 100.0, 99.71664, 99.94453, 99.98741, 99.99908
81508.22576, 283.7190233706794, 283.53709211356727, 284.4084526423533, 31.489229864462104, 31.65184065225827, 31.674776719705633, 8901.69596765624, 8951.374511895963, 8959.76799832123, 186.85498914043364, 36.016915007883426, 18.03500838034597, 8899.926767047664, 8940.982867506294, 8965.063540183297, 0.9999983274462512, 0.9999875231456756, 0.9999986172396531, 59.98535407734232, 59.983962939712924, 59.98454614870548, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.9336, 4.546755, 2747.13, 593.7934, 4.620613, 2746.905, 820.7887, 6.670722, 5475.024, 605.6778, 9.062176, 5491.79, 601.4124, 9.140005, 5495.476, 594.1479, 9.245584, 5492.676, 99.97917, 99.97099, 99.60167, 99.93423, 100.0, 99.95037
81510.63024000001, 283.63028056784185, 283.72568377524095, 284.38543796037374, 31.496274526295615, 31.692026644511362, 31.656316680875634, 8893.981413680585, 8944.391522067008, 8962.434294476676, 186.4177650685608, 35.534237851680246, 15.122561391614, 8901.620283092489, 8953.764424091649, 8955.846736572923, 0.9999982198095193, 0.9999936479871102, 0.9999980020345828, 59.98206036802742, 59.98420842612125, 59.980508699628636, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.7495, 4.499818, 2743.994, 598.1514, 4.593904, 2747.815, 817.7604, 6.69999, 5479.326, 607.3867, 9.039192, 5490.695, 601.1263, 9.142015, 5495.416, 593.9093, 9.247964, 5492.661, 99.86311, 99.99992, 99.70742, 99.91431, 100.0, 99.95009
81513.07764, 283.8220508533439, 283.79707298866276, 284.2268861819274, 31.455382176575625, 31.61215087272474, 31.58451473967205, 8877.908221804544, 8931.417034146994, 8944.131012106312, 180.92332022381913, 34.28286744364141, 22.595378084888125, 8883.353196312633, 8927.875781026201, 8952.461599407492, 0.9999979910623659, 0.999994474878319, 0.9999982430240879, 59.98193799189339, 59.98829291466787, 59.98549739221554, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 615.9794, 4.441637, 2736.056, 604.4161, 4.546197, 2747.218, 811.3933, 6.766072, 5489.562, 613.4647, 8.930897, 5478.672, 594.8888, 9.234424, 5493.503, 587.6467, 9.330368, 5483.118, 99.57776, 99.98215, 99.88648, 99.69554, 99.96326, 99.77643
81515.4446, 283.6873811367313, 283.71691742006976, 284.41655781346395, 31.465924363431753, 31.624103018890228, 31.63544102340094, 8892.706660394624, 8939.199882692958, 8953.560207377435, 183.3481121683385, 35.84680164324709, 16.88771194325045, 8893.125092833736, 8934.065668608346, 8946.256398317335, 0.999998258254527, 0.9999912310601616, 0.9999981673940014, 59.99069904345887, 59.991968293747036, 59.99353902057404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6903, 4.50071, 2743.936, 598.1904, 4.593536, 2747.927, 817.7604, 6.700542, 5479.437, 607.4061, 9.039376, 5490.643, 601.1644, 9.141649, 5495.633, 593.9093, 9.248147, 5492.594, 99.86104, 100.0, 99.72276, 99.9154, 100.0, 99.94886
81517.99136, 283.76132673603513, 283.77278818722516, 284.3876361428928, 31.457206211150652, 31.65938331371195, 31.64632977520466, 8888.17123890351, 8943.741301163485, 8961.091574308504, 191.40556399359184, 37.46088515640622, 18.50353506905867, 8898.836343496121, 8944.554014353744, 8960.545650987267, 0.9999973772744579, 0.9999901005833043, 0.9999974791197714, 59.99648498487022, 59.99144220438082, 59.994989552738076, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.7297, 4.500888, 2743.888, 604.455, 4.545092, 2747.386, 817.7993, 6.70091, 5479.271, 607.4061, 9.03956, 5491.277, 602.0609, 9.118273, 5495.075, 595.8974, 9.209692, 5495.037, 99.8612, 99.97617, 99.72171, 99.92491, 99.99402, 99.99018
81520.59856000001, 283.7373863475096, 283.7610139767813, 284.3683290810003, 31.478330566786312, 31.653838641030486, 31.651085911558177, 8895.680455058973, 8945.500482308535, 8964.12677360146, 184.81582183063574, 39.02553296156748, 12.39759187615914, 8891.628780596273, 8947.102956388328, 8958.596622654602, 0.9999975771090566, 0.999991529719982, 0.9999980868069865, 59.99650228918324, 59.99870756813886, 59.99623041108413, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 604.9982, 4.53801, 2746.434, 607.7625, 4.522252, 2746.097, 819.8763, 6.681951, 5477.198, 607.076, 9.041215, 5490.806, 601.1644, 9.141649, 5495.474, 593.9292, 9.247781, 5492.667, 99.97471, 99.9416, 99.64247, 99.91916, 100.0, 99.94802
81522.99832000001, 283.83857205077976, 283.6547417747155, 284.2924888882597, 31.484776226923213, 31.666781358866707, 31.681638203686607, 8891.929372156364, 8945.64449880785, 8958.788673910989, 188.4960871251128, 37.42242388544764, 20.573735689024033, 8895.932925595873, 8947.200707532233, 8959.224156301336, 0.9999997501447667, 0.9999922658782913, 0.9999981519226435, 60.00422414563632, 59.99574771490522, 59.99723705341103, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6509, 4.499461, 2743.941, 604.455, 4.544539, 2746.993, 817.5857, 6.699806, 5479.604, 607.4061, 9.039744, 5490.755, 601.1453, 9.141284, 5495.476, 593.8894, 9.24833, 5492.667, 99.85288, 99.98433, 99.71249, 99.91644, 100.0, 99.9468
81525.4036, 283.79531118781927, 283.7050901658889, 284.39274743003205, 31.433377663035667, 31.60684001127498, 31.609871902369186, 8885.275013202492, 8933.145502919806, 8942.012540846303, 185.24448470670086, 33.76751023666566, 20.553137613432455, 8889.433204836372, 8929.29990270214, 8949.550789840445, 0.9999980334399384, 0.9999934327507307, 0.9999977166967389, 59.999577855301425, 59.99702896358506, 59.99983730294621, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 615.9991, 4.440923, 2735.932, 598.3265, 4.593352, 2747.703, 811.3933, 6.766072, 5489.331, 613.4841, 8.931816, 5478.785, 594.8888, 9.234058, 5493.443, 587.6467, 9.330551, 5483.124, 99.57394, 100.0, 99.88948, 99.69935, 99.96432, 99.77654
81527.81072000001, 283.929784711523, 283.67835107385434, 284.2932100492207, 31.45323278064709, 31.643094086559508, 31.623564620671697, 8894.0345629978, 8933.11459827657, 8956.968492560607, 191.8311319374743, 36.8552524162169, 16.36019784160999, 8883.282132764194, 8935.03769557845, 8958.644597135972, 0.999997805635629, 0.999990822947471, 0.999998571463336, 59.99492999177377, 59.99832180330742, 59.99399187722959, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.71, 4.499639, 2743.941, 604.4161, 4.545092, 2746.992, 817.6439, 6.702199, 5478.763, 607.4255, 9.039928, 5490.644, 601.1453, 9.141831, 5495.526, 593.9292, 9.247964, 5492.602, 99.85479, 99.98437, 99.69718, 99.91634, 100.0, 99.9491
81530.21348, 283.75008150343206, 283.62015873293853, 284.3711779327094, 31.438682790806254, 31.675705754750755, 31.650764846825755, 8895.670417148185, 8941.554293661386, 8954.139784493436, 189.36206340431022, 34.038999651886115, 17.924296239316845, 8900.980503792285, 8938.497297965983, 8953.260921203295, 0.99999845783272, 0.9999912834155215, 0.9999983032080977, 60.00660086852381, 59.99984839649828, 60.00336323245901, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.6312, 4.500353, 2744.05, 598.1125, 4.593904, 2747.652, 817.6439, 6.702383, 5479.995, 607.3867, 9.047099, 5491.659, 602.7095, 9.111516, 5494.604, 596.6529, 9.209509, 5495.401, 99.86708, 100.0, 99.70017, 99.93185, 99.99328, 99.99408
81532.59788, 283.8712534688745, 283.66239958339287, 284.30747318247467, 31.481526915699508, 31.649703524769315, 31.638464366468543, 8900.654543387504, 8943.402507858184, 8961.528486512168, 189.67632152057843, 34.0741114969378, 17.825789181386426, 8904.059706873013, 8945.612355463729, 8959.694871892547, 0.9999984882084569, 0.9999927967722934, 0.9999972547491007, 60.00571239695063, 60.00625950805379, 60.00530611195099, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 603.9336, 4.549075, 2747.014, 593.3459, 4.625402, 2746.626, 821.4875, 6.660046, 5473.681, 605.2118, 9.069714, 5492.436, 601.7939, 9.137815, 5495.591, 594.1876, 9.244302, 5492.742, 99.98996, 99.95439, 99.58952, 99.94599, 100.0, 99.95072
81534.96372, 283.7812987555319, 283.6442782699951, 284.3474582288194, 31.468355845925384, 31.681555348375543, 31.66109889213868, 8902.40948184457, 8940.098852489251, 8964.683857210697, 186.04951616156458, 33.33662233632549, 18.297469510594055, 8896.1708373409, 8942.113812353915, 8961.180793416348, 0.9999989481060094, 0.9999908832340002, 0.999996939806112, 60.00593508351682, 60.00695095251818, 60.00511678073327, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 600], 5500.0, [], 609.5917, 4.501424, 2744.052, 598.1514, 4.593904, 2747.981, 817.7798, 6.69999, 5479.381, 607.4061, 9.039928, 5490.693, 601.1453, 9.141649, 5495.576, 593.8894, 9.248147, 5492.481, 99.86504, 100.0, 99.70742, 99.91428, 100.0, 99.95011
