TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
81855.00344, 284.0963509410883, 283.80731230705, 284.4103091274792, 31.44540459755626, 31.635873084512127, 31.612409104751652, 8894.626971237929, 8932.815596726774, 8946.463348943176, 191.12151460484, 32.609747087420146, 20.819473054202717, 8896.598392849975, 8932.294399888771, 8954.373328052376, 0.99999824888913, 0.9999914693645268, 0.9999985640531668, 60.00368138381205, 60.000207842430605, 60.00132572005763, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 597.1123, 4.601544, 2747.975, 604.4355, 4.544355, 2747.101, 811.3739, 6.765336, 5489.334, 613.4841, 8.930161, 5478.621, 594.8888, 9.234241, 5493.558, 814.3324, 6.736106, 5485.468, 100.0, 99.98027, 99.88955, 99.6946, 99.9664, 99.82031
81857.40516000001, 284.0917946594307, 283.8923678407884, 284.38649158105335, 31.465119458345644, 31.62183080501052, 31.636560758306178, 8895.018242538032, 8941.789880347776, 8956.581871978336, 188.61612459678747, 31.433550541431032, 21.819584742368534, 8901.473448246383, 8931.099486756946, 8958.57375238747, 0.9999970039347318, 0.9999942227089759, 0.9999977321880579, 60.00112175469893, 60.00227031182775, 60.00163247786471, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3816, 4.554072, 2747.558, 598.1125, 4.59372, 2747.929, 817.7604, 6.700358, 5479.216, 607.4449, 9.039009, 5490.76, 601.0881, 9.14238, 5495.624, 820.595, 6.67, 5473.621, 99.99477, 99.99993, 99.71045, 99.9155, 100.0, 99.6014
81859.7694, 284.0873283388062, 283.79012280428213, 284.3483757550861, 31.441285049597294, 31.62192683686419, 31.618068496159555, 8899.182711063293, 8931.86785459714, 8956.944415700185, 189.32118579294388, 24.32229092142461, 17.675480435229474, 8901.325155289975, 8935.659853639196, 8950.090725199621, 0.9999971966542344, 0.9999927198799686, 0.9999978380866174, 60.00098399536449, 60.00203920950185, 59.99827409660183, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.421, 4.553358, 2747.726, 598.2098, 4.593536, 2747.703, 817.4498, 6.694099, 5477.372, 606.2021, 9.059786, 5493.252, 603.3198, 9.097636, 5494.091, 824.3525, 6.622755, 5460.8, 100.0, 100.0, 99.68708, 99.95215, 99.97611, 99.4058
81862.20316, 284.1035196128601, 283.88713406590495, 284.3507539243113, 31.49094674882114, 31.67941094029662, 31.66379672093525, 8907.196076622351, 8948.776636570494, 8962.33304915648, 189.4019849055669, 30.736616346679966, 18.23223924382455, 8910.947185581717, 8944.162337504607, 8966.24296310344, 0.9999976373111104, 0.9999929587482922, 0.9999969376616371, 59.995820661646086, 59.995573362167875, 59.99468349445053, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 608.8623, 4.512311, 2745.546, 594.2603, 4.619139, 2746.852, 820.6916, 6.675508, 5475.693, 606.5516, 9.044708, 5490.852, 601.1453, 9.142015, 5495.681, 820.595, 6.67, 5473.5, 99.92153, 99.96908, 99.61791, 99.92447, 100.0, 99.60045
81864.56832, 284.1015575990607, 283.96322256699, 284.39262097439354, 31.466829716753672, 31.651942736766344, 31.637571795053155, 8904.746723831908, 8946.426998688283, 8953.982009703836, 191.86092302580892, 32.63694474629574, 13.132538642709733, 8906.611634420518, 8941.942851306178, 8955.105042782126, 0.9999978541521422, 0.999991080730634, 0.999997444506907, 59.998102549875355, 59.99576115402173, 59.99423666290048, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.0594, 4.502851, 2743.941, 598.132, 4.594457, 2747.876, 824.011, 6.631515, 5464.947, 607.3867, 9.039744, 5490.812, 601.0881, 9.14311, 5495.681, 820.4558, 6.670732, 5473.447, 99.87735, 100.0, 99.44577, 99.91741, 100.0, 99.60462
81866.96256, 284.1466899536058, 283.95610597053627, 284.4339151577744, 31.416615170635616, 31.574992427009526, 31.566341912263386, 8885.108518109355, 8928.948079755473, 8939.529084265081, 185.8895797480759, 36.23077905405535, 17.3659066289174, 8889.633111827801, 8926.70503500117, 8936.813973859298, 0.999997373265297, 0.9999928107495293, 0.9999985437451774, 59.99318246093966, 59.99210511775315, 59.99349528542167, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 615.8611, 4.441637, 2736.324, 604.2994, 4.545461, 2747.163, 830.2422, 6.558254, 5444.672, 613.4453, 8.930897, 5478.667, 594.8506, 9.234789, 5493.319, 814.233, 6.736106, 5485.874, 99.5859, 99.9804, 99.08108, 99.69545, 99.96416, 99.81912
81869.36324, 284.0667680979955, 283.8433742065025, 284.41289601442395, 31.479732152167127, 31.64101063528648, 31.62522275944235, 8898.448621772728, 8947.321224201423, 8960.085113200195, 190.08437080492266, 36.41847328022686, 19.078918029941633, 8901.919668855275, 8947.957336817071, 8960.11300752692, 0.999998311019437, 0.9999911443308201, 0.999998644900048, 59.992749097698145, 59.98976515938899, 59.991136847321165, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6706, 4.499996, 2744.104, 598.132, 4.59372, 2747.817, 823.9916, 6.631699, 5464.726, 607.3672, 9.039376, 5490.859, 601.0499, 9.14311, 5495.565, 820.5155, 6.670549, 5473.503, 99.85896, 100.0, 99.44375, 99.91729, 100.0, 99.60571
81871.73224000001, 284.0865159159055, 283.89370728385273, 284.3687023429669, 31.491596179465027, 31.636634320684443, 31.61408475464906, 8894.456223482895, 8946.337329582648, 8954.76838104799, 189.9748116282144, 36.30832794558228, 19.659331091914737, 8896.39354452465, 8941.582039972522, 8957.242068220843, 0.9999978994705508, 0.9999924822302619, 0.9999988121598188, 59.991490834790056, 59.98997692449291, 59.99114550843551, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6903, 4.499818, 2743.988, 598.0736, 4.594089, 2747.65, 824.1275, 6.630962, 5464.836, 607.3867, 9.039376, 5490.746, 601.2789, 9.13964, 5495.358, 821.3903, 6.655167, 5469.562, 99.86107, 100.0, 99.44376, 99.91646, 100.0, 99.52975
81874.06860000001, 284.02436869802693, 283.8734661146521, 284.39341964593507, 31.463526309259628, 31.666542176370026, 31.634785770325767, 8901.919528057071, 8938.929229508425, 8951.47288307703, 191.53423937973844, 33.866411296853585, 17.047213786763677, 8904.657717138945, 8937.845626303699, 8953.289904308716, 0.9999982186934925, 0.9999934168645286, 0.9999984573658974, 59.98822698907503, 59.99433346205853, 59.99070038918727, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3619, 4.553358, 2747.616, 591.8478, 4.638112, 2745.717, 818.634, 6.68416, 5475.584, 603.3864, 9.106119, 5494.008, 604.1973, 9.103298, 5494.788, 822.1259, 6.656631, 5471.673, 99.99687, 99.91742, 99.63608, 99.98077, 99.98879, 99.54737
81876.51948, 284.0838526389703, 283.8792455801709, 284.3220721948124, 31.490302756030072, 31.63091355095676, 31.655364834760757, 8901.641408409416, 8952.25944405422, 8957.032389167667, 190.58662533243705, 35.82318301904161, 19.191351327565826, 8902.625035664461, 8948.427256541554, 8961.563209232372, 0.9999984586511429, 0.9999939277592468, 0.9999977889534752, 59.991322469109015, 59.99332143583407, 59.994314808032144, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 607.2852, 4.525517, 2746.534, 598.132, 4.593536, 2747.593, 824.0305, 6.631883, 5465.003, 607.4061, 9.039192, 5490.695, 601.069, 9.142562, 5495.623, 820.5751, 6.669816, 5473.558, 99.93675, 100.0, 99.44679, 99.91431, 100.0, 99.59837
81878.92944, 284.06169848439157, 283.94379505565945, 284.37839068393043, 31.41613505788103, 31.605667767094374, 31.587092813200396, 8890.553269949007, 8934.178438403775, 8943.640134943915, 188.97608673888863, 39.13773085102457, 18.328066814112617, 8886.35497750005, 8929.185519735716, 8940.095835481505, 0.9999981643755113, 0.9999925644566423, 0.9999982188091959, 59.99508150667556, 59.99251886203354, 59.992699034422294, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 597.4474, 4.599046, 2747.645, 604.3772, 4.545645, 2747.22, 830.1452, 6.557518, 5444.17, 613.4841, 8.932, 5478.836, 594.8316, 9.234789, 5493.431, 814.1932, 6.736838, 5486.273, 100.0, 99.97608, 99.07992, 99.69827, 99.96309, 99.83384
81881.33236, 284.0576028433199, 283.8540947496982, 284.39876552667977, 31.489358597480425, 31.63565141653353, 31.634893731869827, 8899.612207993772, 8951.265755840574, 8960.402517705665, 191.13886657281, 31.778155649687506, 12.566366257156005, 8901.158201445298, 8951.526446682643, 8948.864371057452, 0.9999981747979302, 0.999993743997045, 0.9999984113622629, 59.99656198113716, 59.994626310941534, 59.994256993490005, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3619, 4.553715, 2747.506, 598.132, 4.593904, 2747.756, 824.0305, 6.63133, 5464.778, 607.4255, 9.040296, 5490.873, 601.1072, 9.142197, 5495.633, 820.4558, 6.670366, 5473.274, 100.0, 100.0, 99.4427, 99.91418, 100.0, 99.5973
81883.79428, 284.0237434562889, 283.88181372342757, 284.4705948005573, 31.491765089710658, 31.66274895191776, 31.63416998681006, 8902.413345683663, 8941.751275065631, 8955.29836832254, 185.97638227389825, 31.78062833680451, 16.307305810261028, 8903.513002519638, 8941.305455584048, 8954.992707968968, 0.999997884257081, 0.99999280059979, 0.9999982587014505, 59.996135434634, 59.99022073158587, 59.98912178243539, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3619, 4.553001, 2747.621, 598.0153, 4.593904, 2747.708, 823.9916, 6.632251, 5464.612, 607.4061, 9.03956, 5490.753, 601.0881, 9.142562, 5495.623, 820.436, 6.668168, 5472.418, 99.99706, 100.0, 99.44679, 99.91741, 100.0, 99.58172
81886.23216, 284.04531697591364, 283.8680715383106, 284.48495413444226, 31.499282133346657, 31.637519288405706, 31.65867615522351, 8900.012763704257, 8947.376720397087, 8953.731223510247, 187.35716694201483, 35.46783761022243, 20.981383744899688, 8902.967563743552, 8945.104891259749, 8958.178266910672, 0.999999169665048, 0.9999917867913786, 0.9999979856210585, 60.00069544896485, 59.996752611697005, 59.995729219596406, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6903, 4.499818, 2743.827, 591.8478, 4.638848, 2745.265, 817.8963, 6.699254, 5478.711, 602.2796, 9.112922, 5494.627, 604.5978, 9.093984, 5494.611, 822.8018, 6.650772, 5470.299, 99.85897, 99.9009, 99.69624, 99.99245, 99.97731, 99.54317
81888.56608, 283.9531602581869, 283.86434622240677, 284.3847015402794, 31.50787624595771, 31.66435517430666, 31.65941235882083, 8896.53904097756, 8951.8910402057, 8960.248898767977, 190.7294814616157, 35.72587610730352, 18.309929836996616, 8908.868940289849, 8949.446378213906, 8965.505682498428, 0.9999985193746482, 0.9999924388174932, 0.9999982792215977, 59.998695344629965, 59.99714747276836, 59.99718331582997, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 604.8405, 4.538902, 2746.709, 598.132, 4.594089, 2747.652, 820.4975, 6.676797, 5475.253, 607.4061, 9.03956, 5490.701, 601.1072, 9.14311, 5495.623, 820.4956, 6.670915, 5474.023, 99.97676, 99.99817, 99.62824, 99.9155, 100.0, 99.60252
81890.96216000001, 284.078103420659, 283.9362630311261, 284.3605362452206, 31.42926286813058, 31.62653313942566, 31.612243144144625, 8890.264092405778, 8939.87025815358, 8947.23433790223, 193.35282645801, 31.996613461136803, 17.408599164323277, 8893.686293589426, 8940.185429560068, 8941.31987456099, 0.9999987762404767, 0.9999916793865081, 0.9999977245229018, 60.00477526040804, 60.00276798015492, 60.000118261916874, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 613.5544, 4.457878, 2738.196, 603.5795, 4.547303, 2746.997, 810.9274, 6.769385, 5488.997, 613.4647, 8.930346, 5478.733, 594.8888, 9.234424, 5493.377, 813.9348, 6.739951, 5485.469, 99.65402, 99.98649, 99.89666, 99.69664, 99.96312, 99.81822
81893.37188, 284.07085121896625, 283.9734080383776, 284.4331613610838, 31.469883136936843, 31.637544029842743, 31.62677128170084, 8891.303121331697, 8947.320361275375, 8956.709970531801, 187.75643044683193, 30.817471655242116, 11.201153407357424, 8901.082823160892, 8935.713577388833, 8960.027984859027, 0.9999990780678756, 0.9999907549991324, 0.9999985343939924, 60.00963187295521, 60.01055574349036, 60.00937304322272, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6706, 4.500532, 2743.884, 598.1514, 4.594089, 2747.647, 817.4886, 6.700358, 5479.43, 607.4449, 9.038641, 5490.768, 601.1263, 9.142197, 5495.567, 820.5155, 6.670732, 5473.619, 99.86295, 99.998, 99.70029, 99.91563, 100.0, 99.60145
81895.70772, 283.99682744362985, 283.9346916299996, 284.4224824606043, 31.439516341273887, 31.63439560779962, 31.605207004389722, 8893.465479208375, 8935.21287889167, 8952.701499712513, 192.43998736509093, 36.323833867563735, 14.305668597885415, 8894.264618420608, 8943.157486106045, 8951.398217284821, 0.9999984638535414, 0.999992379560844, 0.9999987590656282, 60.012736609896244, 60.01196815429997, 60.01047436027129, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6903, 4.50071, 2743.722, 598.1709, 4.594089, 2747.763, 817.7216, 6.701094, 5478.758, 607.4255, 9.03956, 5490.819, 601.1072, 9.142562, 5495.675, 820.6944, 6.66945, 5473.446, 99.85516, 100.0, 99.6971, 99.91538, 100.0, 99.59732
81898.15568000001, 283.7233743821195, 283.5109118829066, 284.09510037024984, 31.529994169279153, 31.66819056914016, 31.69609146063621, 8903.907433747245, 8947.262365481254, 8963.994671104141, 191.55439770267583, 31.5040447121346, 15.073590951959886, 8913.068048699311, 8947.881409671041, 8966.505933766177, 0.9999978827278281, 0.999991919886685, 0.9999978478688146, 60.012007907940294, 60.009655425320126, 60.00950548415061, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3816, 4.554072, 2747.564, 591.7895, 4.638664, 2745.153, 824.011, 6.631699, 5465.003, 601.1339, 9.141788, 5495.507, 607.173, 9.043396, 5492.176, 825.0484, 6.619824, 5464.523, 100.0, 99.9051, 99.44679, 99.99972, 99.93891, 99.41204
81900.623, 283.93206723469734, 283.792861927745, 284.33910426700464, 31.504411365789924, 31.687630528965553, 31.658505833866172, 8908.590981882007, 8951.556295663026, 8964.03705669191, 193.42342614001063, 34.09624513218364, 17.772980680150795, 8909.2036266248, 8955.770830638945, 8958.834480594029, 0.9999977919066932, 0.9999936587980288, 0.9999982698127489, 60.01323742097186, 60.014963010049506, 60.01354179629584, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.5917, 4.500888, 2744.23, 598.0931, 4.593536, 2747.703, 817.7216, 6.700726, 5479.383, 607.4061, 9.039744, 5490.805, 601.069, 9.142745, 5495.673, 820.4757, 6.671281, 5473.845, 99.86293, 100.0, 99.70846, 99.91632, 100.0, 99.60145
81903.13284, 284.0045077610906, 283.8472559283048, 284.32336282261264, 31.437110485143766, 31.636966522071756, 31.637563952973295, 8893.895959799682, 8933.76573373155, 8950.503487286125, 193.58724460014218, 38.20174355975041, 13.368618298806723, 8890.642758515223, 8935.817456521843, 8955.911270383225, 0.9999980142787579, 0.99999353039168, 0.9999981409588763, 60.01140365143747, 60.013214763219416, 60.014206711218705, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 599.3795, 4.584947, 2748.212, 603.6379, 4.546381, 2747.104, 810.9274, 6.769569, 5489.389, 613.5035, 8.930161, 5478.726, 594.8698, 9.234241, 5493.322, 813.9745, 6.740317, 5485.585, 100.0, 99.98834, 99.9038, 99.6965, 99.96631, 99.82132
81905.55616000001, 283.9431151251129, 283.7932662915051, 284.3781443998441, 31.475744621689003, 31.648477470016758, 31.63597726947988, 8892.298853048282, 8941.90121239874, 8956.116745356956, 190.22311555787383, 32.58279989626385, 18.165569738621343, 8901.933890380857, 8949.469188591873, 8957.822771317296, 0.9999984262525847, 0.9999931407553027, 0.9999985155865666, 60.00838650047396, 60.00979003784427, 60.008144395529534, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3619, 4.554072, 2747.73, 598.0931, 4.593536, 2747.702, 817.6633, 6.701646, 5479.1, 607.4255, 9.039192, 5490.813, 601.1072, 9.142015, 5495.571, 820.5353, 6.670732, 5473.734, 100.0, 100.0, 99.71258, 99.91444, 100.0, 99.6067
81907.98376, 284.0760423308968, 283.82419231282734, 284.3597899005847, 31.50169736115162, 31.65497002551097, 31.6751865242221, 8900.2999625002, 8954.466320290438, 8965.446221097121, 190.50236370943912, 37.44257042336676, 12.60776441029634, 8905.632790162674, 8936.358679507804, 8959.551798040427, 0.9999984483332683, 0.9999926749108277, 0.9999980927002962, 60.011890306039284, 60.01249232259454, 60.00977263890993, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3619, 4.553715, 2747.621, 598.1125, 4.59372, 2747.757, 818.5952, 6.695756, 5478.66, 607.3867, 9.040296, 5490.76, 601.069, 9.142562, 5495.574, 820.4757, 6.671098, 5473.388, 100.0, 100.0, 99.69221, 99.91834, 100.0, 99.59937
81910.34864000001, 284.12314182518037, 283.8855661217248, 284.3749311174582, 31.489012629849427, 31.673587752761115, 31.66838381946863, 8906.464658325838, 8953.595942873344, 8961.45124644965, 188.87045562082403, 32.80297557405902, 18.820902992189417, 8906.567901754664, 8948.027372592502, 8962.726557228258, 0.9999966572881963, 0.9999927430250529, 0.9999975596397234, 60.01172023523347, 60.01239286237223, 60.01156436127957, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6312, 4.500175, 2743.664, 591.8284, 4.638664, 2745.262, 824.0887, 6.629858, 5464.835, 601.1339, 9.141604, 5495.625, 607.1157, 9.044675, 5492.486, 825.6448, 6.619824, 5464.75, 99.86698, 99.90728, 99.43561, 100.0, 99.935, 99.40997
81912.73928000001, 284.00691631115825, 283.8289096358374, 284.396225893756, 31.502793923291826, 31.66221509354242, 31.65489965497955, 8905.48488141426, 8946.148061440748, 8962.317029983353, 185.71435700697407, 35.28213508000226, 15.433149024740942, 8907.735676019252, 8950.822991928982, 8964.091740361582, 0.9999983660622501, 0.9999923126720871, 0.9999977072914606, 60.01061565403464, 60.00968931989698, 60.00969230126553, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3027, 4.553358, 2747.515, 598.0153, 4.594457, 2747.979, 817.6633, 6.701094, 5479.494, 607.4449, 9.03956, 5490.702, 601.0881, 9.142562, 5495.458, 820.5552, 6.671464, 5473.848, 99.99684, 100.0, 99.71049, 99.91444, 100.0, 99.60774
81915.11648000001, 283.88440109267424, 283.84120013284326, 284.3668555466297, 31.443757832639353, 31.634372375949418, 31.63272517449669, 8891.975188087803, 8934.235336355612, 8950.672815192354, 186.9368017727411, 36.17714381563201, 14.735145749086314, 8882.20841811122, 8928.986314689166, 8948.176394455735, 0.9999985167991433, 0.9999925748493483, 0.9999982126403256, 60.00792263594306, 60.005945805039715, 60.00698267889275, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 611.5435, 4.476974, 2740.975, 601.6729, 4.56738, 2747.946, 812.461, 6.758525, 5489.229, 613.251, 8.934758, 5478.575, 595.1368, 9.232414, 5493.46, 813.5571, 6.742515, 5485.865, 99.75517, 100.0, 99.88763, 99.70056, 99.96463, 99.83781
81917.47988000001, 283.9809624510188, 283.80852190735703, 284.35348070488453, 31.46244390844135, 31.65548121336922, 31.63658828416425, 8899.622875450288, 8942.654138976499, 8953.696224891151, 191.8862623001453, 35.13089629364367, 19.91769536179072, 8897.675333245255, 8940.85410311786, 8956.624779188272, 0.9999984548480584, 0.999991889376624, 0.9999980145935903, 60.0073940587116, 60.00589191543506, 60.00471401390254, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 610.4001, 4.49839, 2743.606, 598.1709, 4.59372, 2748.038, 817.6633, 6.700542, 5479.66, 607.4449, 9.038825, 5490.873, 601.1072, 9.142015, 5495.568, 820.5353, 6.670366, 5473.673, 99.85094, 100.0, 99.71351, 99.91659, 100.0, 99.60466
81919.87464000001, 283.9402911993464, 283.8591789563677, 284.35319324764373, 31.468569330759408, 31.6422601630522, 31.65159305217568, 8903.256484597337, 8938.056401205491, 8955.9711824041, 191.70629837709544, 35.31785459828643, 17.760130041139746, 8901.958701983647, 8935.979444982013, 8956.396691441716, 0.9999975954852764, 0.9999931808434198, 0.9999977645416763, 60.00340122719951, 60.001309965801255, 60.00280700755899, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6706, 4.499996, 2743.721, 598.1125, 4.595194, 2747.985, 817.7993, 6.701462, 5479.155, 607.4449, 9.039009, 5490.82, 601.1072, 9.142015, 5495.616, 820.436, 6.670732, 5473.96, 99.86521, 100.0, 99.71038, 99.91753, 100.0, 99.60253
81922.32496000001, 283.9223477424363, 283.8136320312074, 284.32560153375306, 31.487467796116892, 31.6636237728917, 31.636096277034913, 8898.762025945794, 8947.307954461825, 8957.539742035298, 189.11386756601792, 32.0590775186638, 13.817453456616022, 8904.86648737562, 8945.547522204779, 8961.397303347612, 0.9999985308911643, 0.9999922028925664, 0.9999982181753162, 60.00697614642797, 60.002789959346075, 60.00198956685526, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3224, 4.553001, 2747.62, 591.8089, 4.638664, 2745.321, 823.9916, 6.632619, 5464.727, 601.1533, 9.141788, 5495.625, 607.4209, 9.040474, 5490.783, 826.8377, 6.598583, 5457.191, 99.99096, 99.9153, 99.44781, 100.0, 99.91592, 99.28481
81924.69304000001, 283.9375256876983, 283.8438845353489, 284.3616865458091, 31.488092709407383, 31.64822902436571, 31.667167720260537, 8896.237018633326, 8946.25557311094, 8957.06696245035, 190.34358525156313, 38.248610149254546, 16.96719366144498, 8905.406026379682, 8940.637527423432, 8957.886073476206, 0.9999983456870076, 0.9999914145795342, 0.9999989795839767, 60.00385526975838, 60.00386239290646, 60.003408771583494, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.71, 4.500175, 2743.716, 598.1125, 4.593904, 2747.98, 817.6245, 6.70183, 5479.718, 607.4061, 9.03956, 5490.866, 601.069, 9.142745, 5495.515, 820.4757, 6.671098, 5473.563, 99.85494, 100.0, 99.71456, 99.91742, 100.0, 99.60563
81927.05928, 283.9533699331401, 283.77680950137346, 284.3418370958248, 31.444939595730233, 31.60929782064145, 31.609338720756224, 8883.08883638304, 8935.914708848013, 8945.070737548067, 187.04594850922695, 35.53457912634235, 16.177830525816717, 8886.64306743756, 8928.755298958169, 8947.265455096438, 0.9999975910328576, 0.9999929189778598, 0.9999980363619599, 60.00269954133433, 60.00171357871451, 60.002166166985546, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3422, 4.554072, 2747.632, 598.6378, 4.586721, 2747.93, 825.7387, 6.60464, 5456.419, 610.1635, 8.985137, 5483.549, 596.968, 9.212325, 5494.234, 811.4297, 6.7557, 5487.0, 99.99511, 100.0, 99.31916, 99.79821, 99.97872, 99.86868
81929.51588, 283.9660101953913, 283.7117087453375, 284.2711431646749, 31.492157274826486, 31.67530264653393, 31.64957684227248, 8902.72852407462, 8943.02810194122, 8963.209879912916, 188.93030039944688, 35.97983440720827, 17.69503568363507, 8898.065614384514, 8942.48581686899, 8955.940311542301, 0.9999986787458335, 0.999992566344646, 0.9999985655705302, 59.996757014617536, 59.997080214889316, 59.99460622491833, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 600.5821, 4.572632, 2747.875, 599.2993, 4.588194, 2747.816, 824.1275, 6.63041, 5464.553, 607.3867, 9.03956, 5490.871, 601.0499, 9.143476, 5495.567, 820.4956, 6.671098, 5473.672, 100.0, 100.0, 99.43554, 99.91752, 100.0, 99.60667
81931.91652000001, 283.92173255436927, 283.78455727158814, 284.3380528856217, 31.486820239581284, 31.651648162463744, 31.647881459907612, 8902.485294103402, 8938.688494388418, 8955.536681996582, 190.34677183634358, 37.484892185357694, 18.613066673641697, 8900.635937765803, 8943.291362168875, 8957.387805219378, 0.9999973355755772, 0.999992040480517, 0.9999984991470828, 59.99074527782441, 59.993391958758714, 59.990396115435864, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3816, 4.554429, 2747.511, 598.0736, 4.59372, 2747.869, 824.0499, 6.631515, 5464.72, 607.3672, 9.039376, 5490.872, 601.0881, 9.142745, 5495.573, 820.5353, 6.670732, 5473.443, 99.99304, 100.0, 99.44373, 99.91753, 100.0, 99.60571
81934.33496000001, 283.96677077350785, 283.7984584484211, 284.3333942201586, 31.49489787766039, 31.66506697771876, 31.642917182687647, 8903.718339626175, 8945.926736530484, 8960.331760605342, 189.92515807522386, 37.37503224656325, 18.825295889132576, 8904.71679221302, 8945.723506759376, 8966.04208992349, 0.9999970163752051, 0.9999918701708017, 0.9999979506976502, 59.985786478681504, 59.987115088134885, 59.98625965588178, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.500532, 2743.664, 591.77, 4.638664, 2745.376, 817.8187, 6.69999, 5479.384, 601.1339, 9.141604, 5495.678, 607.3828, 9.040292, 5490.999, 826.8576, 6.598583, 5456.211, 99.86103, 99.90916, 99.71052, 100.0, 99.91706, 99.2869
81936.71828, 284.0131026522895, 283.8415786238448, 284.39111738538014, 31.496690442861382, 31.687457584036704, 31.66936332217143, 8905.514267389963, 8947.109151569124, 8958.786710354922, 189.08174814851486, 29.77674909371217, 21.213301677576965, 8909.796126778996, 8954.756905908422, 8959.939573810323, 0.9999988412935273, 0.9999920980852453, 0.9999983515267393, 59.98795288114578, 59.98659654029047, 59.9897217745885, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3619, 4.554786, 2747.453, 598.1125, 4.594089, 2747.984, 824.0499, 6.632435, 5464.948, 607.4449, 9.04048, 5490.807, 601.0881, 9.142745, 5495.567, 820.5552, 6.670915, 5473.389, 99.99094, 100.0, 99.44677, 99.92027, 100.0, 99.6046
81939.09220000001, 284.08674150524195, 283.8433431613841, 284.41195767208893, 31.43798140371475, 31.609310874176224, 31.628036297667272, 8888.551922855459, 8930.656933309365, 8944.524410879781, 188.70256330175638, 37.449765380982626, 17.994351759372876, 8894.080220558508, 8936.010472819195, 8944.123873894587, 0.9999986512700353, 0.9999912450629604, 0.9999977928522367, 59.98824698653915, 59.986056806421566, 59.986110929653876, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.7495, 4.500532, 2743.669, 598.1125, 4.594089, 2747.872, 817.741, 6.703119, 5480.498, 608.2993, 9.016762, 5487.568, 599.009, 9.183471, 5495.227, 817.3743, 6.708821, 5489.835, 99.85721, 100.0, 99.71445, 99.86518, 99.99678, 99.85137
81941.508, 284.0997295092349, 283.80822976500986, 284.36587137514937, 31.46864409556747, 31.641941721327434, 31.64657358836083, 8900.327052073595, 8941.060127151137, 8958.036973194057, 189.781708047125, 36.95496708668816, 18.042548902863018, 8895.169351717119, 8938.446349118647, 8953.049648610222, 0.9999985060497151, 0.9999924391051385, 0.9999982429773973, 59.98723286004033, 59.9862354343838, 59.98640176843743, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 614.5402, 4.459841, 2739.671, 601.4394, 4.568854, 2747.938, 816.2851, 6.716741, 5481.781, 608.1828, 9.035148, 5490.729, 601.0309, 9.143476, 5495.616, 820.595, 6.67, 5473.559, 99.70771, 100.0, 99.7521, 99.91493, 100.0, 99.5973
81943.92892, 283.99027726495177, 283.8144879770285, 284.34480021327136, 31.451922713494955, 31.658181850801107, 31.635302781251855, 8896.403301871573, 8942.578845890552, 8952.450484745254, 192.401233057642, 34.2354230374649, 17.4686367212837, 8900.54518079111, 8941.11223910731, 8955.07322076072, 0.9999984409641962, 0.9999928429835231, 0.9999973275382962, 59.99046165593666, 59.98893259195986, 59.98721912479354, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6903, 4.500532, 2743.664, 598.0931, 4.593904, 2747.87, 817.7604, 6.701278, 5479.381, 607.4449, 9.039376, 5490.813, 601.1263, 9.142015, 5495.681, 820.5552, 6.670183, 5473.043, 99.86505, 100.0, 99.70843, 99.91646, 100.0, 99.59311
81946.31424, 283.97728667300294, 283.770631519038, 284.37460665832816, 31.459357410250547, 31.633123935665303, 31.63884172006017, 8896.22304144604, 8935.098585239051, 8954.517875384898, 186.85775269943906, 32.21786309704066, 15.374438913912684, 8902.922229929693, 8941.37732845743, 8957.118357185387, 0.9999988476823846, 0.9999934569135966, 0.9999991037109442, 59.9883696321733, 59.98850955131672, 59.988083333191135, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3816, 4.553894, 2747.568, 591.8478, 4.638664, 2745.268, 823.8946, 6.631699, 5464.836, 601.1339, 9.141237, 5495.501, 607.4019, 9.039927, 5490.785, 826.8576, 6.599315, 5456.731, 100.0, 99.91142, 99.44375, 100.0, 99.91996, 99.2838
81948.71968000001, 283.99189419663173, 283.85496690176524, 284.33920861003065, 31.502485026816224, 31.670727715134, 31.659376267762706, 8907.848049025779, 8948.002678978755, 8961.808553305533, 187.9213111791655, 30.82769514591928, 15.0259418388938, 8904.38216529201, 8952.333534561474, 8962.728250823455, 0.9999979288016321, 0.9999916770311976, 0.9999986998668784, 59.988849453545356, 59.994437500339366, 59.99280757658657, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.6115, 4.499996, 2743.993, 598.0541, 4.594273, 2747.705, 817.6633, 6.701462, 5479.663, 607.4449, 9.039376, 5490.701, 601.0881, 9.142562, 5495.567, 820.5155, 6.671098, 5473.499, 99.86087, 100.0, 99.71055, 99.91442, 100.0, 99.60459
81951.14208, 283.95213616359086, 283.7861712419391, 284.3157896336675, 31.468576689340455, 31.615315310484846, 31.628295149099085, 8896.400783924042, 8935.670812887513, 8950.389659234019, 191.0310397438261, 34.49487274947296, 16.21658123360089, 8888.617523186153, 8933.874006011873, 8953.457836327698, 0.9999982919239652, 0.9999932878394698, 0.9999985434125394, 59.989055984913705, 59.99130046361449, 59.993034165163394, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.4013, 4.55425, 2747.668, 598.132, 4.593904, 2747.756, 817.7022, 6.702015, 5479.718, 607.4644, 9.034228, 5489.589, 599.9627, 9.168678, 5495.53, 818.8455, 6.694721, 5479.157, 99.99876, 100.0, 99.70956, 99.89419, 100.0, 99.70436
81953.53056000001, 283.92423451239756, 283.7003642289974, 284.29197694941445, 31.464683276571733, 31.65015024990197, 31.634377251247862, 8895.01905754136, 8942.333709884946, 8952.913984373965, 194.981565908015, 35.943322416898354, 17.567527269932725, 8899.683340197973, 8939.181754523126, 8953.879859616716, 0.9999982096306798, 0.9999923475166514, 0.999998173194694, 59.991838855274885, 59.99228905562719, 59.99250523853107, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 597.1517, 4.59851, 2748.114, 602.957, 4.556697, 2747.662, 813.9363, 6.734228, 5484.568, 609.5227, 9.009223, 5488.972, 599.9627, 9.159729, 5495.513, 820.4757, 6.671098, 5473.503, 100.0, 99.99854, 99.80775, 99.86587, 100.0, 99.60147
81955.91100000001, 283.96420591741764, 283.7523993504116, 284.31374455630515, 31.4607000339622, 31.61925778351661, 31.627305879700494, 8896.496292078798, 8941.077669268636, 8958.357411874356, 189.38857042433938, 36.201474643359916, 17.213493222467605, 8902.404596061067, 8933.55998446155, 8958.614774461445, 0.9999981722304135, 0.9999910256267306, 0.9999984866151556, 59.995815279873796, 59.995808434810556, 59.9989128920963, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.4013, 4.553894, 2747.726, 598.1904, 4.593168, 2747.646, 817.5081, 6.703119, 5480.108, 607.4255, 9.039192, 5490.708, 601.1072, 9.142015, 5495.683, 820.6746, 6.670183, 5473.563, 100.0, 100.0, 99.7043, 99.91552, 100.0, 99.59833
81958.37580000001, 283.98957256194035, 283.797349919856, 284.285483991416, 31.445637515266124, 31.638032453782227, 31.609471504339417, 8890.770918448814, 8935.153368279609, 8949.941513504984, 189.65503621939388, 36.48234587551042, 20.322970165492734, 8894.262574420267, 8941.937678964416, 8951.107054495202, 0.999997395279941, 0.999989922968598, 0.9999977399584526, 59.997930347707985, 60.000132108592524, 59.99997164612764, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.5917, 4.50071, 2743.828, 591.8284, 4.638848, 2745.151, 824.0887, 6.63133, 5465.057, 601.1339, 9.141237, 5495.428, 607.3446, 9.040292, 5490.824, 826.8973, 6.598583, 5456.558, 99.859, 99.90317, 99.43961, 100.0, 99.91665, 99.28791
81960.75836, 283.90428806733445, 283.85798811740403, 284.34788886987474, 31.496732766577495, 31.667664792409123, 31.656942229125647, 8903.069442962882, 8942.932219837223, 8964.56080471253, 188.57380256111537, 35.78198332553052, 18.642124803508523, 8900.400042615443, 8946.602273381952, 8963.164916883672, 0.9999980515409481, 0.9999928894006757, 0.9999976158691857, 60.00198127158966, 60.004449176955866, 60.003365137590116, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 603.3816, 4.553715, 2747.673, 598.0347, 4.59372, 2747.759, 817.6633, 6.701646, 5479.324, 607.3672, 9.040112, 5490.702, 601.069, 9.142562, 5495.456, 820.6149, 6.670732, 5473.217, 99.99894, 100.0, 99.7074, 99.91525, 100.0, 99.6046
81963.11776000001, 284.02770259227134, 283.81013594304125, 284.32537895143173, 31.458854574133586, 31.64676350988, 31.63725087577555, 8897.91410006616, 8938.8060156184, 8953.079731856531, 188.36308461993758, 34.96929303521392, 17.612015731636802, 8889.059835863522, 8935.759106221052, 8950.75026702697, 0.9999980538623415, 0.9999910758806945, 0.9999983123112488, 60.007551504279064, 60.011177997590124, 60.01024015535259, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.71, 4.500532, 2743.994, 598.1125, 4.594089, 2747.709, 817.7798, 6.70091, 5479.331, 607.3867, 9.03956, 5490.8, 601.0881, 9.141649, 5495.623, 820.3962, 6.676592, 5475.331, 99.86103, 100.0, 99.71356, 99.91623, 100.0, 99.62226
81965.48964, 283.99030456649143, 283.8059430199745, 284.3532565345446, 31.448627491478153, 31.63380995930415, 31.642549216075523, 8896.14891901955, 8943.346459142424, 8954.4323645545, 190.73273425492425, 35.90821382358217, 13.964891530592013, 8893.439980708645, 8936.50942899298, 8954.401297902605, 0.9999987557316412, 0.9999921768022522, 0.9999983058635774, 60.0072512082055, 60.01209882577238, 60.00894382976513, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 615.9399, 4.442708, 2736.496, 604.3383, 4.545277, 2747.109, 811.8786, 6.760918, 5487.568, 612.2607, 8.965096, 5484.138, 597.4067, 9.198446, 5495.727, 818.925, 6.687579, 5470.817, 99.57375, 99.98023, 99.86737, 99.7762, 100.0, 99.55259
81967.89000000001, 284.0235595199203, 283.8412994174824, 284.3863466116106, 31.494725889933473, 31.6590842336734, 31.655697136143615, 8899.544363126404, 8941.913092548828, 8959.27973415612, 188.7681779292575, 37.73437297502551, 16.44476390833188, 8910.034883883423, 8945.191920025933, 8964.816697503313, 0.9999987752301827, 0.9999921892283115, 0.9999976449352741, 60.011604224402994, 60.00971515503032, 60.0112980435683, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.7889, 4.499282, 2743.885, 598.132, 4.594273, 2747.87, 817.7993, 6.701646, 5479.606, 607.4449, 9.038825, 5490.755, 601.1263, 9.141831, 5495.565, 820.6149, 6.669816, 5473.617, 99.86488, 100.0, 99.71253, 99.9154, 100.0, 99.60354
81970.25828000001, 283.94482865176224, 283.79326175489166, 284.3810885270156, 31.442870837837393, 31.62584483767239, 31.6035643086189, 8895.62578547813, 8940.37579407421, 8956.974221497067, 186.50549277917753, 35.65622238223568, 13.508369285172648, 8892.458047285732, 8937.347914329774, 8950.479673775944, 0.9999982647800698, 0.9999914870376474, 0.9999982023858568, 60.00895593975701, 60.00824784033237, 60.0117587004642, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 605.6685, 4.539081, 2747.193, 592.4899, 4.637375, 2745.212, 823.8946, 6.633172, 5465.112, 601.1533, 9.141604, 5495.508, 607.3828, 9.039927, 5490.887, 826.8178, 6.598217, 5456.385, 99.98148, 99.91339, 99.44877, 100.0, 99.91788, 99.29315
81972.71144000001, 283.9992685980177, 283.77959381920783, 284.39067091469104, 31.470742154066123, 31.656122114181155, 31.646898354173, 8900.065851172836, 8943.723470899393, 8964.105968534795, 191.27736674536294, 40.34289930592058, 20.03993165025895, 8899.855595907764, 8947.32579563347, 8961.88937207095, 0.9999974643711798, 0.9999909751040119, 0.9999991400506839, 60.01091999396982, 60.011316113139486, 60.010303643588855, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 600 800], 5500.0, [], 609.71, 4.499996, 2743.769, 598.1125, 4.593536, 2747.761, 817.7216, 6.700358, 5479.494, 607.4061, 9.03956, 5490.814, 601.1644, 9.141649, 5495.623, 820.6944, 6.668717, 5473.619, 99.85687, 100.0, 99.70953, 99.91848, 99.99991, 99.60249
