TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
82614.90564000001, 283.7175017916704, 283.5314063785794, 284.12120260376986, 31.478484040417428, 31.65414911097842, 31.648942419321685, 8896.16781600341, 8942.007367164035, 8954.845716248927, 185.32017851282467, 31.956827733210957, 18.678081570096765, 8900.16781988415, 8941.81073824198, 8951.374921047636, 0.9999971793482891, 0.9999935036062471, 0.9999967031619665, 59.98657777678688, 59.98002849163765, 59.98375686240881, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.52748, 2746.082, 599.7079, 4.581932, 2747.994, 822.9628, 6.643295, 5467.357, 607.2119, 9.042134, 5491.052, 799.0839, 6.877451, 5495.764, 589.3565, 9.308943, 5486.315, 99.95116, 100.0, 99.48754, 99.92081, 100.0, 99.83462
82617.2654, 283.7253829763895, 283.56518188849554, 284.1136849496113, 31.44955519018997, 31.62032183811815, 31.60311628843429, 8889.38919735673, 8931.291145750785, 8945.229249904969, 177.67571940178095, 23.36055912174743, 21.261376987802123, 8882.383500896634, 8931.897066944743, 8940.075983172217, 0.9999952305919483, 0.9999947241779303, 0.9999972213665174, 59.98352343199632, 59.98749533482844, 59.988860453709506, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.8447, 4.471798, 2740.356, 606.1866, 4.531278, 2746.376, 829.3881, 6.569114, 5448.331, 600.9785, 9.143995, 5495.578, 792.8655, 6.928038, 5493.186, 583.0939, 9.385304, 5472.778, 99.74255, 99.94981, 99.14337, 100.0, 99.95963, 99.58828
82619.72720000001, 283.7895973573332, 283.53752368270517, 284.2643284671386, 31.47094031006436, 31.66852474042191, 31.651038667282073, 8900.925301401616, 8943.294879019859, 8958.774704194582, 175.78887546876922, 27.279366051184297, 23.566570690492036, 8896.418241144875, 8931.799574460561, 8954.541937480675, 0.9999971791010858, 0.9999934262517677, 0.9999969595002761, 59.99306444035862, 59.99147740129578, 59.992183133426266, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4177, 4.527837, 2746.355, 599.7662, 4.581379, 2748.1, 823.0599, 6.642559, 5467.299, 607.2313, 9.042686, 5491.058, 799.103, 6.877451, 5495.651, 589.3565, 9.308393, 5486.428, 99.95098, 100.0, 99.48862, 99.92283, 100.0, 99.83364
82622.16508, 283.714043443862, 283.4590581162892, 284.09166665992296, 31.518488640867453, 31.690683749480844, 31.674716822909712, 8894.611859809987, 8942.869952529449, 8954.56573231669, 190.08632573326167, 30.141434298425338, 20.00595377717866, 8892.0796919445, 8940.715996186595, 8948.977879661452, 0.9999969861687371, 0.999993902654273, 0.99999781034733, 59.99167312674072, 59.99392077314583, 59.99504576415487, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.527302, 2746.25, 599.9024, 4.582116, 2748.043, 823.1375, 6.642007, 5467.127, 607.173, 9.042502, 5490.685, 792.0262, 6.934795, 5491.784, 591.7025, 9.277813, 5491.186, 99.94714, 100.0, 99.48545, 99.92295, 99.94256, 99.91157
82624.53472000001, 283.93607248849673, 283.66921452036627, 284.29119801966056, 31.48049734861952, 31.674911783459848, 31.66095313752517, 8899.736472563825, 8938.827275350443, 8955.347502277993, 189.26131017234366, 37.900896317691604, 17.911406691300726, 8900.458054071823, 8942.160386137219, 8951.861315919889, 0.9999972003522689, 0.99999378503374, 0.9999967347334306, 59.99218581849073, 59.996358725484534, 60.00032964231388, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.2075, 4.577451, 2748.037, 594.2993, 4.621718, 2747.296, 818.8475, 6.682503, 5476.037, 609.7751, 9.005362, 5488.688, 791.0534, 6.939361, 5493.113, 589.8535, 9.307478, 5486.442, 100.0, 99.97709, 99.6433, 99.8596, 99.95402, 99.83706
82626.91832000001, 283.8630903963308, 283.6203144841461, 284.1486443055808, 31.48445171981059, 31.669974709042386, 31.677468712526093, 8892.309319991975, 8945.43956503769, 8958.270066048406, 181.37382168625027, 31.620195148365838, 23.3289903415141, 8893.835358824228, 8944.260652782794, 8951.44820110344, 0.9999975003210931, 0.9999907954353948, 0.9999962311690772, 59.99073443802283, 60.000112685075905, 59.99726938198942, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.528016, 2746.14, 599.8635, 4.581932, 2748.212, 823.0016, 6.643295, 5467.192, 607.173, 9.04287, 5491.104, 792.8274, 6.928769, 5493.241, 589.3764, 9.30876, 5486.375, 99.94089, 100.0, 99.49469, 99.92176, 99.96258, 99.83462
82629.32368, 283.84365562833017, 283.60820366463764, 284.20298037996406, 31.437585172670538, 31.642188181939996, 31.615792610611756, 8880.614577277673, 8924.570547411886, 8941.82484584514, 176.29049205266892, 24.757847880513964, 21.110911844788916, 8887.11597415315, 8930.585248116271, 8936.679270720182, 0.9999974174298508, 0.9999978506328558, 0.9999971954380565, 60.002097641049346, 60.003320390769666, 59.9995006891907, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.6278, 4.472512, 2740.356, 606.1282, 4.531093, 2746.604, 829.3493, 6.568193, 5448.101, 600.9591, 9.144731, 5495.583, 799.103, 6.877634, 5495.765, 583.0939, 9.385304, 5472.724, 99.73266, 99.9537, 99.13922, 100.0, 100.0, 99.59056
82631.77916, 283.86980053512787, 283.6522599322395, 284.11598522890534, 31.49691169790376, 31.65823589057081, 31.656283382349216, 8896.68037411712, 8942.643292184064, 8956.54717338656, 182.35712440229463, 28.61454268668058, 28.021660039383505, 8903.026820927274, 8943.006896399762, 8956.31666923751, 0.9999977347664175, 0.9999952618834865, 0.9999961899481709, 60.005040860477564, 59.999850804353045, 60.00109761810893, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.527837, 2746.14, 599.7857, 4.581748, 2748.156, 823.0405, 6.643295, 5467.467, 607.2119, 9.043422, 5491.104, 792.8464, 6.928586, 5493.405, 589.3565, 9.30876, 5486.315, 99.94315, 100.0, 99.49163, 99.92271, 99.96365, 99.83679
82634.18792000001, 283.9278809490188, 283.5927657685658, 284.0469435659173, 31.50691727629903, 31.685463450520164, 31.66787823233226, 8900.652344401718, 8942.564572446994, 8958.040229543218, 183.68745691327058, 32.42531642180211, 22.86747883877961, 8902.790055702204, 8933.663007544636, 8949.53888662489, 0.9999980515989316, 0.9999928788372231, 0.999997003049542, 60.00452691270164, 60.00523271672965, 60.005819909566505, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5754, 4.527302, 2746.25, 599.7662, 4.581748, 2748.212, 823.1181, 6.642007, 5467.411, 607.2119, 9.04287, 5491.208, 792.8464, 6.928586, 5492.89, 589.7343, 9.299238, 5488.506, 99.94715, 100.0, 99.49061, 99.92284, 99.95966, 99.87449
82636.6152, 283.9095119526164, 283.6591714353657, 284.1275278323865, 31.479900600647227, 31.653746490862456, 31.656467102790025, 8900.559580000809, 8941.412888339324, 8956.232605719031, 182.39222036644333, 38.19602616069915, 21.98348033612126, 8900.056948324065, 8938.611213142502, 8948.933072129874, 0.999996692763869, 0.9999922183779482, 0.9999971007835611, 60.0010181318335, 60.00459572805681, 60.00009016029952, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.1681, 4.578701, 2748.106, 593.3654, 4.627613, 2746.285, 817.314, 6.705328, 5478.325, 611.8141, 8.969141, 5485.12, 789.4321, 6.950501, 5491.377, 591.941, 9.288983, 5486.72, 100.0, 99.95027, 99.71868, 99.81287, 99.92673, 99.85931
82638.99364, 283.85953666063807, 283.5893842881295, 284.1090101180875, 31.473767412826938, 31.667768209313437, 31.65089165168294, 8896.635813279941, 8938.498451125559, 8957.998107057958, 182.89313203569964, 28.50288611808628, 29.71827260294299, 8900.849479801767, 8940.569441527045, 8955.545952890001, 0.9999969190547419, 0.999994571037224, 0.9999975286578437, 60.00431120566633, 60.003651071798586, 60.00536856025076, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.528016, 2746.365, 599.7468, 4.5823, 2748.323, 823.1181, 6.642191, 5467.078, 607.2507, 9.042502, 5491.104, 792.8464, 6.928403, 5493.183, 589.3565, 9.308943, 5486.263, 99.95133, 100.0, 99.48456, 99.92069, 99.96064, 99.83366
82641.36356000001, 283.71005956048333, 283.484241471477, 284.0813823001461, 31.47755607235513, 31.61861288365563, 31.62351662847229, 8876.487821093224, 8932.532368124448, 8946.603379734563, 178.57312214648846, 26.534616071763594, 22.54839152014756, 8891.316528464582, 8930.743755883572, 8948.069640100792, 0.9999969016731142, 0.9999961016181318, 0.9999978045260316, 59.996944279546675, 60.002412421434585, 60.00085594264905, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 611.6421, 4.482863, 2740.909, 605.9337, 4.531646, 2746.265, 829.5046, 6.567825, 5448.164, 600.9785, 9.144362, 5495.688, 799.0839, 6.877268, 5495.818, 583.0939, 9.385488, 5472.73, 99.77175, 99.94772, 99.14646, 100.0, 100.0, 99.59045
82643.72368000001, 283.6608546035525, 283.38511895419606, 284.11175311549823, 31.4825479578404, 31.676383672892594, 31.677539428058395, 8894.196947659711, 8938.502824817197, 8961.472650850412, 184.69231219624407, 27.62422522738052, 26.50722412274081, 8900.503926565996, 8934.864447221335, 8952.014361056505, 0.9999972541334823, 0.9999954704966858, 0.9999964891032151, 59.99867451289579, 59.997558201117094, 60.00017434155823, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5557, 4.527837, 2746.254, 599.7468, 4.581563, 2748.159, 823.0987, 6.641639, 5467.13, 607.1924, 9.043606, 5491.111, 792.8464, 6.928403, 5493.131, 589.3565, 9.308577, 5486.141, 99.94924, 100.0, 99.4855, 99.92188, 99.96157, 99.83265
82646.07048000001, 283.7883376719387, 283.4429014925663, 284.09645799162985, 31.47439119202412, 31.670496241101304, 31.674800246526395, 8903.591369569154, 8942.113913819898, 8957.57293431862, 188.08161902901406, 31.81840943467887, 22.536855818890217, 8909.82781293675, 8940.478573463655, 8955.557996752783, 0.9999965003704725, 0.9999891001956968, 0.9999963626358854, 59.99626931589759, 59.994313288280956, 59.99948480310834, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.527837, 2746.302, 599.7857, 4.581379, 2748.158, 823.0599, 6.642743, 5467.358, 607.173, 9.043238, 5491.215, 799.0839, 6.877268, 5495.714, 589.3764, 9.30876, 5486.142, 99.94907, 100.0, 99.48965, 99.92281, 100.0, 99.83352
82648.485, 283.8078096964494, 283.4436155288235, 284.0245345021944, 31.50393981364213, 31.6861441790557, 31.67218520469419, 8899.717193920835, 8936.349713731277, 8952.325257492788, 186.07207484760193, 29.02803911251158, 23.99687982310843, 8896.37324508215, 8941.05918490966, 8956.867491814113, 0.999997094742531, 0.9999944056860652, 0.9999958957521041, 59.992543825075835, 59.98984506686596, 59.99214207547488, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.2667, 4.577987, 2748.044, 593.4238, 4.627428, 2746.393, 816.7704, 6.710666, 5481.283, 613.2899, 8.93439, 5479.356, 804.8445, 6.829785, 5495.024, 594.7642, 9.241921, 5492.569, 100.0, 99.94424, 99.75318, 99.70798, 99.98858, 99.94841
82650.82620000001, 283.79833697019285, 283.3843929583337, 283.9441414689663, 31.49290229669413, 31.670946483993774, 31.652811246807016, 8895.877595045034, 8941.706263544127, 8956.836826639972, 182.690979542655, 18.52164891369648, 21.87759349748103, 8897.927719557472, 8935.482049593218, 8948.409338381432, 0.9999964776052142, 0.9999937813428972, 0.9999969331068407, 59.98468762841209, 59.98335368130685, 59.98852622840253, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.52748, 2746.192, 599.7857, 4.582116, 2748.101, 823.0016, 6.642559, 5467.242, 607.2119, 9.043422, 5491.104, 799.0839, 6.877268, 5495.708, 589.3565, 9.308027, 5486.255, 99.94504, 100.0, 99.48754, 99.9228, 100.0, 99.83352
82653.26652, 283.79219080965686, 283.5207313546571, 283.9636212474867, 31.451587434757183, 31.646717516346328, 31.641904197548442, 8882.4975021991, 8930.748693563632, 8942.830556980125, 183.30884418359437, 21.758875348503807, 23.287348685945403, 8889.928608731525, 8929.85765238497, 8943.169065667975, 0.9999972652103186, 0.9999947125527764, 0.9999964810126484, 59.983897534285745, 59.98514112395555, 59.98479184933165, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 607.5809, 4.515345, 2744.804, 602.3928, 4.55946, 2747.772, 827.0393, 6.588257, 5452.827, 601.697, 9.138662, 5495.597, 792.8655, 6.928403, 5493.406, 583.1138, 9.385488, 5472.838, 99.89455, 100.0, 99.23632, 100.0, 99.96056, 99.58828
82655.69176, 283.81372134566055, 283.52617017865913, 284.010844251958, 31.476120503291277, 31.693448597462776, 31.658771623459547, 8895.94344648556, 8942.616250433044, 8948.51807163155, 179.37876305826285, 22.95694106667179, 22.473214827130732, 8900.076752151917, 8944.997477240844, 8951.896133936356, 0.9999949248217224, 0.9999942274338577, 0.9999963923898233, 59.98729531233001, 59.986568238169504, 59.98310525669246, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 607.3246, 4.526409, 2746.417, 599.8052, 4.581748, 2748.216, 823.1569, 6.641455, 5467.245, 607.1536, 9.044157, 5491.269, 799.103, 6.877634, 5495.759, 589.3962, 9.30876, 5486.262, 99.9369, 100.0, 99.4896, 99.92081, 100.0, 99.83364
82658.06536000001, 283.70703021466545, 283.63941746765016, 284.0415982151234, 31.505911227029817, 31.67112822797902, 31.655005641441765, 8903.191522576513, 8943.432318527597, 8950.589203221312, 181.59904512255252, 30.244873827274432, 23.285818543548885, 8905.003478800734, 8938.440947099607, 8955.324390058528, 0.9999973592476689, 0.9999938087594555, 0.9999951074147799, 59.987798309609, 59.98993532735525, 59.99233621348168, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.528194, 2746.031, 599.8441, 4.581379, 2748.272, 823.0793, 6.643663, 5467.47, 607.1924, 9.043422, 5491.052, 792.8274, 6.928403, 5493.241, 589.3366, 9.30821, 5486.376, 99.94712, 100.0, 99.49476, 99.92081, 99.96272, 99.83241
82660.46956000001, 283.7896227626954, 283.466744727964, 284.1157696320091, 31.46719276283842, 31.66758973518421, 31.6688308880791, 8902.314047871054, 8929.355502177961, 8959.834478744617, 185.5627772015232, 32.53442254785409, 16.585637125070207, 8894.4641212791, 8947.540735420098, 8961.233871757897, 0.9999971802249865, 0.999991936112464, 0.9999962396227867, 59.99364672129712, 59.99506905737101, 59.99109009675111, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.2667, 4.579414, 2747.938, 593.4626, 4.627428, 2746.115, 816.7898, 6.710482, 5481.727, 613.251, 8.934574, 5479.468, 786.5136, 6.976252, 5487.347, 595.6986, 9.223426, 5493.805, 100.0, 99.9442, 99.73367, 99.708, 99.85338, 99.97265
82662.83016000001, 283.9030525728684, 283.54849714413325, 284.138204527041, 31.480838468155394, 31.668472567416448, 31.658541050444814, 8901.729476087803, 8940.18209102247, 8954.307279062015, 182.01463545541446, 27.79931790258695, 19.913794434564352, 8899.702083123042, 8937.271613697716, 8954.370762541726, 0.9999967667477782, 0.9999927260367929, 0.9999961407523477, 59.99514260626897, 60.00039315206824, 60.00266549059896, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.529087, 2746.139, 599.8052, 4.581379, 2747.989, 823.1181, 6.643111, 5467.189, 607.2119, 9.043054, 5491.164, 792.8464, 6.928769, 5493.463, 589.3565, 9.30821, 5486.2, 99.95338, 100.0, 99.49267, 99.92176, 99.96168, 99.83251
82665.24136, 283.77818054212787, 283.5389074844846, 284.02649724951993, 31.47221710080508, 31.63962047536461, 31.647383512010904, 8879.320080037489, 8921.349016606991, 8943.598861275477, 181.51380743115624, 22.30274447520378, 21.03677343686286, 8897.341412929067, 8933.566944540977, 8943.770138098896, 0.9999970686565502, 0.9999964712856305, 0.9999956357358276, 60.00484577377229, 59.99859670765146, 60.00172043001799, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.52748, 2745.907, 600.6223, 4.575116, 2747.993, 824.6322, 6.617709, 5460.119, 603.7554, 9.106119, 5495.0, 797.7487, 6.889139, 5496.02, 583.3126, 9.383657, 5472.785, 99.94906, 100.0, 99.35792, 99.98588, 100.0, 99.5884
82667.72324, 283.7771910020177, 283.53186701746665, 284.0946707559019, 31.504824152591787, 31.687406570815995, 31.65774982586079, 8894.965416187644, 8941.965109705532, 8956.72257286808, 179.60964544764647, 29.323278839764725, 22.3941435447191, 8900.739383218128, 8941.047816609456, 8955.255960874512, 0.9999968978983653, 0.9999950323882261, 0.9999954084079463, 60.00603357251662, 60.00472795682812, 60.003082962885536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 609.3552, 4.508384, 2745.325, 601.1086, 4.577143, 2748.048, 823.3704, 6.639982, 5466.961, 607.1924, 9.043238, 5491.111, 792.8464, 6.928403, 5493.296, 589.3565, 9.308393, 5486.14, 99.89676, 100.0, 99.48045, 99.92188, 99.9616, 99.83472
82670.1284, 283.80627266563, 283.4812491740331, 284.0926281150828, 31.489771439641082, 31.70063613571465, 31.68892762111378, 8892.505704934829, 8927.75858394312, 8952.20596273931, 181.8582880382928, 30.43771229912136, 20.3720172860385, 8897.416677593652, 8944.852135453648, 8954.211496118913, 0.9999963302230859, 0.9999949003596948, 0.9999966160409167, 60.006858017506524, 60.00480916153368, 60.00437171548349, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.527837, 2746.087, 599.7662, 4.581563, 2747.99, 823.2151, 6.641087, 5467.526, 607.1536, 9.043422, 5491.0, 799.122, 6.877451, 5495.816, 589.3565, 9.30821, 5486.141, 99.94124, 100.0, 99.49271, 99.92484, 100.0, 99.83474
82672.47016000001, 283.75129074273644, 283.5423108574031, 284.0976212447257, 31.50066250717471, 31.686082554326273, 31.641697858352664, 8902.642358472618, 8934.132779098325, 8960.521290466671, 186.4844259712454, 30.74036345330296, 22.309182314957752, 8896.46681982092, 8937.800289076009, 8957.62207095281, 0.999997807495872, 0.999993789828093, 0.9999980653427916, 60.001267601454934, 60.00353858498299, 59.996590623071214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.2272, 4.578879, 2747.934, 593.4238, 4.627613, 2746.168, 816.8869, 6.713243, 5481.221, 613.2899, 8.934023, 5479.311, 805.3976, 6.822298, 5494.538, 595.7185, 9.222877, 5494.028, 100.0, 99.95036, 99.74907, 99.70396, 99.98621, 99.97496
82674.81768000001, 283.7739228234285, 283.52048987563717, 284.0293816626628, 31.509868707962923, 31.689863604927375, 31.665787291969714, 8889.24462383888, 8943.85124837884, 8948.672818817187, 178.70397818640004, 27.961936363282348, 22.27111167644847, 8897.241168417788, 8942.953293568718, 8953.81529257028, 0.9999971727067068, 0.9999928826929365, 0.9999971280765134, 60.00299611613292, 59.99965464212389, 60.0011238701548, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.527302, 2746.297, 599.8052, 4.581748, 2748.214, 823.0405, 6.642007, 5467.245, 607.173, 9.043238, 5490.941, 799.103, 6.877268, 5496.039, 589.3764, 9.308393, 5486.142, 99.93914, 100.0, 99.48759, 99.92486, 100.0, 99.8357
82677.1496, 283.7471762025116, 283.4663695718112, 284.1362761824695, 31.45108279720357, 31.634067039456635, 31.62675627064884, 8890.84247658691, 8919.254417005679, 8946.653502006639, 183.94609175371215, 25.38696340606839, 23.217943314655713, 8892.488504134186, 8922.529168542565, 8942.443462131154, 0.9999963316431497, 0.9999979184053376, 0.9999960247087949, 60.010447703206545, 60.005712545823556, 60.002273081730586, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.528016, 2746.082, 599.8052, 4.581011, 2748.266, 823.0599, 6.642743, 5466.629, 606.4351, 9.056292, 5492.562, 797.2336, 6.897722, 5495.04, 585.9568, 9.351244, 5478.147, 99.94716, 100.0, 99.49167, 99.94828, 99.99674, 99.68598
82679.5736, 283.9205480238784, 283.5329806202371, 284.1231079911265, 31.49035701291302, 31.688233409384736, 31.667022219447876, 8900.269910716679, 8940.066272350852, 8959.0906210463, 183.16000650518527, 25.497408516993346, 21.446795768906213, 8903.040970488497, 8944.718302072, 8954.838804295574, 0.9999968024210993, 0.9999959360770287, 0.9999964849649631, 59.99998118880574, 60.00658643340619, 60.002616421447044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.4504, 4.480721, 2742.173, 604.1632, 4.553381, 2747.772, 825.9716, 6.609058, 5460.405, 605.4448, 9.066404, 5491.708, 798.7787, 6.878181, 5495.929, 589.3565, 9.30876, 5486.321, 99.79878, 99.9923, 99.36312, 99.9394, 100.0, 99.83034
82681.97916, 283.8434753047055, 283.5508190605322, 284.17165380074863, 31.470341832529062, 31.659332721219965, 31.678871280677487, 8899.150540408467, 8934.152961893542, 8950.78010800556, 182.52282000205105, 28.863070343961226, 21.832537912410316, 8890.683255516482, 8939.524881922673, 8953.316992478049, 0.9999969251832247, 0.9999941760209198, 0.9999967484810154, 60.00251801594466, 60.001719035131174, 60.00083294888539, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.52748, 2746.249, 599.7468, 4.582116, 2748.158, 823.0599, 6.642191, 5467.524, 607.1342, 9.044157, 5491.15, 792.8274, 6.928769, 5493.127, 589.3962, 9.308393, 5486.256, 99.94713, 100.0, 99.48658, 99.92177, 99.96362, 99.83145
82684.4106, 283.1839194727074, 282.9507246421733, 283.4655537543366, 31.52329397346127, 31.712031216590457, 31.710368890732397, 8891.689204531764, 8934.979605728016, 8948.493645799499, 184.3239807169864, 38.59638741580875, 19.354853236685358, 8896.023688296658, 8927.645227627465, 8951.119344373707, 0.9999969497338226, 0.9999927300504178, 0.9999961697117048, 59.999240921326106, 59.99922089153808, 60.00005533917383, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.1878, 4.578522, 2747.991, 593.3848, 4.627797, 2746.283, 816.3628, 6.715452, 5481.499, 613.251, 8.934207, 5479.305, 786.5327, 6.976434, 5487.181, 595.6986, 9.222877, 5494.118, 100.0, 99.9463, 99.74696, 99.70599, 99.85037, 99.97631
82686.81596, 283.86220042954403, 283.5443024710171, 284.0799618632195, 31.493727967863407, 31.675761768646968, 31.674141319576755, 8896.115221326936, 8945.396904353165, 8952.891600160196, 185.47403607293654, 27.85844517831083, 19.006901809786996, 8902.778782901118, 8944.621216923706, 8956.147401924949, 0.9999963157249455, 0.9999929044758776, 0.9999970404926849, 59.994884001002085, 59.99245601428121, 59.99627431629515, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.527658, 2746.196, 599.6884, 4.581748, 2748.045, 823.0599, 6.642191, 5467.634, 607.2701, 9.043054, 5491.105, 792.8274, 6.928403, 5493.19, 589.3366, 9.30876, 5486.141, 99.95131, 100.0, 99.49468, 99.92176, 99.95961, 99.83472
82689.23624000001, 283.84957600559045, 283.5281155889249, 284.1276268155822, 31.455156408506827, 31.640491400542597, 31.632309251787657, 8886.536984734457, 8926.53603245124, 8942.958516072365, 183.4280690786427, 28.200939480354464, 19.8948249722107, 8893.507543297117, 8929.76603999173, 8946.762325895535, 0.9999974135251856, 0.9999961341391104, 0.999995933509807, 59.99408523762084, 59.98913678282697, 59.99074497381817, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.528194, 2746.197, 599.8441, 4.581563, 2748.218, 823.0599, 6.643111, 5467.243, 607.2119, 9.04287, 5491.472, 793.247, 6.922377, 5494.237, 587.4081, 9.333298, 5480.44, 99.94316, 100.0, 99.48756, 99.9239, 99.97876, 99.75316
82691.66192000001, 283.76186614915406, 283.4162543597686, 284.07184114614284, 31.523890892653903, 31.678873411506498, 31.67873020818899, 8898.565574288472, 8941.499184320402, 8954.749076678763, 179.83772746627847, 26.870058509832234, 21.456666474569374, 8906.889217299624, 8936.823441925204, 8950.424513317048, 0.9999951735412567, 0.999995891008136, 0.999997116296606, 59.988507575836046, 59.98581083572826, 59.98691603682034, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.7856, 4.472334, 2740.97, 605.136, 4.539382, 2747.436, 826.9034, 6.598197, 5459.22, 604.3574, 9.08332, 5493.198, 794.1626, 6.922742, 5493.531, 589.098, 9.309675, 5486.316, 99.73054, 99.9763, 99.311, 99.97185, 99.96822, 99.83034
82694.04252, 283.78833222790803, 283.45442446951284, 283.99215491970676, 31.49724985787716, 31.670802341470775, 31.682043785209565, 8896.159346554492, 8942.144373844474, 8950.81500258523, 183.04643830945406, 31.034596502719978, 21.717541040888854, 8903.34126160512, 8934.55656108617, 8955.407136140753, 0.9999967580799064, 0.9999934883794834, 0.9999972506982048, 59.9835351007457, 59.9836042341536, 59.98269431527006, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4768, 4.527658, 2746.03, 599.8441, 4.581932, 2748.157, 823.1375, 6.641639, 5467.188, 607.1924, 9.042686, 5491.052, 799.122, 6.877634, 5495.651, 589.3366, 9.30876, 5486.082, 99.94923, 100.0, 99.48756, 99.9208, 100.0, 99.83036
82696.44048, 283.6893247355328, 283.4428483990436, 284.0684989069151, 31.500039021149945, 31.677193215386684, 31.653548716630585, 8893.610806403001, 8936.925285658488, 8950.276278178939, 183.16878906021066, 36.573261709250346, 19.554863861065996, 8892.171065794635, 8942.174483931554, 8954.37459368409, 0.9999971539512224, 0.9999911780768721, 0.9999981737163611, 59.978515624205954, 59.978753495160575, 59.97648981682479, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 600.1878, 4.578343, 2747.939, 593.4043, 4.627613, 2746.225, 816.1686, 6.716188, 5481.553, 613.2705, 8.934207, 5479.357, 805.3404, 6.82248, 5494.484, 595.7185, 9.222327, 5493.969, 100.0, 99.94625, 99.74795, 99.70599, 99.9852, 99.97388
82698.82484, 283.728969450008, 283.49239516780864, 284.0330856755817, 31.50398136137057, 31.698989726312796, 31.664299507298843, 8893.092776629484, 8943.131372486674, 8952.057496909229, 181.14939700033165, 25.912914942660834, 19.693125019006857, 8894.69450849722, 8939.097887203092, 8956.799846209247, 0.999996577784686, 0.9999941086979014, 0.9999974970502314, 59.97319677934776, 59.96891665493683, 59.96502471883206, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.527658, 2746.192, 599.8246, 4.581195, 2747.937, 823.1763, 6.640534, 5467.416, 607.2313, 9.043054, 5491.045, 799.103, 6.877268, 5495.816, 589.3764, 9.308393, 5486.371, 99.95324, 100.0, 99.4907, 99.92176, 100.0, 99.83562
82701.20716, 283.6916439865613, 283.42663412074756, 284.0378897805065, 31.459254189249165, 31.652294889071282, 31.65031322927643, 8895.5337225301, 8935.328916881868, 8945.545386993901, 182.63156087425614, 28.8814676361676, 22.309111517550264, 8896.925699916865, 8934.24624467749, 8945.826254324069, 0.9999978146461682, 0.9999941534197553, 0.9999959281113051, 59.96746316230044, 59.968167207964264, 59.967128479097944, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5951, 4.527837, 2746.25, 599.7857, 4.581379, 2747.934, 823.0987, 6.642191, 5467.47, 607.2119, 9.042686, 5491.104, 799.103, 6.877451, 5495.816, 589.3764, 9.309126, 5484.638, 99.94313, 100.0, 99.49169, 99.91665, 100.0, 99.82494
82703.61192000001, 283.7443968097824, 283.42730630631286, 283.9251854501857, 31.48301366792593, 31.67098161616419, 31.66008345297293, 8894.910490648945, 8952.640097859461, 8958.72987128151, 182.40365257370468, 30.713484362535382, 20.08448417047748, 8895.171763412303, 8941.398538633059, 8959.42425242343, 0.9999969139163792, 0.999995903498567, 0.9999975163136358, 59.96728346150479, 59.96580119755082, 59.968977366963024, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.8644, 4.472155, 2740.743, 606.0115, 4.531462, 2746.155, 829.3881, 6.569482, 5449.677, 601.5999, 9.125608, 5495.088, 795.2308, 6.906123, 5495.095, 586.4936, 9.337693, 5484.024, 99.73469, 99.9437, 99.16791, 99.99963, 99.98885, 99.77395
82705.99084000001, 283.72927024505725, 283.46256075496456, 283.9731204986503, 31.482947101823083, 31.676619436427096, 31.668475334168896, 8892.737701350996, 8940.738583426912, 8952.959023940264, 183.63955270007773, 28.98390926419006, 25.22617864982749, 8898.11175795484, 8939.753721903005, 8954.225087836567, 0.9999963525140226, 0.9999950883290503, 0.9999956457553655, 59.96818466737715, 59.969503215960245, 59.97157981846274, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5951, 4.527658, 2746.303, 599.8052, 4.581563, 2748.156, 823.1763, 6.641823, 5467.411, 607.2119, 9.04287, 5491.208, 792.9037, 6.928221, 5493.406, 589.3565, 9.308393, 5486.194, 99.94314, 100.0, 99.48862, 99.9208, 99.95961, 99.83155
82708.44312000001, 283.6877838355218, 283.5032037624603, 283.92579851467326, 31.48995527978855, 31.637097381048058, 31.645957977714115, 8884.025673536107, 8931.240607001839, 8951.548774727005, 187.47720123504723, 35.48999725711883, 24.839087615742756, 8892.13209868724, 8932.542718163872, 8952.47178623628, 0.9999968650318873, 0.999991709896867, 0.9999965957914254, 59.97175153583679, 59.96943156683278, 59.96851298744515, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 602.3959, 4.561746, 2748.01, 594.2603, 4.624665, 2746.226, 817.0228, 6.709378, 5481.22, 613.2705, 8.934758, 5479.357, 786.5136, 6.976434, 5487.238, 595.6787, 9.22251, 5494.028, 100.0, 99.95653, 99.73891, 99.708, 99.85444, 99.97496
82710.87100000001, 283.64725452468184, 283.45827518185723, 284.06777163608984, 31.5029968300736, 31.667602863506087, 31.67034846891047, 8895.31422505463, 8941.789485402322, 8959.141962798149, 186.84323981067428, 34.04731211552371, 18.836616764317114, 8895.804986089583, 8944.538071067507, 8959.288111995234, 0.9999975780603987, 0.9999938900614442, 0.9999976183252516, 59.97139406180311, 59.96917327427754, 59.97079838455045, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4571, 4.528016, 2746.522, 599.8441, 4.582116, 2747.994, 823.0793, 6.642375, 5467.188, 607.1924, 9.043238, 5491.11, 792.8464, 6.928221, 5493.296, 589.3565, 9.308577, 5486.315, 99.94089, 100.0, 99.48852, 99.91998, 99.96165, 99.8357
82713.30272, 283.4343089940835, 283.14302824107875, 283.81788149303435, 31.514539079581898, 31.71410986122511, 31.692411174755016, 8888.34145874473, 8929.630447913776, 8941.822651046328, 182.6051692758174, 31.165111179783707, 24.98550509217148, 8884.532356607771, 8934.946525578036, 8942.69174645654, 0.9999969532100843, 0.99999526358041, 0.9999961121180476, 59.97920823981748, 59.97751979097844, 59.974639592994414, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.527837, 2746.254, 599.7274, 4.581932, 2747.99, 823.0599, 6.642375, 5467.36, 607.2507, 9.041767, 5490.948, 792.8464, 6.928403, 5493.356, 589.3962, 9.30876, 5486.429, 99.95115, 100.0, 99.49173, 99.92, 99.95775, 99.83669
82715.84340000001, 283.7896117738684, 283.51266091952994, 284.0394408683608, 31.50305828790873, 31.679064536407733, 31.653761107803565, 8898.251377494933, 8937.272564685625, 8950.871633445517, 182.28822062113204, 27.2564815765395, 21.079461266631597, 8906.611871837269, 8937.566365401586, 8957.993417817508, 0.9999968398184806, 0.9999946734707931, 0.9999972692727639, 59.97717938219328, 59.980697434446064, 59.98296770570837, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.8842, 4.471263, 2740.413, 606.1088, 4.530541, 2746.546, 829.4852, 6.575188, 5450.684, 602.1242, 9.126528, 5494.927, 796.3181, 6.900462, 5494.633, 587.0304, 9.333115, 5484.139, 99.74062, 99.95793, 99.17087, 99.99497, 99.98597, 99.79502
82718.25640000001, 283.81317023672983, 283.59567577874674, 284.0041909378731, 31.484460267360888, 31.673008601598823, 31.661923142113075, 8895.19412720446, 8942.056337260427, 8956.052384844497, 180.72950549577763, 28.342875747603102, 26.833956800684973, 8894.508235098237, 8939.383153865792, 8959.278133081038, 0.9999967036505013, 0.9999941604755623, 0.9999968251055942, 59.983731930358495, 59.98245108431798, 59.984747955555086, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.527302, 2746.03, 599.8052, 4.581563, 2747.875, 823.0987, 6.641639, 5467.247, 607.2119, 9.042502, 5491.216, 799.0648, 6.877634, 5495.708, 589.3764, 9.308393, 5486.201, 99.94906, 100.0, 99.48763, 99.9188, 100.0, 99.83581
82720.66364000001, 283.82406651109767, 283.4689445843984, 284.0523820844005, 31.485659513940167, 31.681807695177216, 31.648795648232518, 8889.398403649804, 8933.177183870092, 8948.531932283548, 184.0369182903869, 30.969026192644492, 19.70192326693541, 8898.53907372505, 8934.84713129377, 8948.438694520779, 0.9999975404696947, 0.9999925726400761, 0.9999964112595232, 59.98966145318866, 59.98816795579669, 59.987711044330716, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 601.9424, 4.568528, 2747.805, 593.7934, 4.625034, 2746.34, 817.0422, 6.709378, 5481.279, 613.2705, 8.934758, 5479.415, 805.3595, 6.822115, 5494.312, 595.6787, 9.22306, 5494.028, 100.0, 99.95045, 99.74297, 99.70798, 99.98122, 99.97606
82723.07728000001, 283.67994235120466, 283.51237442621317, 284.08231951874984, 31.461887057316147, 31.672720998033217, 31.654089669437784, 8898.021798872893, 8941.279463389485, 8957.944892156313, 182.03352942901483, 32.49038114819405, 20.149714553198464, 8893.100731517954, 8940.342849336084, 8957.782802316915, 0.9999961423750978, 0.9999943489352849, 0.999996681443988, 59.99568848996549, 60.00028755428206, 59.99569341695555, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5359, 4.52748, 2746.254, 599.7857, 4.581748, 2748.211, 823.1569, 6.642743, 5467.24, 607.2119, 9.042686, 5491.046, 799.103, 6.877268, 5495.65, 589.3565, 9.308393, 5486.255, 99.94731, 100.0, 99.48867, 99.92283, 100.0, 99.83472
82725.41976, 283.78627881275185, 283.62440423411124, 284.1246878156109, 31.471531446739103, 31.67052190249278, 31.63727305989164, 8893.605095465315, 8940.249330019475, 8953.160296037946, 181.83997674644615, 30.677369959289194, 22.757236091271352, 8892.736110041436, 8935.598155497699, 8952.307855658293, 0.9999960820732327, 0.9999957391537044, 0.9999980813095878, 59.999425128398165, 60.002343492204616, 59.99678815352952, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.4965, 4.528372, 2746.307, 599.8052, 4.581748, 2748.05, 823.0793, 6.642743, 5467.582, 607.2313, 9.04287, 5491.052, 799.103, 6.877268, 5495.764, 589.3764, 9.308577, 5486.262, 99.94539, 100.0, 99.49061, 99.92081, 100.0, 99.83253
82727.78596000001, 283.8454710544822, 283.53629546972263, 284.04867248117506, 31.493275035229818, 31.6658622546462, 31.661800193583037, 8898.068024781885, 8940.624053747197, 8953.787784280554, 177.62462885139576, 23.584588506563477, 22.59756674725395, 8900.723043997808, 8938.649092845202, 8951.847304761146, 0.9999968500102291, 0.9999967394544199, 0.9999969900467428, 60.004926142532476, 60.006115564747326, 60.004499076900466, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 612.7461, 4.473048, 2740.517, 606.1088, 4.531462, 2746.323, 829.4464, 6.568562, 5448.499, 600.9591, 9.144547, 5495.584, 793.1707, 6.922925, 5494.123, 585.0224, 9.362964, 5479.842, 99.74267, 99.95583, 99.14644, 100.0, 99.96915, 99.69023
82730.21492000001, 283.8102875576886, 283.4934297032402, 284.1174303582912, 31.495520031905706, 31.65875490488968, 31.63819898558904, 8893.970877959826, 8936.589160282481, 8953.706686806963, 186.52426850973006, 28.278672617642314, 22.12781470780692, 8902.50934004288, 8946.965238557616, 8957.456416473997, 0.9999979438628164, 0.9999935701403656, 0.999997068915612, 60.002761520644995, 60.00628917148629, 60.00563499974522, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 606.5162, 4.527302, 2746.192, 599.8635, 4.582853, 2748.105, 823.0599, 6.642927, 5467.584, 607.2313, 9.04287, 5491.117, 794.6967, 6.913794, 5493.769, 589.3366, 9.30876, 5486.436, 99.94504, 100.0, 99.49376, 99.92391, 99.9748, 99.83353
82732.58884000001, 283.86651659122845, 283.54240025732105, 284.0972021075909, 31.45536034737825, 31.616848411466684, 31.620832327880688, 8891.834435502644, 8932.44530235232, 8953.530423568274, 189.89346920911112, 32.308381892762554, 24.595790968137067, 8891.819321352234, 8934.97716168364, 8944.819788292152, 0.9999966839722927, 0.9999915990186273, 0.9999970733387962, 60.012587143941865, 60.016207594314885, 60.01499226319434, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 600 800 600], 5500.0, [], 604.6039, 4.543721, 2747.621, 596.7701, 4.608088, 2747.188, 819.4493, 6.682319, 5478.15, 612.4161, 8.942664, 5479.193, 786.5899, 6.976434, 5487.13, 595.4799, 9.223792, 5494.028, 99.98029, 99.99349, 99.66686, 99.7073, 99.84945, 99.9747
