TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
84250.08396, 283.4713238740258, 283.2177627884682, 283.71587180030565, 31.579020680480486, 31.73828094482422, 31.73367857908441, 8911.423490051839, 8951.228106392893, 8975.427490785041, 183.69621010402625, 33.05643725021446, 12.77031347689217, 8908.494472494052, 8957.882786067345, 8974.644175318484, 0.9999978855048081, 0.9999952286756901, 0.9999991177255407, 60.030753114160795, 60.02956504794565, 60.02944229433891, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0234, 4.532477, 2746.547, 599.7468, 4.580642, 2747.989, 818.0516, 6.696493, 5479.05, 793.4553, 6.924028, 5493.737, 601.7366, 9.132518, 5495.459, 820.6547, 6.669084, 5473.102, 99.96389, 100.0, 99.69426, 99.96957, 100.0, 99.59727
84252.42464000001, 284.0141675262906, 283.79150013201627, 284.23990713836804, 31.482541624885485, 31.67233761194086, 31.659534356459194, 8901.760725573668, 8953.824276960791, 8955.281500377212, 182.56159270169155, 26.831638994998684, 17.628882995088134, 8907.111313308396, 8956.903061743084, 8958.797375910197, 0.9999977460803614, 0.9999958644401182, 0.9999983040795832, 60.03066144518478, 60.032678897410875, 60.031439892037305, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 599.7147, 4.582805, 2748.065, 606.0698, 4.531646, 2746.485, 812.1116, 6.758709, 5488.115, 799.7081, 6.871994, 5495.599, 595.5374, 9.225109, 5493.939, 826.9371, 6.597667, 5455.699, 100.0, 99.95571, 99.86737, 100.0, 99.97334, 99.28998
84254.82484, 284.004597720687, 283.75849283423076, 284.28644318086685, 31.52799306802769, 31.70368495933588, 31.68301006819362, 8907.828699833724, 8959.89216414643, 8972.179309129624, 185.1360035618427, 26.470563184590446, 13.24918818037986, 8908.956996639845, 8952.952672003154, 8965.018174225099, 0.9999993768308792, 0.9999953483053066, 0.9999984422469724, 60.0312794089605, 60.0315361914039, 60.03599797476328, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9839, 4.532477, 2746.877, 599.7468, 4.581379, 2747.936, 818.3816, 6.693915, 5478.322, 793.397, 6.923844, 5493.566, 601.6985, 9.133066, 5495.45, 820.6944, 6.6689, 5473.217, 99.96998, 100.0, 99.68503, 99.96862, 100.0, 99.59739
84257.23152, 283.9441917482331, 283.9106765763087, 284.35220399810356, 31.43615035218176, 31.655497905424323, 31.604003877960242, 8904.753633121189, 8939.838198300946, 8948.03752009628, 181.1344672432533, 28.361765223160774, 19.30602502366628, 8905.184731974994, 8945.720563945097, 8955.869794694361, 0.999997901538629, 0.9999945763650798, 0.9999988801067816, 60.03262806026335, 60.03506114598559, 60.029379875291475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0234, 4.532299, 2746.595, 606.3811, 4.524462, 2745.71, 819.6822, 6.68011, 5473.182, 790.6008, 6.94885, 5490.193, 606.181, 9.053623, 5491.167, 815.3464, 6.730429, 5484.904, 99.95589, 99.93348, 99.61797, 99.91351, 99.92291, 99.79849
84259.57476, 284.0375128605474, 283.7693791094665, 284.24827699969427, 31.507391167511518, 31.70248311663454, 31.699352539118625, 8915.00831474945, 8955.796088213385, 8962.227012990965, 179.55376685023157, 26.67829203954534, 14.730828489480473, 8919.02177747562, 8957.978298757587, 8971.501949682113, 0.9999982501517802, 0.9999949352886106, 0.9999985414192522, 60.03060168091067, 60.031936243787506, 60.03145216194044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 609.4734, 4.507313, 2744.861, 608.0543, 4.514515, 2745.762, 819.7598, 6.684344, 5476.923, 793.397, 6.924028, 5493.625, 601.7176, 9.132701, 5495.29, 820.6746, 6.66945, 5473.219, 99.89661, 99.92329, 99.65055, 99.96966, 100.0, 99.59838
84261.92008000001, 283.93973308124265, 283.79121291205007, 284.2354296570909, 31.516750874453923, 31.68022009499454, 31.66033324581046, 8910.237406953616, 8958.293397282863, 8967.829824923545, 185.30514380961472, 26.055323031913304, 11.946429701428315, 8910.939384998508, 8957.56614208587, 8969.903507127892, 0.9999988455456771, 0.9999957521049538, 0.9999992390419726, 60.03056815258025, 60.03046097885136, 60.030524419904864, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9445, 4.532477, 2746.542, 606.1476, 4.530172, 2746.544, 818.401, 6.693731, 5478.211, 787.1442, 6.971649, 5487.909, 601.7366, 9.132336, 5495.456, 820.6944, 6.6689, 5473.448, 99.95954, 99.95187, 99.6861, 99.86372, 99.99996, 99.59312
84264.33700000001, 284.0223675569841, 283.8595188207908, 284.37479751076665, 31.458558646504674, 31.651790810380348, 31.6235669814054, 8899.020004381151, 8945.353336153094, 8952.493032405917, 185.61329049023607, 27.755264090634114, 10.248878576368497, 8902.376263678761, 8943.555369977856, 8951.51551591274, 0.9999992820089526, 0.9999963106595905, 0.9999996018736437, 60.028490119816205, 60.022488799169004, 60.027337041435224, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 599.6949, 4.581913, 2748.174, 599.8052, 4.581748, 2748.098, 812.0145, 6.759814, 5488.225, 780.8527, 7.016511, 5478.977, 595.4992, 9.226205, 5493.933, 827.116, 6.596568, 5455.756, 100.0, 100.0, 99.86937, 99.69895, 99.97186, 99.27333
84266.69440000001, 283.9705947911767, 283.8367407551863, 284.37513706078215, 31.495218742902132, 31.70971006850054, 31.689374837205577, 8901.264375456878, 8954.654394530931, 8976.918675512696, 188.98021639505123, 28.79715817475244, 14.664777106002134, 8909.961787065466, 8956.076511241756, 8963.608160386762, 0.9999991756436984, 0.9999951379758383, 0.9999986969438548, 60.02327515523838, 60.023266069165054, 60.021823560032246, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0037, 4.533013, 2746.322, 606.1671, 4.530541, 2746.267, 818.401, 6.693363, 5478.217, 787.1637, 6.971833, 5488.025, 601.7366, 9.132518, 5495.459, 820.7143, 6.668717, 5473.048, 99.96197, 99.94789, 99.68725, 99.86573, 100.0, 99.5932
84269.11300000001, 283.9890033580883, 283.8703617135274, 284.2747138962863, 31.50601684916897, 31.67204715115509, 31.66593298198052, 8902.086919493857, 8953.40805166723, 8960.200373591342, 180.17524292175767, 28.110003354681794, 7.608686280760367, 8910.075727693593, 8948.528166946573, 8967.920663463825, 0.9999985230856603, 0.99999468160318, 0.9999992634298009, 60.012536975324764, 60.020039877121384, 60.015829442499445, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9839, 4.53212, 2746.49, 599.8052, 4.581195, 2748.158, 818.3428, 6.694283, 5478.155, 787.1831, 6.969994, 5489.337, 603.0909, 9.104393, 5494.377, 818.3087, 6.694721, 5480.523, 99.95589, 100.0, 99.68203, 99.88338, 99.99038, 99.70842
84271.5032, 284.0020387468902, 283.78981814195254, 284.25666312105517, 31.512557282787284, 31.674557370425394, 31.67280112419456, 8910.976264497123, 8953.103089526407, 8964.95687386939, 185.32509596159127, 27.08058629415609, 15.411975111268475, 8907.637554814277, 8953.60775470252, 8966.06254619514, 0.9999986710558764, 0.9999952143633671, 0.9999985341936142, 60.01394052299433, 60.011862990988334, 60.01473457325055, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3518, 4.481257, 2742.054, 594.8051, 4.61785, 2747.25, 822.1087, 6.653051, 5470.939, 789.5327, 6.957307, 5489.454, 602.5569, 9.126308, 5495.441, 820.3167, 6.671831, 5473.337, 99.78218, 99.98324, 99.55481, 99.89173, 99.99683, 99.59846
84273.90436, 284.0816617741023, 283.87039829893416, 284.32295699898725, 31.481802974931387, 31.66631236578767, 31.65914770422605, 8901.5362219125, 8957.667268999445, 8962.874833651558, 184.94714699435235, 26.386623127837083, 12.998450353816224, 8907.455276060475, 8950.539076861358, 8960.078550459064, 0.999998628830821, 0.9999949622413624, 0.999999402499683, 60.01669438300698, 60.01510309941126, 60.01470618461448, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9445, 4.533013, 2746.542, 594.2993, 4.621534, 2746.228, 818.304, 6.694283, 5478.208, 787.1637, 6.972016, 5488.025, 601.7557, 9.132336, 5495.414, 813.1992, 6.744529, 5486.034, 99.9578, 99.94841, 99.69013, 99.86582, 100.0, 99.8295
84276.24384000001, 284.15608642734514, 283.98953810750953, 284.32608352651897, 31.43572525869704, 31.660327654403407, 31.620162210297234, 8900.822191346842, 8947.930241012098, 8954.534111959674, 185.7898383312504, 24.783402109697818, 6.516587619382335, 8900.671995629407, 8941.02474509027, 8947.690988654207, 0.9999995189955907, 0.9999959681962158, 0.9999988437308647, 60.02665403928838, 60.02470816128004, 60.02349580448433, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 599.7147, 4.581913, 2748.007, 587.2369, 4.668688, 2741.257, 811.7816, 6.760918, 5488.278, 780.8527, 7.016327, 5478.865, 595.4992, 9.225474, 5493.888, 808.0499, 6.796719, 5492.869, 100.0, 99.76545, 99.8785, 99.69905, 99.97348, 99.95387
84278.58388, 284.0671689496467, 283.9654706662963, 284.34548511975623, 31.475357075189066, 31.66943999849308, 31.65387952596165, 8903.15840198347, 8956.182720665263, 8962.107617232314, 184.57146505702167, 22.998622506245283, 8.308992680542588, 8906.766949859873, 8952.702095217504, 8963.18781318855, 0.9999996225703119, 0.9999962767447979, 0.9999993423577024, 60.022202371742196, 60.021636987863566, 60.02061607879937, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0628, 4.531585, 2746.762, 593.4432, 4.627244, 2746.277, 818.4204, 6.693547, 5478.211, 787.1637, 6.971465, 5487.967, 601.7366, 9.132336, 5495.474, 814.3722, 6.73519, 5485.7, 99.96579, 99.94625, 99.68714, 99.86062, 100.0, 99.81506
84280.94596000001, 284.10862171178337, 283.95312257511785, 284.4198386254539, 31.459050645081692, 31.643518965441114, 31.631911102174527, 8903.338141206399, 8944.617441245206, 8960.746496686857, 184.80276133969937, 28.283142802192742, 13.595777871456903, 8907.550734611195, 8955.081405229696, 8955.560887980884, 0.999999535613314, 0.9999961555425247, 0.9999993201990806, 60.025244843519175, 60.021276524901786, 60.02205446806465, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9839, 4.532656, 2746.595, 593.4432, 4.627613, 2746.279, 818.4204, 6.693915, 5478.098, 787.1637, 6.971649, 5487.972, 601.7748, 9.13197, 5495.416, 814.4517, 6.734641, 5485.011, 99.95973, 99.94228, 99.68508, 99.86372, 99.9989, 99.81088
84283.42336, 284.04476681995095, 283.90646286716577, 284.3449779047553, 31.483027497981688, 31.682339092814686, 31.646826214101544, 8902.830022865066, 8956.066408409242, 8964.629709819767, 181.97734545521232, 29.22721313345528, 13.956627880065298, 8904.804530807782, 8947.773366900776, 8966.374440776319, 0.9999994333834221, 0.9999945483657563, 0.9999987754441453, 60.01925404422567, 60.01990349627609, 60.01866146535071, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.2729, 4.476795, 2741.199, 599.8441, 4.581932, 2747.82, 824.7292, 6.623784, 5463.993, 792.562, 6.930279, 5492.195, 605.6088, 9.077182, 5493.837, 817.2351, 6.705525, 5481.886, 99.75738, 100.0, 99.41211, 99.95201, 99.96329, 99.74776
84285.97020000001, 284.0414927555145, 283.84599518846056, 284.3742922595932, 31.51031667782811, 31.659827403032143, 31.66160859736806, 8902.119085144986, 8959.610251901006, 8969.990165424602, 183.50842929606142, 29.680469628642413, 10.090815390301941, 8913.774615391481, 8959.084596422377, 8967.568420450789, 0.999998794085038, 0.9999961492374649, 0.9999998302008015, 60.01694830709969, 60.01541095325604, 60.01683984890484, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0037, 4.532299, 2746.437, 597.5872, 4.597773, 2747.816, 818.4786, 6.692627, 5477.65, 793.397, 6.924028, 5493.678, 601.7748, 9.132153, 5495.456, 820.6547, 6.6689, 5473.218, 99.96583, 99.99799, 99.68209, 99.96753, 100.0, 99.59628
84288.41988, 284.083882147148, 283.9500992482088, 284.4176888755344, 31.455843982770695, 31.650242000938263, 31.622269314643702, 8895.675525650777, 8945.932086720251, 8955.950494013294, 184.75761530527825, 24.005378728095252, 13.678250991154528, 8903.103205852542, 8950.652634923696, 8962.431607455435, 0.9999987348309543, 0.9999953380901091, 0.9999983496324575, 60.0144154304975, 60.01246381433335, 60.01533234794608, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 600.3258, 4.581199, 2747.845, 606.1088, 4.530356, 2746.268, 811.6651, 6.760182, 5488.334, 799.6692, 6.872546, 5495.763, 595.5374, 9.225109, 5493.991, 826.9769, 6.596568, 5456.213, 100.0, 99.95388, 99.87757, 100.0, 99.97244, 99.28685
84290.82340000001, 284.1675434341403, 283.972839608124, 284.4315614224971, 31.489057363096027, 31.665320119441347, 31.654839226296815, 8907.478102715966, 8962.722748923872, 8962.662421677673, 185.87359347084475, 27.280288520842078, 9.301077621361856, 8908.59515645692, 8955.74743008303, 8967.702672236863, 0.9999990316909821, 0.9999947722123863, 0.9999989843154375, 60.010847526105245, 60.00917259211552, 60.01349043337002, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9642, 4.533191, 2746.543, 599.7857, 4.581379, 2747.991, 818.4398, 6.692811, 5478.151, 793.4164, 6.923844, 5493.795, 601.7748, 9.13197, 5495.481, 820.5552, 6.6689, 5473.276, 99.95986, 100.0, 99.68101, 99.9686, 100.0, 99.60149
84293.19744, 284.10932309846163, 284.0731799443951, 284.3531792621423, 31.48477561639011, 31.653579151120464, 31.65196379483295, 8901.145837218242, 8953.078556791026, 8964.41454808703, 184.46010178346523, 30.165190911391164, 16.221114847608277, 8901.729193654897, 8944.455737763747, 8958.785135356664, 0.9999980980023357, 0.9999941936669535, 0.9999989040333984, 60.01324890581098, 60.01289318477527, 60.010252750651894, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0628, 4.532834, 2746.481, 606.2255, 4.530909, 2746.379, 818.4204, 6.692627, 5478.042, 793.4359, 6.92366, 5493.79, 601.7366, 9.132153, 5495.507, 820.7739, 6.667802, 5473.792, 99.9637, 99.95186, 99.68407, 99.96659, 100.0, 99.60674
84295.53576000001, 284.07161876784875, 283.9954661222334, 284.4197890338205, 31.49224634905545, 31.675254591593852, 31.66702734382083, 8911.37245439561, 8960.098044246364, 8965.867587354654, 181.9498305163006, 31.13274197071496, 13.840282801115336, 8914.24489862395, 8960.342944303064, 8966.418210340344, 0.9999981892596619, 0.9999946461374464, 0.9999983071716688, 60.01663391902083, 60.01946235536325, 60.01614542685949, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3321, 4.47626, 2741.094, 612.3734, 4.476571, 2740.995, 824.7292, 6.6236, 5464.104, 787.455, 6.965581, 5489.399, 606.181, 9.060563, 5493.487, 817.3743, 6.667802, 5473.62, 99.75949, 99.76627, 99.40796, 99.88448, 99.95513, 99.59631
84297.93860000001, 284.21707218255847, 284.00552088784366, 284.4570131190688, 31.447291502667394, 31.680753156092756, 31.6543951940972, 8904.356276202589, 8956.685234447628, 8967.337628950623, 181.74105795298303, 25.153325212813797, 15.093347933846871, 8904.703700478689, 8952.5495750112, 8962.627895870744, 0.999998993454127, 0.9999955813722626, 0.9999981375537869, 60.01986539556128, 60.01830426541884, 60.015281862787816, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0037, 4.531942, 2746.604, 606.0893, 4.531093, 2746.547, 818.3428, 6.692995, 5478.38, 789.0084, 6.962455, 5488.774, 601.7748, 9.13197, 5495.458, 820.7143, 6.667802, 5473.22, 99.96373, 99.95383, 99.68409, 99.88761, 100.0, 99.59113
84300.31856, 284.15761230303286, 284.0797238809269, 284.49500437207115, 31.424825000617084, 31.633022242647066, 31.590826504881935, 8891.783479516362, 8953.03036150048, 8953.638887036846, 182.6605594673083, 27.956617491309316, 10.893122950179531, 8902.912989098988, 8945.776927028373, 8957.360316495575, 0.9999994232387217, 0.9999954258255612, 0.9999981659256055, 60.01902480609367, 60.018504738212016, 60.01633501729111, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 602.4353, 4.561211, 2748.119, 601.6923, 4.572906, 2748.1, 811.7816, 6.762391, 5489.229, 780.8721, 7.016511, 5479.036, 595.5755, 9.224379, 5493.942, 826.9172, 6.596568, 5456.043, 100.0, 100.0, 99.88763, 99.69585, 99.9734, 99.2795
84302.77968, 284.1191850261018, 284.0136422923707, 284.4499262771605, 31.465098573586964, 31.66109040639492, 31.64734010434682, 8911.847358549885, 8955.018730663905, 8958.215347600371, 185.606908756944, 27.035460980969674, 12.767188370914027, 8910.171309243895, 8965.633698134783, 8968.322533466866, 0.9999985281581707, 0.9999953768673899, 0.9999989092406668, 60.019427395172336, 60.019461373102835, 60.01668188338711, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0628, 4.532477, 2746.704, 606.1476, 4.531462, 2746.266, 819.0999, 6.69005, 5477.819, 787.1637, 6.971833, 5488.031, 601.6985, 9.133066, 5495.515, 820.754, 6.668534, 5473.33, 99.9599, 99.95178, 99.67084, 99.86583, 100.0, 99.59411
84305.22004, 284.17374429996676, 283.91181277765173, 284.45390321813176, 31.488583834819483, 31.685585037469, 31.663155255425497, 8909.890920214038, 8949.38923919261, 8961.351678352361, 181.99207771730562, 26.621028690843104, 13.824646756029892, 8905.796061514007, 8946.955237342003, 8962.117273307722, 0.9999992179998298, 0.9999952967564242, 0.9999984872408857, 60.02103926786463, 60.02148000643131, 60.01917015951504, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.8854, 4.532656, 2746.762, 599.8052, 4.581748, 2748.159, 818.4204, 6.693547, 5478.042, 787.1442, 6.971649, 5487.802, 601.7366, 9.132336, 5495.402, 820.6547, 6.669267, 5472.993, 99.95587, 100.0, 99.68407, 99.86372, 100.0, 99.59218
84307.65724, 284.0725470550726, 284.02874243048336, 284.4843692273554, 31.49385350296082, 31.680953850700593, 31.661139894768656, 8908.404862534793, 8950.830285600996, 8967.858498319561, 180.56278771319717, 29.88610541143953, 13.111670761591085, 8909.127176419019, 8959.225066621932, 8963.627211633422, 0.9999988290675136, 0.999995320421636, 0.9999989653004581, 60.01895746598745, 60.019908272474595, 60.02330238917753, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3321, 4.476081, 2740.983, 593.5405, 4.627244, 2746.223, 824.7098, 6.623968, 5462.755, 793.4359, 6.92366, 5493.392, 607.44, 9.04431, 5492.221, 816.5989, 6.707356, 5479.774, 99.75549, 99.94215, 99.406, 99.96559, 99.93678, 99.71559
84310.02772000001, 284.0953696593622, 283.91888392905423, 284.4045834087485, 31.48506736467378, 31.686256847035484, 31.6798494572386, 8912.733530417738, 8967.716575192508, 8966.684578339537, 181.47447556693908, 27.59069161908883, 10.23931679584257, 8918.549494580338, 8956.331631339637, 8962.927563511339, 0.999999680113593, 0.9999959125044348, 0.9999994930602853, 60.01598295054841, 60.01920718333708, 60.01566077027818, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.8262, 4.532477, 2746.595, 599.8052, 4.581748, 2747.992, 818.4398, 6.693547, 5478.099, 790.0959, 6.946827, 5492.018, 601.7557, 9.132518, 5495.306, 820.754, 6.668168, 5473.105, 99.95188, 100.0, 99.68403, 99.93838, 99.99899, 99.59727
84312.39884000001, 284.13002928727127, 284.020647144632, 284.5205152519641, 31.467176979548473, 31.655656747822974, 31.61935363939069, 8903.55581959256, 8950.301669594031, 8964.911623998716, 180.6055720382492, 32.10360137123382, 13.349642145893995, 8908.499583030029, 8948.118991273202, 8952.762745652928, 0.9999990466259109, 0.9999957714709552, 0.9999987659246776, 60.01855070343177, 60.01777651447097, 60.01740560407237, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 603.7365, 4.550681, 2747.636, 602.957, 4.554302, 2747.217, 812.8104, 6.751346, 5488.617, 799.5333, 6.87365, 5495.824, 595.7853, 9.222552, 5493.957, 826.957, 6.597667, 5456.274, 99.99096, 100.0, 99.86336, 100.0, 99.97396, 99.28796
84314.76892, 284.14334869547736, 283.88732625386496, 284.48560823131453, 31.520013474347166, 31.67592949926054, 31.6661037433725, 8910.98767054132, 8957.449930294848, 8969.55486198057, 181.5504078310678, 25.901656781574957, 12.038694819687407, 8904.82936769318, 8955.214778597227, 8967.146016434628, 0.9999991105390291, 0.999995162327509, 0.9999996823434321, 60.01883745243617, 60.01863071523201, 60.01497675139634, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.4122, 4.532477, 2746.49, 599.7662, 4.581932, 2748.268, 819.9152, 6.685448, 5477.148, 793.397, 6.924028, 5493.737, 601.6794, 9.133431, 5495.409, 820.6149, 6.668351, 5473.218, 99.96582, 100.0, 99.6678, 99.97073, 100.0, 99.59628
84317.16352, 284.1918852085826, 284.03527852677814, 284.3858901736806, 31.49923243325434, 31.690832160368153, 31.670962560954056, 8900.790870196364, 8958.732495899902, 8966.777564099537, 183.0381482920793, 30.66117322703758, 9.732206254185613, 8908.325258687773, 8958.689619291981, 8965.867215146855, 0.9999990543205927, 0.999995437499019, 0.9999981879028359, 60.020922333674875, 60.01625520873987, 60.017792402379776, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9248, 4.532834, 2746.762, 606.0893, 4.531093, 2746.432, 818.4398, 6.694099, 5478.039, 793.4164, 6.923844, 5493.731, 601.6794, 9.133431, 5495.466, 820.6348, 6.668351, 5473.445, 99.95606, 99.95789, 99.68717, 99.96957, 100.0, 99.60042
84319.54136, 284.05040732852933, 283.86770003694954, 284.4351400982823, 31.442315801146304, 31.634051297031533, 31.638961889568648, 8892.14409203679, 8951.546638657805, 8957.212339394957, 175.99445299057447, 29.460851483501756, 16.706614900860586, 8911.129745613556, 8957.190537115115, 8962.89091971095, 0.9999982907319812, 0.9999949976512029, 0.9999989620940765, 60.02162063407651, 60.01824600477081, 60.02222927098587, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3124, 4.476795, 2741.199, 612.3734, 4.476387, 2740.828, 824.671, 6.623784, 5462.927, 787.1831, 6.971649, 5488.026, 607.8596, 9.032074, 5490.316, 814.3921, 6.734274, 5485.243, 99.76158, 99.76627, 99.40798, 99.86468, 99.90439, 99.8151
84321.89580000001, 284.05710981939274, 283.9235991749489, 284.4996945827031, 31.49969136847571, 31.686430913056643, 31.66072958368859, 8908.25779331989, 8957.92751187322, 8965.890410896183, 181.67288734267913, 29.25436292673885, 17.173107991902725, 8903.862979287405, 8962.390758778023, 8963.975860701004, 0.9999987988749828, 0.9999941727503737, 0.9999989800556033, 60.022777692059414, 60.02406858523761, 60.020926608898826, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0037, 4.532299, 2746.762, 606.0309, 4.531646, 2746.378, 818.4592, 6.694099, 5478.098, 793.3387, 6.92458, 5492.994, 601.7366, 9.132336, 5495.515, 820.6944, 6.669267, 5473.216, 99.96578, 99.95181, 99.68508, 99.96237, 100.0, 99.60051
84324.46052000001, 284.09072111338554, 283.8579160520843, 284.4940552383703, 31.455035920516004, 31.61773633657289, 31.63152456452713, 8893.140989207543, 8944.541084032806, 8951.555471649848, 181.1186126621801, 33.6955305843702, 6.215315869858387, 8901.609644038293, 8946.349100533565, 8953.484109793892, 0.9999993412880507, 0.9999957344516099, 0.9999990787146575, 60.022634981784506, 60.021547867947874, 60.01955342117402, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.3728, 4.537296, 2747.085, 604.3188, 4.548592, 2747.388, 811.1604, 6.752267, 5487.228, 782.6392, 7.004192, 5480.285, 596.0905, 9.216891, 5494.033, 826.9769, 6.596202, 5455.99, 99.97754, 99.98832, 99.85833, 99.73421, 99.97645, 99.28279
84326.88348, 284.04685180670685, 284.0076720450638, 284.4165523814581, 31.52416239759402, 31.677068533868333, 31.66714544415346, 8911.696451345906, 8961.412126435413, 8968.01916599231, 186.57438251590338, 28.639685040708173, 13.107707010922013, 8914.478176943441, 8953.946504979187, 8963.289637063373, 0.9999989091658321, 0.9999953820591011, 0.9999990772793103, 60.018559937145696, 60.01827421638351, 60.02306256133269, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 604.9785, 4.537474, 2746.542, 606.1282, 4.530909, 2746.379, 820.2839, 6.680662, 5476.868, 787.1637, 6.971833, 5488.079, 601.7557, 9.133431, 5495.456, 820.6547, 6.669267, 5473.448, 99.97263, 99.95196, 99.66271, 99.8638, 100.0, 99.59833
84329.24728000001, 284.0396755604408, 283.97919010429706, 284.35933221267203, 31.493072732962556, 31.6844380129496, 31.657755234151917, 8914.888399640895, 8960.884321185846, 8966.5243992546, 186.51917027366426, 22.572694193666393, 8.1077994091861, 8909.97421013363, 8963.569670264224, 8964.832362901738, 0.999999782934172, 0.9999940518469507, 0.9999983194303154, 60.01956052623367, 60.02041206735105, 60.01920240207437, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0037, 4.531942, 2746.539, 599.7468, 4.581932, 2748.041, 818.4398, 6.693179, 5477.991, 787.1442, 6.972016, 5487.86, 601.7748, 9.13197, 5495.339, 820.6547, 6.66945, 5473.107, 99.95766, 100.0, 99.68314, 99.86669, 99.99882, 99.5984
84331.65456000001, 283.9758249121243, 283.91218361666245, 284.4480761860756, 31.459305657692795, 31.63639670482577, 31.626753952557312, 8898.63425491455, 8945.67014566343, 8960.95537057531, 181.83084914439883, 27.566137230375716, 12.935573996610856, 8897.808745456472, 8950.053457450278, 8965.684283280743, 0.9999985170599518, 0.9999952182512556, 0.999999505934955, 60.01490582156171, 60.0135639792163, 60.014552199531074, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3715, 4.475903, 2740.921, 593.4626, 4.627428, 2746.225, 824.7875, 6.624152, 5463.098, 793.4359, 6.923477, 5493.621, 607.9169, 9.030795, 5490.15, 814.4517, 6.737205, 5485.358, 99.75948, 99.94031, 99.41114, 99.96448, 99.90231, 99.8172
84334.02840000001, 284.0259053544492, 283.95711705336134, 284.37137401910064, 31.494155032132426, 31.68275314530932, 31.689765945089654, 8906.51866844174, 8963.773820227696, 8969.806317511891, 183.47546053699216, 24.72232147165232, 13.765101597115972, 8910.712476785766, 8957.19731173197, 8969.630200741074, 0.9999989401063177, 0.9999946819666335, 0.999999577244593, 60.01480258218758, 60.01168803305664, 60.01322185305084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0234, 4.532299, 2746.652, 599.7857, 4.581932, 2748.041, 818.4592, 6.693547, 5478.098, 787.1442, 6.971097, 5488.426, 601.7939, 9.131605, 5495.458, 820.7342, 6.6689, 5473.277, 99.9578, 100.0, 99.68508, 99.86472, 99.99901, 99.59737
84336.40160000001, 283.9872108118491, 283.94805435827965, 284.3101602266429, 31.48178120665335, 31.651872670221184, 31.625097929572966, 8902.679314434954, 8941.795170307554, 8962.62728310565, 184.7948655538121, 23.046888902829778, 9.28983713946127, 8900.170133222624, 8946.87575747369, 8962.332902342696, 0.9999997768002361, 0.9999954369429176, 0.9999991649511257, 60.018171926878004, 60.01815645210417, 60.01866536535095, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9839, 4.532834, 2746.481, 593.5405, 4.628717, 2745.881, 817.9545, 6.700726, 5480.498, 795.5137, 6.903435, 5495.235, 598.9327, 9.184018, 5495.22, 825.4659, 6.609386, 5457.076, 99.96599, 99.93607, 99.72875, 99.98855, 99.99665, 99.30255
84338.7792, 284.01609518890825, 284.00019742394693, 284.4833149634874, 31.493685853025617, 31.674902652208516, 31.67691753239107, 8914.270910037874, 8957.208634612554, 8968.693199141893, 185.269637297587, 24.405987956733952, 11.343308903158686, 8914.687529223347, 8955.097458929731, 8972.651059254074, 0.9999990959327548, 0.9999970793815617, 0.9999990812929616, 60.01822313609058, 60.01843542861826, 60.01398927214938, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 601.9622, 4.561924, 2748.071, 590.2525, 4.644006, 2744.762, 817.0422, 6.702935, 5478.885, 793.6107, 6.922373, 5493.737, 601.6985, 9.132153, 5495.508, 820.7739, 6.668168, 5473.042, 100.0, 99.89302, 99.70631, 99.96662, 100.0, 99.59318
84341.22368000001, 284.20551851835427, 283.98921028648795, 284.4931950015092, 31.469750460429918, 31.679713511426904, 31.65944760263131, 8915.190125085188, 8960.027914937045, 8972.447494826856, 186.22429110112125, 29.082576056322523, 8.167177130212337, 8909.929670051504, 8957.244741494866, 8971.331904606144, 0.9999998426226014, 0.9999949655219776, 0.999999124051802, 60.017744460949146, 60.0207175687527, 60.02033775827442, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.8459, 4.532834, 2746.71, 593.4238, 4.627613, 2746.114, 818.3816, 6.694468, 5478.317, 793.4164, 6.923844, 5493.509, 601.7557, 9.132518, 5495.522, 820.6547, 6.668534, 5473.279, 99.94772, 99.94219, 99.68908, 99.96657, 99.99899, 99.5963
84343.56724, 284.102181058284, 283.9289444296307, 284.3658585975991, 31.46232736992563, 31.634075094374886, 31.62066651044481, 8901.490802876924, 8950.512791865716, 8955.489205365768, 183.9547234895158, 28.04917072366061, 17.366851167111236, 8901.710727400783, 8952.851447439263, 8952.880043778583, 0.9999988594128564, 0.9999943090096746, 0.9999989077454993, 60.020059335339354, 60.02193364788868, 60.0188956589275, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3912, 4.476439, 2741.093, 599.7662, 4.581011, 2748.102, 824.7098, 6.624152, 5462.758, 787.1637, 6.971649, 5487.973, 607.8978, 9.03116, 5490.142, 814.3523, 6.735373, 5485.072, 99.75134, 100.0, 99.41007, 99.86479, 99.90425, 99.82132
84345.99952000001, 284.1468014154632, 284.1394870285309, 284.617640243086, 31.50127423070673, 31.6781559913802, 31.65895500469327, 8909.815781516696, 8959.769814654543, 8964.454350004846, 184.42380894599205, 24.049895980088422, 9.912844627754566, 8917.630177580597, 8957.805276894745, 8966.152583109113, 0.9999997702026076, 0.9999953775360292, 0.9999994445464935, 60.02265922845641, 60.02645626312957, 60.02616665757546, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9642, 4.531406, 2746.648, 593.4821, 4.627244, 2746.114, 818.4592, 6.693547, 5478.101, 793.4164, 6.923844, 5493.684, 601.7748, 9.132701, 5495.451, 820.7938, 6.668168, 5473.33, 99.95575, 99.94835, 99.68708, 99.96756, 100.0, 99.59831
84348.42416000001, 284.0549738425167, 283.94165056853103, 284.40439730435725, 31.444257171171103, 31.633676825670992, 31.620513726911913, 8900.441409800867, 8948.842320041265, 8949.670518918461, 183.3409637999407, 24.043840261500122, 6.517372978137246, 8893.873699637592, 8950.588741185333, 8953.390455864348, 0.9999993301413616, 0.9999945199639415, 0.9999995216667825, 60.027121976421874, 60.02644155799498, 60.02599907503887, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0234, 4.532477, 2746.653, 599.7662, 4.582116, 2747.93, 818.5757, 6.692443, 5478.213, 786.9889, 6.976981, 5486.547, 600.1343, 9.15699, 5495.631, 823.6567, 6.636305, 5462.69, 99.95782, 100.0, 99.68708, 99.8491, 100.0, 99.42662
84350.82524, 284.1271958406838, 283.99364369626585, 284.53854124477556, 31.49448796990054, 31.680696755923844, 31.650644566765735, 8910.096743699498, 8951.935235713234, 8969.024078867256, 189.5549813707962, 22.984461063987055, 9.908031640586103, 8916.681284017217, 8960.876657535038, 8968.776105043242, 0.9999995858843519, 0.9999966588795901, 0.9999995866092901, 60.02779998916766, 60.02740411348727, 60.02887816529798, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 599.9709, 4.57763, 2748.078, 604.2799, 4.549513, 2747.664, 815.0233, 6.725392, 5481.556, 784.9888, 6.98268, 5486.769, 601.1072, 9.136536, 5495.355, 820.8137, 6.667802, 5472.643, 100.0, 99.99058, 99.76335, 99.84286, 100.0, 99.59313
84353.17912, 284.0379904065681, 284.0823683636063, 284.5160506335007, 31.48959209863909, 31.663460537308442, 31.639161846097792, 8907.952708914556, 8960.22468610107, 8971.622073008519, 179.82635667410523, 24.665919079924606, 11.21885576184195, 8908.541768834384, 8950.627853055901, 8968.659578365197, 0.9999995514656113, 0.9999958925652702, 0.9999986205925595, 60.02882156671968, 60.02885982175725, 60.027534696382, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0431, 4.532299, 2746.485, 605.1554, 4.532935, 2746.262, 818.3428, 6.694283, 5478.267, 787.1442, 6.971649, 5487.803, 601.7366, 9.132701, 5495.35, 820.7342, 6.668168, 5472.927, 99.95571, 99.95369, 99.68821, 99.86476, 99.99991, 99.5932
84355.59292000001, 284.1437555811396, 283.93775018625996, 284.504671517687, 31.42329924688028, 31.62980869641042, 31.613831937974158, 8896.065588431864, 8940.007684487859, 8951.485937359708, 187.1070935620255, 27.999771623314018, 8.430172379254145, 8906.100020743013, 8945.522825097318, 8952.884784427713, 0.9999991088758253, 0.9999940271189028, 0.9999990390475256, 60.02560202258633, 60.03303520113797, 60.03360660732141, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 612.3715, 4.477331, 2740.978, 612.2567, 4.476387, 2741.055, 824.671, 6.624152, 5462.927, 793.4164, 6.923844, 5493.732, 607.8787, 9.031526, 5490.091, 814.1535, 6.737571, 5485.466, 99.75931, 99.75811, 99.409, 99.96958, 99.90122, 99.82443
84357.99840000001, 284.186388049227, 284.05527278154005, 284.4312053429, 31.50261921154486, 31.690856126665253, 31.634980524770675, 8912.687780127828, 8954.360064282933, 8964.551749071354, 180.5962741180747, 27.225986553128678, 10.251688568480859, 8908.531778047107, 8950.900743678985, 8964.310877249149, 0.9999992802188062, 0.9999947011916672, 0.9999991430017922, 60.03610030660651, 60.0286454724079, 60.03070733912476, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0431, 4.531764, 2746.49, 606.1282, 4.530725, 2746.324, 818.3816, 6.694099, 5478.27, 787.1637, 6.972016, 5487.972, 601.7366, 9.132153, 5495.516, 820.6944, 6.669084, 5472.935, 99.95782, 99.94986, 99.68821, 99.86679, 100.0, 99.59113
84360.39880000001, 284.26916016593805, 283.86151919487145, 284.49895413412656, 31.453048043647232, 31.651783183676322, 31.63863048624939, 8907.867962067538, 8949.299435622333, 8948.96324105059, 183.52157018741377, 22.270434693308744, 13.06846945623829, 8896.350235467928, 8941.263413293918, 8948.636645855988, 0.9999984185618777, 0.9999955829369415, 0.9999987628320688, 60.02776067828953, 60.02599593938822, 60.036147595441996, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 605.9051, 4.531585, 2746.604, 606.0893, 4.531462, 2746.378, 818.3428, 6.693915, 5478.042, 787.1442, 6.971833, 5487.967, 601.7939, 9.135075, 5495.515, 821.2113, 6.659745, 5469.616, 99.95781, 99.95181, 99.68718, 99.86468, 100.0, 99.53073
84362.77468, 283.82025876473006, 283.6388225457172, 284.28010115863617, 31.541769759594654, 31.72089512153105, 31.673337429329464, 8900.426880828774, 8955.596908962563, 8962.079700565833, 178.37201182216677, 23.082237309691436, 14.857911303394758, 8905.871075024348, 8949.47333299917, 8968.350562977128, 0.9999987384668735, 0.9999943817117641, 0.9999982837132771, 60.03048786125705, 60.03399345004134, 60.03036941561636, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 599.7344, 4.582627, 2748.112, 599.7857, 4.581195, 2748.107, 812.9657, 6.749874, 5486.295, 782.9886, 7.001986, 5483.3, 598.3223, 9.175252, 5495.777, 822.2451, 6.651871, 5471.559, 100.0, 100.0, 99.83815, 99.77974, 100.0, 99.54422
84365.16372000001, 284.0452490878133, 283.95741770749, 284.4343071433343, 31.520627786433025, 31.691823861854633, 31.67083096677138, 8912.201923590153, 8959.031565529276, 8970.242037140193, 182.13713165792797, 27.633836616361805, 11.92599014308189, 8914.419461514699, 8965.829542113206, 8965.822769978427, 0.9999993132039591, 0.9999962604161345, 0.999999347379186, 60.02199830511308, 60.02347115283069, 60.02450462434876, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 606.0431, 4.531942, 2746.547, 602.9958, 4.558354, 2747.884, 818.3234, 6.693363, 5477.764, 787.1442, 6.971649, 5487.861, 601.7366, 9.132336, 5495.406, 820.7342, 6.667802, 5473.109, 99.95763, 99.99851, 99.6861, 99.86478, 100.0, 99.59431
84367.58168, 284.0526337877353, 283.88189354290694, 284.5117911860299, 31.453398684861543, 31.632318423598797, 31.629806194809166, 8899.650999261921, 8938.015777126746, 8952.911770667946, 178.4249032640555, 31.453609828336994, 12.049608266507903, 8903.541706576705, 8955.438541370562, 8956.744405129053, 0.9999984504874245, 0.9999949398062355, 0.9999989881503474, 60.02642176294906, 60.027096458430044, 60.02095449373186, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 600 800], 5500.0, [], 611.4647, 4.484291, 2741.708, 593.521, 4.626691, 2746.285, 824.6904, 6.623968, 5462.76, 793.4553, 6.92366, 5493.68, 607.8978, 9.031526, 5490.3, 813.9944, 6.739219, 5485.356, 99.78185, 99.94844, 99.40798, 99.96861, 99.90322, 99.83801
