TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
85009.62356, 283.33949461203025, 283.05095396543175, 283.7135377218786, 31.58975620665672, 31.792946036162313, 31.749127513056308, 8898.37767604497, 8951.903691402298, 8966.987525577732, 184.06252612428943, 41.37334578652917, 17.466659952714735, 8903.57272468923, 8948.301041642313, 8964.508900191224, 0.9999977294230854, 0.9999897201080088, 0.9999991075348998, 60.03937763162829, 60.036669549475164, 60.03762866559788, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 604.0913, 4.548004, 2747.251, 598.4044, 4.588562, 2748.045, 819.7792, 6.679006, 5475.808, 792.4261, 6.93175, 5492.935, 794.4296, 6.915802, 5494.299, 592.955, 9.261148, 5491.586, 99.98359, 100.0, 99.63728, 99.95507, 99.97793, 99.93052
85012.02728000001, 283.112447801449, 283.13206644902795, 283.68884720769216, 31.577791300939978, 31.75563849859122, 31.767842021682142, 8901.267977836284, 8946.724606906278, 8968.245193842668, 185.09011511287343, 39.88374870125244, 18.851702694075357, 8901.935147595075, 8958.575210327668, 8967.522332840606, 0.9999984990850755, 0.9999904476957335, 0.9999979617816064, 60.041964494761515, 60.043155857268964, 60.040835720364285, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2402, 4.530693, 2746.42, 599.455, 4.58359, 2747.932, 819.5075, 6.681767, 5475.917, 792.4261, 6.93175, 5493.104, 794.4487, 6.915802, 5494.413, 592.9749, 9.261148, 5491.524, 99.95751, 100.0, 99.64541, 99.95304, 99.97798, 99.92733
85014.45332, 283.33787244264954, 283.1483707508419, 283.6489052850749, 31.547819542879648, 31.776421025342916, 31.728581239134062, 8908.50185158338, 8941.165262359997, 8957.053815563115, 183.11360784226235, 35.874360953402174, 20.99260841400792, 8900.311236551557, 8952.846922208688, 8959.749611244886, 0.9999974269488437, 0.9999934578294064, 0.9999979893515476, 60.03921122699891, 60.040114805891925, 60.040274405692216, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.5884, 4.474297, 2740.693, 605.8169, 4.533488, 2746.435, 813.1986, 6.747113, 5487.178, 786.1539, 6.979187, 5486.831, 800.6862, 6.863754, 5495.666, 599.3568, 9.169406, 5495.71, 99.74493, 99.95996, 99.85032, 99.84293, 100.0, 100.0
85016.88604000001, 283.01885310212583, 283.05676862086335, 283.72160617412993, 31.566046794048017, 31.72690383043676, 31.731437499255186, 8900.620127817681, 8955.774144685458, 8966.780672604478, 184.59361441488068, 39.52314175853189, 16.367327466988627, 8893.464629640766, 8953.969904484537, 8967.243731806622, 0.9999988707938353, 0.9999885967249297, 0.9999983206639814, 60.04021091011892, 60.041634472547486, 60.041840977421806, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2599, 4.529979, 2746.2, 599.4355, 4.583958, 2747.878, 819.4493, 6.681398, 5475.979, 792.4067, 6.932118, 5492.709, 794.4296, 6.915437, 5494.134, 592.9749, 9.260965, 5491.532, 99.94534, 100.0, 99.64653, 99.95505, 99.97994, 99.92954
85019.22788, 283.11118459783756, 283.12552122358636, 283.7565073619914, 31.526811298652138, 31.691186687621553, 31.68773105920823, 8897.528310829466, 8937.558426462632, 8944.94771056167, 186.84495039590047, 37.89284324792584, 16.582656044485702, 8896.21904533444, 8943.412712954194, 8954.694899519449, 0.9999974269982939, 0.9999904921018322, 0.9999976364683797, 60.042079888593534, 60.03851555666928, 60.04022222752824, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2205, 4.529443, 2746.649, 599.455, 4.584326, 2747.987, 819.721, 6.67514, 5473.068, 784.1344, 6.993528, 5483.36, 791.5875, 6.943014, 5491.378, 588.9589, 9.319015, 5482.868, 99.95145, 100.0, 99.62106, 99.78084, 99.93512, 99.78488
85021.56760000001, 283.05923941147876, 283.0951727509132, 283.55545647970536, 31.57697377378528, 31.768411887503063, 31.766041382829727, 8900.830870044716, 8952.934778089599, 8954.977776599175, 185.03803420693293, 41.41361405682346, 16.792247839866803, 8905.602024354876, 8952.794720989941, 8962.52365601905, 0.9999962695924063, 0.9999899391093552, 0.9999979846827493, 60.04043475854816, 60.04090187302984, 60.03873506996181, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 601.5678, 4.564959, 2747.921, 596.3032, 4.607535, 2747.583, 821.8951, 6.661519, 5472.169, 785.3577, 6.984887, 5486.596, 794.3724, 6.915802, 5494.242, 592.955, 9.261148, 5491.417, 100.0, 99.99566, 99.56499, 99.83973, 99.97686, 99.92745
85024.00528000001, 283.1242386763486, 283.1527127477674, 283.734414063304, 31.56478318841502, 31.71305856708993, 31.735604999095017, 8898.902909448161, 8944.19847263649, 8957.457378754654, 183.31416148492372, 40.63846092833319, 20.58800993650948, 8896.559231883115, 8952.626293827798, 8962.287007391551, 0.9999979407842947, 0.9999897156394084, 0.9999987550022028, 60.041969219531815, 60.04091109995038, 60.04072476657002, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.1811, 4.529265, 2746.363, 599.455, 4.584326, 2748.047, 825.7969, 6.611451, 5459.622, 786.1151, 6.979555, 5486.719, 794.4678, 6.91562, 5494.14, 592.9749, 9.260416, 5491.537, 99.95547, 100.0, 99.35599, 99.84303, 99.977, 99.92964
85026.38372000001, 283.0460425419139, 283.07856662777067, 283.6564141769245, 31.534599710385315, 31.74076523670503, 31.721608657928847, 8886.814551633166, 8937.304627514643, 8951.094236034653, 174.75079895282033, 32.162028796834875, 23.37365296435064, 8903.6100196704, 8946.796608257288, 8961.291023823886, 0.9999963367194826, 0.9999945116036395, 0.9999968521693489, 60.04196139865913, 60.041131144429826, 60.04125371920166, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.5292, 4.474297, 2740.698, 605.7974, 4.533488, 2746.542, 832.0281, 6.535429, 5438.211, 792.3873, 6.931934, 5492.992, 800.6862, 6.863754, 5495.774, 599.3369, 9.169406, 5495.704, 99.75102, 99.95778, 98.95609, 99.95611, 100.0, 100.0
85028.76368, 283.00814994965646, 283.09995740070246, 283.64656702442426, 31.566553643969065, 31.73990620370736, 31.72529494123683, 8889.424089727532, 8941.171230939322, 8957.676314955663, 185.3922950570468, 36.19959454937907, 20.09027456533977, 8896.400256962075, 8953.827662468295, 8956.535249955394, 0.999997605955899, 0.9999902602343512, 0.9999975448681513, 60.03946861832318, 60.03906652757243, 60.03978721339479, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2994, 4.529622, 2746.258, 599.416, 4.584142, 2747.817, 825.7775, 6.612003, 5459.447, 786.1345, 6.979371, 5486.883, 794.4487, 6.915437, 5494.302, 592.9749, 9.260233, 5491.417, 99.94745, 100.0, 99.3457, 99.84399, 99.97793, 99.92745
85031.16524, 283.24450960418767, 283.0774261723708, 283.7298892788534, 31.54821822947185, 31.74480522359924, 31.737937225824794, 8892.929810054344, 8946.93534746846, 8965.716820655794, 179.44286648219622, 40.76336415342257, 14.07354464096261, 8896.734562405833, 8941.210310978835, 8963.81454915046, 0.9999979327721338, 0.9999928378898678, 0.9999977868672442, 60.035039459094136, 60.03312403322557, 60.03362518042414, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3191, 4.529979, 2746.645, 605.8364, 4.533488, 2746.548, 825.7969, 6.611451, 5459.786, 792.3873, 6.931934, 5493.05, 801.3156, 6.85791, 5495.347, 591.623, 9.286968, 5488.135, 99.94935, 99.968, 99.35077, 99.954, 100.0, 99.86773
85033.54428, 283.1468321612079, 283.1859715979725, 283.76455846064835, 31.549148653350827, 31.732069638921665, 31.727849444354955, 8887.131891691624, 8948.140832227535, 8962.238599868364, 181.6914314795281, 34.868905949921555, 19.485036450300015, 8897.988187921794, 8944.304471572685, 8961.062087325898, 0.9999974739746554, 0.999991564675982, 0.9999973053078458, 60.03668287301337, 60.034651215932975, 60.0322653288735, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 600.0104, 4.57995, 2747.99, 611.8676, 4.485229, 2742.74, 820.6334, 6.669618, 5470.44, 795.5719, 6.910054, 5494.139, 802.8988, 6.849874, 5495.631, 592.2592, 9.263713, 5491.335, 100.0, 99.8194, 99.58039, 99.98634, 100.0, 99.92557
85035.96668000001, 283.15042828691344, 283.1748848729722, 283.7796549152048, 31.579933931992475, 31.75350997608087, 31.7426672290601, 8898.368391278747, 8952.69392512085, 8966.067284970815, 178.54702516921287, 37.86875852782123, 11.501833337253629, 8905.803553886657, 8961.875294895945, 8964.252863356503, 0.9999981031044329, 0.9999906746070996, 0.9999985713496937, 60.03705117523746, 60.037815940206904, 60.03658016306548, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3782, 4.529443, 2746.53, 605.8364, 4.534225, 2746.546, 820.4587, 6.674956, 5474.971, 792.3873, 6.931934, 5492.992, 800.7053, 6.863389, 5496.101, 592.9749, 9.260782, 5491.471, 99.94967, 99.94997, 99.62108, 99.95516, 100.0, 99.92844
85038.36792, 283.2129646728141, 283.2698458581671, 283.75273288973585, 31.53604531851144, 31.743248292030504, 31.72737178695577, 8890.490327255055, 8946.154346986694, 8963.78088985561, 181.41491374695534, 31.76205618207871, 18.990748050325237, 8900.49328730918, 8951.23644222702, 8960.095008787746, 0.9999970870997986, 0.9999928727374736, 0.9999977157031433, 60.035552572582155, 60.03775541769736, 60.03490255403284, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.4898, 4.47394, 2740.746, 599.4938, 4.583958, 2748.048, 812.9075, 6.750426, 5487.847, 786.1539, 6.979187, 5487.053, 794.4487, 6.915802, 5494.299, 599.3766, 9.16849, 5495.78, 99.74492, 100.0, 99.8512, 99.84804, 99.98194, 100.0
85040.73728, 283.2607502660691, 283.1327552996397, 283.62158177528056, 31.57531903336788, 31.773987637989375, 31.73706405887887, 8908.910437717395, 8950.49909581842, 8969.784831720797, 181.7165004437088, 37.847602489991004, 15.49257119722688, 8907.593733984419, 8956.134276553026, 8972.64296915435, 0.9999986384024893, 0.9999891858726356, 0.9999983751847141, 60.03565737441947, 60.03658002241872, 60.03566778822847, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2599, 4.528908, 2746.536, 605.9337, 4.533672, 2746.601, 819.3716, 6.681582, 5475.7, 792.3873, 6.932118, 5492.992, 800.7053, 6.863936, 5495.884, 592.9948, 9.260599, 5491.591, 99.95129, 99.95996, 99.64438, 99.95409, 100.0, 99.92745
85043.19768000001, 283.12203220049844, 283.11118389044196, 283.64207261182145, 31.581567084983362, 31.750934742887193, 31.74926245763895, 8887.388912926534, 8952.066931801031, 8964.321835789753, 180.76093442292677, 41.08673328074201, 18.183987019760934, 8892.47933160139, 8939.400383613283, 8959.95861586193, 0.9999977904367401, 0.9999898230596075, 0.9999990226661932, 60.033292932747656, 60.03226566057698, 60.02932822879035, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2797, 4.529443, 2746.201, 599.5328, 4.583405, 2748.154, 819.5075, 6.682319, 5475.923, 792.4067, 6.931934, 5492.994, 794.4678, 6.91562, 5494.083, 592.9948, 9.262796, 5490.214, 99.95528, 100.0, 99.64551, 99.95197, 99.97885, 99.91616
85045.59616, 283.1784546770787, 283.14312443604433, 283.51228753966575, 31.551940412104262, 31.745267170804564, 31.75127005665097, 8908.665863127806, 8955.820383635079, 8962.583509541804, 181.209996361069, 37.80149552904936, 15.434875033905428, 8901.745311502527, 8943.055816637936, 8961.346890775962, 0.9999987761207155, 0.9999905975251124, 0.9999976957273294, 60.03644944910757, 60.03647895884592, 60.03616642444318, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 599.9907, 4.580307, 2748.105, 593.2487, 4.628902, 2746.112, 825.6611, 6.612739, 5462.756, 797.5137, 6.894242, 5495.176, 790.8436, 6.941005, 5492.595, 590.8675, 9.2888, 5490.147, 100.0, 99.94013, 99.3917, 99.99586, 99.94889, 99.89167
85048.0574, 283.09439174092154, 282.99203986844975, 283.75381235258794, 31.59135231518919, 31.75652209260891, 31.744707591962793, 8899.393367306844, 8956.638150676106, 8970.5477861916, 184.87335924533863, 42.190139777631884, 18.459726244968806, 8898.626602187089, 8952.680946116468, 8967.019218587702, 0.999998853782335, 0.9999871806234613, 0.9999983768306648, 60.0371094090257, 60.03833471508891, 60.038532501983774, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3585, 4.529087, 2746.425, 599.5133, 4.583774, 2748.044, 819.4298, 6.681767, 5475.863, 792.3679, 6.932118, 5493.11, 794.4487, 6.91562, 5494.135, 592.9948, 9.260782, 5491.478, 99.95355, 100.0, 99.6424, 99.95099, 99.97691, 99.92855
85050.4306, 283.1982238261241, 282.9736696739279, 283.52319275381194, 31.567798316150522, 31.73989248558162, 31.744151918173014, 8904.57386148974, 8950.581866158805, 8961.038487943762, 182.64244406548005, 36.58021707265402, 19.308030523196976, 8895.054575784055, 8950.21381451026, 8967.6874437564, 0.9999984663957492, 0.9999919566558926, 0.9999973900597856, 60.02613207921316, 60.02478269358251, 60.02499833909805, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 611.5829, 4.483399, 2740.974, 605.7585, 4.533488, 2746.543, 812.1698, 6.755212, 5487.781, 786.1345, 6.979187, 5486.778, 800.6671, 6.863389, 5495.885, 599.3766, 9.16904, 5495.645, 99.76539, 99.95783, 99.86536, 99.84303, 100.0, 100.0
85052.82764, 282.5760233376171, 282.4639824719081, 282.919330496366, 31.625615579471734, 31.85045201637316, 31.819354600394252, 8902.846061570184, 8948.602321395581, 8959.019096171989, 184.31934704327614, 38.57540757108268, 16.88904607549148, 8908.725495046227, 8951.905598909849, 8961.400777105686, 0.9999972164213666, 0.9999914470682058, 0.9999970186153265, 60.025728667537166, 60.02444054124959, 60.0281829208395, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2599, 4.530336, 2746.091, 599.3771, 4.584142, 2747.992, 819.5463, 6.681398, 5475.695, 792.4067, 6.93175, 5492.934, 794.4487, 6.915437, 5494.25, 593.0146, 9.26005, 5491.492, 99.94954, 100.0, 99.64136, 99.95505, 99.97899, 99.93293
85055.16196000001, 283.01390007848426, 283.05502303396474, 283.4358638897058, 31.577712774063485, 31.774739501629647, 31.77225994857313, 8894.71740332365, 8945.880891079183, 8957.060726268119, 185.5485305143411, 41.71059316107039, 14.707790406114327, 8896.296342205676, 8949.902360702805, 8957.985059914297, 0.9999987512962903, 0.999986397066478, 0.9999996523719895, 60.03487923336576, 60.032729226319574, 60.030772053702535, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3191, 4.529265, 2746.315, 605.7391, 4.53312, 2746.484, 819.6046, 6.680846, 5476.087, 786.1345, 6.979371, 5486.661, 794.4487, 6.91562, 5494.134, 592.9749, 9.260233, 5491.471, 99.95142, 99.95569, 99.64647, 99.8409, 99.98093, 99.92844
85057.5932, 283.2172626455044, 283.00571450034334, 283.6441913229861, 31.575637056851246, 31.76475541913075, 31.75768371499613, 8893.598944428773, 8955.84833395653, 8970.35985491292, 188.03694073227007, 42.12997371426218, 12.912037524604784, 8894.224201144629, 8947.733293249423, 8955.53327744061, 0.999998875448631, 0.9999873966051693, 0.9999993110213476, 60.03367831955466, 60.0335472311672, 60.03133890008192, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 600.0301, 4.58102, 2748.0, 611.9454, 4.479702, 2741.276, 825.7581, 6.611451, 5459.731, 779.8429, 7.023314, 5478.236, 788.8789, 6.956345, 5490.966, 588.8793, 9.309675, 5487.292, 100.0, 99.77643, 99.34874, 99.67937, 99.91925, 99.83326
85059.99396, 283.1576260595478, 283.1578169239298, 283.67909043700377, 31.56061342946364, 31.75137714342959, 31.745169470178926, 8898.553068660374, 8943.071715154532, 8970.37646446863, 186.3168679311948, 40.5755994595263, 14.8536407761203, 8899.550216025722, 8949.594957047642, 8963.796237642433, 0.999998780941842, 0.9999879832441526, 0.9999984922179459, 60.03734696908252, 60.03425201928541, 60.031816473126646, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2797, 4.529979, 2746.421, 605.8558, 4.533672, 2746.542, 819.4493, 6.681582, 5476.031, 786.1345, 6.979187, 5486.666, 794.4296, 6.915802, 5494.196, 592.955, 9.260782, 5491.478, 99.95945, 99.96411, 99.64234, 99.84195, 99.9779, 99.92952
85062.42792, 283.0166922050914, 283.11928658688987, 283.7282555268579, 31.588483586563257, 31.75128139046464, 31.7487703520785, 8904.486923557577, 8952.863468320662, 8961.258133948262, 182.98276205978345, 39.08459374902577, 15.936449888072275, 8909.568361491156, 8948.974981216254, 8963.638651669744, 0.9999975267050818, 0.9999950787836497, 0.9999988998254827, 60.03793758876713, 60.03847334987251, 60.03928995981937, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 609.158, 4.50535, 2743.314, 602.0231, 4.569406, 2747.881, 808.3845, 6.771226, 5489.337, 792.3873, 6.93175, 5492.941, 800.6671, 6.863754, 5495.669, 599.3369, 9.169223, 5495.643, 99.86312, 100.0, 99.88961, 99.95411, 100.0, 100.0
85064.81564, 283.07344010113724, 283.0897350453982, 283.7201174826912, 31.589513242749003, 31.77496057916112, 31.74549169240581, 8892.090944849344, 8943.15627280206, 8967.688976540983, 180.7948289449355, 42.52066229791808, 15.719954893012982, 8903.916652825437, 8942.022120626985, 8966.38271169013, 0.9999983392599449, 0.9999906390648239, 0.9999976090159918, 60.037809586908125, 60.032297443252155, 60.03934581236193, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2797, 4.529622, 2746.31, 605.8169, 4.532751, 2746.656, 819.4687, 6.680662, 5475.75, 786.1539, 6.979187, 5486.884, 794.4487, 6.91562, 5494.304, 592.9749, 9.260965, 5491.525, 99.95946, 99.96193, 99.64138, 99.84292, 99.97885, 99.92747
85067.23096, 282.9757358609198, 282.88540535878207, 283.6720124005085, 31.59888262048272, 31.764039854287148, 31.75206694764712, 8896.680588761716, 8948.274940103383, 8958.012208957649, 187.83763803515876, 40.42857879390158, 18.28151686343506, 8894.237716431253, 8948.794302651555, 8964.311396482915, 0.999998302604698, 0.999990736844233, 0.9999976330366372, 60.03530845609765, 60.03727132067796, 60.036246289635244, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2205, 4.529443, 2746.368, 599.4355, 4.584326, 2748.046, 819.4687, 6.683608, 5475.809, 792.3873, 6.932118, 5492.993, 794.4487, 6.91562, 5494.14, 592.9948, 9.260416, 5491.651, 99.95126, 100.0, 99.64343, 99.95197, 99.977, 99.92942
85069.59792, 283.0087685389196, 283.04044762014786, 283.68726021604624, 31.56198892557299, 31.76416143600576, 31.76398016803412, 8901.386866776878, 8954.059167393207, 8973.810896395265, 180.80099037831735, 41.89939329310255, 12.640686900269884, 8908.626318938279, 8959.571843935517, 8972.7016257347, 0.9999985908620583, 0.9999881635135374, 0.9999981351835598, 60.03268172231037, 60.031858421318766, 60.03203168910492, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 599.9709, 4.580664, 2748.115, 593.1514, 4.629455, 2746.054, 825.8358, 6.611819, 5459.783, 798.6789, 6.88082, 5495.761, 788.2495, 6.963833, 5489.588, 586.9509, 9.333847, 5483.824, 100.0, 99.94004, 99.35492, 100.0, 99.88582, 99.77138
85071.9348, 283.005206400559, 283.0630156515912, 283.5792671477818, 31.57403995567592, 31.754428007513447, 31.736350686852155, 8893.07342511943, 8957.85932404429, 8966.886010633949, 184.9847625039679, 39.15949915366161, 19.30831272370324, 8891.641061642122, 8941.63879847124, 8957.764139237466, 0.9999987122697941, 0.9999903679154287, 0.9999979328024863, 60.02978180542011, 60.030066216488706, 60.03091330865954, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2994, 4.529265, 2746.253, 599.4744, 4.583774, 2747.878, 819.5851, 6.681214, 5474.971, 792.4067, 6.93175, 5492.993, 794.4487, 6.91562, 5494.357, 592.9749, 9.260965, 5491.597, 99.95127, 100.0, 99.62818, 99.95304, 99.98096, 99.93051
85074.30804, 283.0518089830968, 282.85730178630376, 283.5287772413169, 31.553759984143024, 31.738739155914015, 31.718757417988027, 8893.776494890482, 8944.61290415363, 8955.599745022038, 174.4827858083063, 34.14785845864117, 20.11058508218366, 8889.878592414943, 8944.194508691508, 8950.53285458862, 0.9999970607929869, 0.9999920044342548, 0.9999977397019411, 60.026023118354395, 60.02646237836146, 60.02728862398124, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3585, 4.527658, 2745.838, 591.8673, 4.638112, 2744.302, 828.8058, 6.575556, 5449.734, 788.6006, 6.965397, 5488.479, 799.7515, 6.866311, 5495.931, 598.1639, 9.182041, 5495.598, 99.93216, 99.90106, 99.18024, 99.87399, 100.0, 100.0
85076.70976000001, 282.98708415128726, 283.05128176125515, 283.4691433134768, 31.57527266676868, 31.75545212817519, 31.74503464901785, 8899.499178170832, 8954.954304114406, 8961.37311540828, 180.1390058361735, 33.131153963629004, 18.806107417563908, 8895.079948843368, 8949.781667441584, 8954.564240405838, 0.9999979122768805, 0.9999918277449747, 0.9999980290974553, 60.03148294271172, 60.03193569175259, 60.02754453816226, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 608.5863, 4.510347, 2745.663, 591.77, 4.634059, 2745.945, 826.5346, 6.611083, 5459.842, 792.3873, 6.93175, 5492.875, 794.4487, 6.91562, 5494.191, 592.9749, 9.260965, 5491.651, 99.90697, 99.93605, 99.35288, 99.95516, 99.98001, 99.93171
85079.05820000001, 283.10051373832977, 283.06249037102674, 283.6945184922336, 31.52885138099982, 31.746264691348507, 31.738093176651294, 8902.199020812188, 8950.842481027044, 8958.066529625943, 177.28673769704847, 41.459949283757396, 18.633569824864935, 8889.741897233493, 8938.204622440613, 8948.894631721421, 0.9999981822716858, 0.9999888378869369, 0.9999981746854887, 60.034439531119205, 60.03349576711729, 60.03392042762397, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3388, 4.529265, 2746.368, 593.1708, 4.629086, 2746.22, 825.7969, 6.611267, 5459.788, 786.1345, 6.979187, 5486.608, 800.6862, 6.863571, 5495.774, 592.9948, 9.260599, 5491.532, 99.96135, 99.94607, 99.35187, 99.83994, 100.0, 99.92954
85081.45088, 283.1711171971553, 283.25180235623463, 283.56054271134315, 31.542911895606235, 31.741221820470415, 31.751567339132993, 8903.6618791802, 8942.273696688706, 8954.833206167925, 179.6909461913092, 39.70990275352733, 14.864489862773553, 8889.906943948465, 8949.819963592594, 8962.972082634908, 0.9999975555686916, 0.9999916348422659, 0.9999980504286816, 60.034943335321366, 60.03689575388471, 60.0428253861607, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 599.9118, 4.58102, 2747.946, 599.5328, 4.583221, 2748.157, 819.5463, 6.682687, 5476.144, 779.8234, 7.023498, 5477.214, 807.0571, 6.806957, 5493.113, 586.6725, 9.342271, 5481.307, 100.0, 100.0, 99.64541, 99.66698, 99.95832, 99.74348
85083.79668000001, 283.1455247525704, 283.10181508912405, 283.50370784131155, 31.55833937821852, 31.775899754630277, 31.767250755914667, 8906.271081482588, 8960.29529977286, 8971.732998922927, 178.53919356156382, 41.49871902637278, 14.662671866237815, 8902.014046506274, 8951.913233052639, 8960.178065308804, 0.9999978071296498, 0.9999907035388903, 0.9999978917666908, 60.03815753298009, 60.03811006026163, 60.036710290933904, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2994, 4.529265, 2746.257, 593.1708, 4.629086, 2745.944, 825.7387, 6.611451, 5459.673, 786.1345, 6.979371, 5486.831, 800.6862, 6.863389, 5495.884, 593.0146, 9.260599, 5491.483, 99.94742, 99.93585, 99.34981, 99.84399, 100.0, 99.92866
85086.16884000001, 283.02218367771957, 282.987368244481, 283.62572779421276, 31.58439725035475, 31.75163493302338, 31.739180529252003, 8891.636341159734, 8945.687232759059, 8960.26845882079, 183.27064056954669, 39.57525290597134, 15.6101161735387, 8902.03536358734, 8945.998099546025, 8957.518080310976, 0.9999976812322042, 0.9999903365391342, 0.9999982515502995, 60.035503754244395, 60.03758112620735, 60.03699317895876, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2205, 4.530336, 2746.425, 599.4744, 4.58359, 2747.931, 819.4687, 6.680478, 5475.808, 786.5228, 6.973855, 5488.535, 798.7787, 6.883295, 5495.595, 596.1559, 9.210791, 5494.718, 99.95717, 100.0, 99.64341, 99.875, 100.0, 99.98673
85088.5562, 283.2616871697864, 283.1012431908048, 283.6337805877123, 31.58740044356592, 31.775862712613595, 31.7536072990882, 8902.752708197642, 8942.8044059448, 8965.425168329923, 176.91806376803652, 38.059586003391814, 17.471209257504484, 8898.530870387125, 8958.212310717476, 8969.007453418406, 0.9999984067054352, 0.9999920869593054, 0.9999982434995306, 60.038837774101616, 60.039625633883965, 60.03789793983695, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.5292, 4.477509, 2742.055, 604.1632, 4.547303, 2747.717, 816.3045, 6.715268, 5481.114, 788.5424, 6.966133, 5487.517, 799.8469, 6.86558, 5495.551, 593.0544, 9.26005, 5491.705, 99.79448, 99.99242, 99.73997, 99.86796, 100.0, 99.93269
85090.93340000001, 283.09634759690044, 283.1276661324178, 283.830573552577, 31.57464135220005, 31.76013370772384, 31.73681323603141, 8899.586450785999, 8960.432581913463, 8971.247681568137, 177.36186718037516, 41.04216096306436, 18.690569083062655, 8897.378933823178, 8960.146836712873, 8961.280034699534, 0.9999986121771368, 0.9999901691442719, 0.9999990227395358, 60.03782989121505, 60.03903844721086, 60.03648834398757, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3191, 4.529622, 2746.253, 605.7585, 4.53404, 2746.55, 819.5269, 6.681582, 5475.809, 786.1151, 6.979371, 5486.607, 794.4487, 6.915437, 5494.356, 592.955, 9.260965, 5491.537, 99.95163, 99.95184, 99.64343, 99.84399, 99.98093, 99.93051
85093.33924, 283.06769047427844, 283.06462261796395, 283.6921077941519, 31.516261294347814, 31.724958803384606, 31.703560452504693, 8889.12660878402, 8945.09996137808, 8949.247021720246, 181.95711090562236, 38.66822837793438, 13.374201889189408, 8889.847187123394, 8941.450153502747, 8950.194808869583, 0.9999990153695392, 0.9999883925170329, 0.9999989205115912, 60.03323627554344, 60.03192809538063, 60.03480328576728, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 599.9709, 4.580664, 2748.104, 612.0038, 4.478781, 2741.556, 825.7775, 6.611451, 5459.729, 779.8429, 7.023314, 5477.103, 788.2113, 6.964015, 5489.294, 586.6924, 9.342637, 5481.307, 100.0, 99.77036, 99.34879, 99.67104, 99.88883, 99.74139
85095.70724, 283.1020973491693, 283.0732682821037, 283.7885576510156, 31.578280224387928, 31.75964946994193, 31.743043625571882, 8899.458216333087, 8955.162254505796, 8969.628433185113, 181.97896859193042, 50.022898721303136, 9.196020658268026, 8907.702669908382, 8952.19067321309, 8970.70222776519, 0.9999992586803091, 0.9999880773015102, 0.9999990011444516, 60.028711047075326, 60.02716245949034, 60.02709969463104, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2994, 4.529979, 2746.424, 605.8169, 4.532751, 2746.489, 819.5269, 6.681398, 5475.974, 786.1345, 6.979371, 5486.719, 794.4296, 6.915802, 5494.134, 593.0146, 9.260416, 5491.525, 99.9535, 99.95801, 99.64754, 99.84197, 99.9779, 99.92942
85098.09188, 283.16599517512134, 283.0250256597263, 283.5810904207256, 31.585196610677148, 31.776103140277524, 31.76415575028696, 8904.33361279737, 8952.451410170605, 8967.26525330442, 180.17266462432298, 44.03866935790529, 13.44120137498976, 8902.574576403631, 8941.357764532393, 8964.504567233938, 0.9999983772011508, 0.999989501540096, 0.9999984479258235, 60.02302242285901, 60.019434998821175, 60.017891829514355, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3388, 4.529443, 2746.478, 605.8364, 4.534593, 2746.657, 819.5657, 6.681214, 5475.747, 786.1151, 6.979371, 5486.883, 794.4296, 6.915802, 5494.08, 593.4123, 9.247598, 5492.98, 99.95752, 99.96197, 99.65261, 99.84495, 99.98093, 99.95117
85100.47192000001, 283.22010044759605, 283.25752461094174, 283.79842336591736, 31.546123169758417, 31.749412171674305, 31.747209094940892, 8899.93638000034, 8953.82734272108, 8964.259015928128, 181.07055790502227, 38.935497923072944, 14.418714359425394, 8901.377458203528, 8948.751678496767, 8965.413001231229, 0.9999990034468661, 0.9999888191975665, 0.9999987847405261, 60.02357139892947, 60.02205215922803, 60.02230125773206, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.5292, 4.474118, 2740.583, 599.5133, 4.583405, 2747.877, 813.5674, 6.743799, 5485.126, 790.9308, 6.946276, 5490.538, 797.7105, 6.892609, 5495.107, 596.0565, 9.217383, 5492.454, 99.74093, 100.0, 99.81697, 99.91564, 99.99914, 99.95841
85102.95504, 283.1718200976542, 283.2991843082899, 283.8623082739125, 31.57453958408993, 31.741629302449432, 31.746902801917553, 8902.810286366534, 8958.952418241306, 8972.351057732276, 186.19659406249775, 37.854967391239825, 13.026959609133883, 8899.845945933366, 8953.75691682906, 8971.821292304938, 0.9999979255664787, 0.9999892224573379, 0.9999990645865277, 60.020230503331675, 60.02083382329713, 60.02060109363373, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2205, 4.529443, 2746.311, 602.7819, 4.563696, 2748.046, 819.5269, 6.681582, 5475.805, 792.1154, 6.932302, 5492.934, 794.4487, 6.915985, 5494.243, 592.9749, 9.260782, 5491.47, 99.94936, 100.0, 99.64854, 99.95301, 99.97888, 99.92842
85105.34724, 283.3310401449713, 283.2326589866866, 283.72849057717815, 31.539041337258205, 31.732661799697034, 31.71439560941118, 8896.262461271217, 8943.07372412287, 8954.86226599978, 184.59599721055383, 43.52970486027516, 14.977830299785069, 8896.245440896113, 8946.490876073296, 8960.443124907433, 0.9999982408868113, 0.999989171174082, 0.9999987539769178, 60.02591738315775, 60.02476692575136, 60.026726170884906, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 600.6412, 4.578522, 2748.272, 593.2292, 4.628902, 2746.113, 825.7581, 6.611819, 5459.843, 798.6789, 6.881004, 5495.586, 788.2303, 6.963833, 5489.294, 586.6924, 9.342454, 5481.252, 100.0, 99.94022, 99.35083, 100.0, 99.89091, 99.74248
85107.75648000001, 283.19621098780027, 283.12176259192, 283.72046144643446, 31.59113620733487, 31.77163935821848, 31.736076799569386, 8892.852496603482, 8958.969068885399, 8971.020304882837, 185.65394994136125, 41.949098356994, 19.170221772063087, 8903.335474950609, 8955.125386581578, 8968.398156035068, 0.9999984594601955, 0.9999892561428589, 0.9999973275068402, 60.0271854418188, 60.02548224443023, 60.02489730061867, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3388, 4.529979, 2746.31, 599.5522, 4.583774, 2748.155, 819.391, 6.682135, 5475.643, 792.3873, 6.932118, 5492.765, 794.4678, 6.91562, 5494.299, 592.9749, 9.261148, 5491.363, 99.95945, 100.0, 99.64548, 99.95398, 99.9779, 99.92646
85110.15800000001, 283.1523928495864, 283.1229500601621, 283.71629855965256, 31.565365783968502, 31.78560546973861, 31.753460899155417, 8900.508356830649, 8955.339454411825, 8962.48382939105, 186.9180978386171, 39.472155134835475, 17.06254580710447, 8904.672131861036, 8943.461037904512, 8962.449495384588, 0.9999985218991821, 0.9999896752431687, 0.9999981627189095, 60.021076582776786, 60.02380505354016, 60.02118781960981, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.3191, 4.530157, 2746.64, 593.1902, 4.62927, 2746.224, 819.4298, 6.682503, 5475.919, 792.3873, 6.931934, 5492.993, 794.4487, 6.915802, 5494.14, 592.9749, 9.260965, 5491.729, 99.95352, 99.94009, 99.64543, 99.95205, 99.977, 99.93312
85112.5286, 283.2517971039046, 283.149301458619, 283.73722703055853, 31.547855478158674, 31.76742675632611, 31.751439063808096, 8911.856028054346, 8950.060614000859, 8966.051310003913, 180.7404529758178, 38.635501903360364, 15.021897234053995, 8901.161830127821, 8949.011675000716, 8969.277318329137, 0.9999967925350643, 0.9999938222125085, 0.9999973456495774, 60.024637585110945, 60.024303939764586, 60.02580632751994, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.5884, 4.474118, 2740.803, 586.9451, 4.670346, 2740.98, 813.1986, 6.746929, 5486.392, 786.6782, 6.97551, 5488.599, 799.2365, 6.880738, 5495.616, 596.8915, 9.205481, 5494.698, 99.74894, 99.7571, 99.85854, 99.86267, 100.0, 99.98986
85114.88068, 283.23696767079446, 283.2294495779806, 283.79742361354994, 31.55772469531916, 31.758642403995424, 31.737696269586465, 8894.952093088556, 8947.469904996975, 8962.421579628133, 184.247233859669, 35.2588187564661, 18.3020484033093, 8901.583762528511, 8950.614981265415, 8961.721132204335, 0.9999982145348502, 0.999989427355066, 0.9999971837062681, 60.02593907894505, 60.027933527917014, 60.02455220434063, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2994, 4.5298, 2746.425, 593.1514, 4.62927, 2745.888, 819.624, 6.681214, 5476.145, 788.4064, 6.962272, 5488.032, 794.4678, 6.915802, 5494.357, 592.9749, 9.260782, 5491.59, 99.94761, 99.93397, 99.64034, 99.87208, 99.97989, 99.92842
85117.39684, 283.1371161287294, 283.24250638767865, 283.65732395313006, 31.508694501847554, 31.712453663536145, 31.70374171342002, 8883.982119318007, 8944.569619764672, 8947.033976337221, 184.3479372121268, 37.76091916405676, 17.608396561405243, 8883.527417288511, 8937.897320183622, 8955.041491292019, 0.9999976040806078, 0.9999891732907347, 0.9999985042789472, 60.02867303207523, 60.02889958377314, 60.02709175372162, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 602.6916, 4.563352, 2747.948, 598.3654, 4.587273, 2747.989, 825.7193, 6.612003, 5459.45, 779.804, 7.023682, 5477.156, 788.2303, 6.964015, 5489.301, 586.6924, 9.342637, 5481.307, 100.0, 100.0, 99.35181, 99.66794, 99.88894, 99.74031
85119.84672, 283.3261886107238, 283.0867871902998, 283.67376498236496, 31.56399551946474, 31.747130606931204, 31.763999955566415, 8899.242934420077, 8952.768065729799, 8967.016599824998, 185.4276302217986, 44.29840159697005, 15.766185845326618, 8907.085536522995, 8949.936959474493, 8968.826521473744, 0.9999978809089202, 0.999988448175647, 0.9999984850475038, 60.038519795566586, 60.04149027877572, 60.039486414433874, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2008, 4.530693, 2746.53, 593.1902, 4.62927, 2746.112, 819.4104, 6.682687, 5476.146, 786.1345, 6.979371, 5486.941, 794.4487, 6.915802, 5494.413, 592.955, 9.260599, 5491.47, 99.95366, 99.9361, 99.64652, 99.84399, 99.97594, 99.93062
85122.24184, 282.9805433574078, 283.2620250240212, 283.7977747420641, 31.54176872498107, 31.741304027102927, 31.722531981096207, 8895.427462482083, 8955.665963537707, 8961.975677029546, 186.87846655704107, 44.975237967177236, 17.545096815996885, 8901.680093890202, 8947.284626156752, 8969.222013812961, 0.9999986624306672, 0.9999884346539899, 0.9999979377376004, 60.04251905869343, 60.04252438619247, 60.04315787663986, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2402, 4.530871, 2746.426, 599.5328, 4.583958, 2748.047, 825.7969, 6.611083, 5459.672, 786.1345, 6.979187, 5486.661, 794.4296, 6.915802, 5494.082, 592.9749, 9.260965, 5491.585, 99.95355, 100.0, 99.35185, 99.8409, 99.9779, 99.92844
85124.65596, 283.14573805691896, 283.2169805002353, 283.84869264883173, 31.564120350215305, 31.72979508318466, 31.72966136607253, 8901.627300527716, 8951.006659142147, 8965.214272771875, 179.64310210908752, 32.67769179182801, 21.827200143606206, 8901.636096650303, 8949.559069353023, 8959.56103599874, 0.9999969586961863, 0.9999922096364107, 0.9999970895688187, 60.04149955575722, 60.039996870079406, 60.04007911508623, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 612.6081, 4.473762, 2740.636, 605.8169, 4.53312, 2746.717, 832.0475, 6.535429, 5437.872, 792.4067, 6.932118, 5492.362, 799.6752, 6.872337, 5495.635, 597.7265, 9.198339, 5494.741, 99.75292, 99.96415, 98.96337, 99.95404, 100.0, 99.98793
85127.02228, 283.14041813180313, 283.2563861891291, 283.7482687943536, 31.53743803117994, 31.74585947969105, 31.72306058278621, 8888.855682300955, 8939.975669541327, 8959.028486135305, 182.8581554762677, 43.45379788757873, 19.225694568137897, 8890.758151316653, 8945.221123911624, 8957.862648753686, 0.9999973990300571, 0.9999901750367326, 0.999998378313075, 60.03016213247961, 60.031084697471464, 60.03950584377271, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 600 800 800 800 600], 5500.0, [], 606.2402, 4.529265, 2746.315, 600.1748, 4.578616, 2747.883, 825.8163, 6.611819, 5459.896, 789.1638, 6.95694, 5491.334, 799.0457, 6.877816, 5495.967, 592.9749, 9.260965, 5491.59, 99.95529, 100.0, 99.34879, 99.91663, 100.0, 99.92637
