TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
87404.21116, 282.41428050360156, 282.18797347830656, 282.73313240311575, 31.634051904683638, 31.855047390394656, 31.809023877046123, 8892.926839900729, 8950.18411855413, 8957.58384298972, 183.83012681819855, 34.55398623827159, 23.08890453954791, 8890.695971623014, 8940.288944308657, 8953.789721827214, 0.999997524104448, 0.9999952913518144, 0.9999962772838004, 60.01693948375272, 60.01814632029928, 60.017720937674255, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 613.239, 4.46805, 2739.666, 785.9945, 3.490197, 2743.652, 600.6387, 9.149266, 5495.706, 599.1726, 9.170471, 5495.554, 787.2766, 6.970955, 5488.21, 600.1719, 9.156588, 5495.616, 99.71189, 99.83573, 100.0, 100.0, 99.86806, 100.0
87406.52476, 282.2840982658943, 282.1704454306043, 282.8675147400867, 31.647067650326978, 31.82838359216467, 31.844397748848536, 8889.72856099778, 8941.123973285994, 8952.6878618749, 181.77438900273592, 32.163485787902516, 19.87510094418076, 8889.853860631143, 8937.885423183792, 8946.858391761452, 0.9999984181613922, 0.9999937019302428, 0.999996917178231, 60.01293746568652, 60.01467902917557, 60.0200267676813, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.364, 4.521591, 2745.786, 792.1813, 3.467173, 2746.431, 594.291, 9.242223, 5492.926, 605.5225, 9.07192, 5492.885, 793.5522, 6.92329, 5493.712, 593.9491, 9.247598, 5492.492, 99.93618, 99.95373, 99.95589, 99.95417, 99.97014, 99.94702
87408.89344000001, 282.2766587850989, 282.27385599365533, 282.9120951092628, 31.61268727347765, 31.84322808692453, 31.83431853876062, 8889.751128425482, 8946.719275234042, 8952.33933422556, 181.61264148163718, 35.57565434679918, 20.59857243757756, 8884.342868603018, 8935.913952528268, 8950.525007493832, 0.999996914619804, 0.9999930372996457, 0.9999976283062254, 60.02092020876801, 60.0207461104517, 60.02107491796975, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2852, 4.520699, 2745.944, 792.2008, 3.467173, 2746.829, 594.3104, 9.241671, 5492.751, 605.4836, 9.073024, 5493.042, 793.514, 6.922925, 5493.656, 593.9292, 9.247231, 5492.439, 99.93602, 99.96185, 99.95577, 99.95701, 99.96924, 99.94703
87411.29236, 282.52197750653033, 282.2990103879603, 282.69612045351846, 31.62602698219171, 31.84370317820662, 31.822192415881247, 8889.340175337175, 8948.17516834188, 8953.699451901188, 177.62316688948704, 32.82186487857598, 24.20723825808159, 8892.78591938582, 8949.32064971643, 8961.974314045814, 0.999995927239641, 0.9999953087016693, 0.9999974645014661, 60.02696238161008, 60.02330151292095, 60.02891420465254, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 600.937, 4.572811, 2748.131, 798.5044, 3.441754, 2748.133, 588.0404, 9.325424, 5483.76, 611.3674, 8.969692, 5485.618, 798.4926, 6.885851, 5495.146, 590.3307, 9.296124, 5489.465, 100.0, 100.0, 99.78824, 99.80352, 100.0, 99.8724
87413.65864000001, 282.4723573511955, 282.26788178826405, 282.82958062791386, 31.62467328381552, 31.800415123173302, 31.798319120675515, 8893.603679799467, 8955.035463363512, 8958.833487807487, 185.5466742163817, 34.25001526380129, 19.02640122707635, 8896.599852689184, 8939.72406269115, 8952.661285225886, 0.9999974689811456, 0.9999936564392646, 0.9999963346501217, 60.03137837778968, 60.02948726381218, 60.02804034670181, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2654, 4.522483, 2745.781, 792.1619, 3.467173, 2746.547, 594.3104, 9.242408, 5492.862, 605.4836, 9.071369, 5492.938, 793.5331, 6.922925, 5493.766, 593.9292, 9.247415, 5492.318, 99.94034, 99.95796, 99.95374, 99.95513, 99.97019, 99.94593
87416.0908, 282.3986595140905, 282.2245916277962, 282.8289107645861, 31.654707353253254, 31.853566312319796, 31.79816598169437, 8892.094748315767, 8934.031935070801, 8948.739206176222, 186.4293977257994, 31.214428294002573, 20.340190849809005, 8898.840565781189, 8953.59348789959, 8958.561258607062, 0.9999978839153182, 0.9999909190542943, 0.999997636829462, 60.04309679518808, 60.03987981188706, 60.04339001898233, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 610.1635, 4.492679, 2742.511, 787.765, 3.484303, 2744.042, 598.4646, 9.167858, 5495.932, 599.3279, 9.16992, 5495.502, 787.2766, 6.971138, 5487.988, 600.1918, 9.156404, 5495.618, 99.82782, 99.86069, 100.0, 100.0, 99.87098, 100.0
87418.45908, 282.2952459204604, 282.25719638026465, 282.7685135666796, 31.66300427230668, 31.852468759810197, 31.82052741574043, 8890.23893889032, 8942.963096575386, 8957.248047100024, 178.61620907603242, 33.63731064357489, 17.481654606015127, 8888.578959332266, 8934.3623868702, 8959.640261275003, 0.9999964274654898, 0.999993426321107, 0.9999981901508411, 60.03913253378845, 60.03991599209768, 60.040084513604896, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.226, 4.522126, 2745.619, 792.2202, 3.467357, 2746.717, 594.3104, 9.242408, 5492.867, 605.4642, 9.072289, 5492.938, 793.5331, 6.923107, 5493.656, 593.9292, 9.247415, 5492.433, 99.93234, 99.96416, 99.95383, 99.95537, 99.96719, 99.94593
87420.91568, 282.2762381603779, 282.2766511834529, 282.7764996118977, 31.66231842941499, 31.83962112365775, 31.813634017525178, 8897.200407604181, 8949.004170389944, 8958.233530335932, 184.0556300276112, 31.098437629495834, 18.090334403673296, 8890.627408107994, 8935.941057320237, 8951.941422468075, 0.999996018929605, 0.9999945212945116, 0.9999976331252116, 60.04471745791279, 60.04049287411897, 60.04383064953053, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2654, 4.521769, 2745.838, 792.1619, 3.467541, 2746.99, 594.3104, 9.242408, 5492.988, 605.5613, 9.071736, 5492.995, 793.5331, 6.922925, 5493.497, 593.9292, 9.247231, 5492.547, 99.93427, 99.96207, 99.95589, 99.95617, 99.96716, 99.94703
87423.35152000001, 282.40575913157284, 282.08321260781196, 282.77013748462934, 31.66061381739489, 31.843587684030485, 31.81026086065607, 8891.212017064048, 8933.659564846608, 8962.372072763357, 175.95767586848206, 28.971186843546093, 21.480684080900573, 8884.238890102468, 8936.241530530217, 8952.502759968791, 0.9999966923461799, 0.999993552314525, 0.9999959564079112, 60.04328937677321, 60.03946865950362, 60.04220294803252, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 600.9567, 4.572989, 2748.13, 798.5238, 3.441385, 2748.182, 588.021, 9.325608, 5483.819, 611.5811, 8.965464, 5483.269, 799.7897, 6.874712, 5495.869, 588.78, 9.316268, 5487.096, 100.0, 100.0, 99.79123, 99.77928, 100.0, 99.83255
87425.70664, 282.26289328766546, 282.2079341751746, 282.71607431727006, 31.63966953106513, 31.843664867373427, 31.814666953414214, 8899.305606021884, 8945.486123570518, 8959.473048767173, 187.96567766378348, 32.12595398320218, 22.399306878834977, 8888.130066213922, 8945.212429419675, 8953.073468164384, 0.9999954049439864, 0.9999924063614631, 0.9999973774165536, 60.04402668723704, 60.03727770390517, 60.04178636968658, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2063, 4.522305, 2745.996, 792.2202, 3.467173, 2746.83, 594.3104, 9.242223, 5492.915, 605.4836, 9.07192, 5492.826, 793.5331, 6.922742, 5493.44, 593.9491, 9.247231, 5492.492, 99.93041, 99.96207, 99.9547, 99.9581, 99.97016, 99.94595
87428.058, 282.215701091282, 282.14715297870805, 282.68674852303803, 31.648848122047216, 31.851738758736303, 31.824289023323054, 8887.736111191613, 8935.226420036399, 8953.09948499892, 182.61261091288543, 31.16806793449632, 17.93602489672594, 8905.493441492064, 8939.658483580242, 8953.088599027184, 0.999998483983099, 0.9999942069915864, 0.9999976558971069, 60.04371265871378, 60.04385553116003, 60.047894814250924, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 608.2314, 4.510526, 2744.23, 789.8856, 3.476014, 2745.359, 597.2222, 9.197494, 5495.262, 600.8232, 9.15613, 5495.607, 787.372, 6.970042, 5488.045, 600.0725, 9.156404, 5495.664, 99.89663, 99.91723, 99.99741, 100.0, 99.8661, 100.0
87430.48276000001, 282.3618610866444, 282.32111183866385, 282.82528586806905, 31.644165222477113, 31.832284537588084, 31.82363896504933, 8885.663207139929, 8939.866296357766, 8949.07822504878, 186.1529064262375, 31.333634378338957, 18.297075904418307, 8896.32970704792, 8932.446245048926, 8947.181384988411, 0.9999962213165051, 0.9999933701431833, 0.9999968038601673, 60.045073223043566, 60.04454770623763, 60.04179315687771, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 608.468, 4.511061, 2745.61, 791.9284, 3.467541, 2746.604, 594.3687, 9.241855, 5492.98, 605.4448, 9.072472, 5492.931, 793.5331, 6.923107, 5493.604, 593.9491, 9.247231, 5492.488, 99.91115, 99.96006, 99.95589, 99.9601, 99.96924, 99.94694
87432.90160000001, 282.16865481693736, 282.2791862703746, 282.55819291829766, 31.607922445686174, 31.830887142325032, 31.79393210605446, 8894.097110163224, 8940.654447401852, 8953.971014474884, 186.07066876165936, 33.123793595692746, 20.163061147638473, 8879.109194053937, 8940.857662727281, 8951.748265262717, 0.9999963097834016, 0.9999951840026235, 0.9999965447006238, 60.0381550935486, 60.041898613691814, 60.04188890076784, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.3049, 4.521412, 2745.728, 792.1813, 3.467173, 2746.771, 594.3299, 9.242408, 5493.033, 605.4448, 9.072472, 5492.996, 793.5331, 6.922925, 5493.766, 593.9491, 9.247415, 5492.553, 99.93235, 99.96613, 99.9549, 99.95797, 99.97019, 99.94593
87435.30812, 282.2205351189209, 282.04924674904794, 282.4359808094001, 31.62423477924472, 31.844524989931525, 31.800622498969187, 8885.308252238321, 8943.047720688606, 8949.352623876423, 182.1817970846837, 31.277889775622498, 22.01696362391749, 8883.692802885469, 8947.068812790169, 8958.115078275672, 0.9999968791872459, 0.999994858830742, 0.9999970829256236, 60.03520248632817, 60.03797482670226, 60.036824826720775, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 600.8975, 4.573168, 2747.968, 798.5044, 3.44157, 2748.133, 588.0016, 9.325976, 5483.813, 611.6005, 8.96528, 5483.379, 799.7706, 6.871059, 5495.738, 587.5871, 9.330734, 5483.01, 100.0, 100.0, 99.78908, 99.78119, 100.0, 99.77447
87437.69468, 282.2502720361012, 282.28859179934744, 282.6157064888091, 31.6190021664317, 31.86847042074072, 31.804378181926786, 8883.574644757928, 8941.544879207151, 8957.540192513661, 187.03090391693286, 31.120812887988905, 17.92659937573626, 8893.017777603036, 8937.996383040145, 8949.969571247513, 0.9999975063087605, 0.999993151111418, 0.9999969247660091, 60.029606279186474, 60.02945509163391, 60.03555261326165, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2852, 4.521234, 2745.734, 792.1813, 3.466989, 2746.829, 594.3299, 9.242039, 5492.92, 605.4836, 9.071552, 5492.989, 793.5522, 6.922925, 5493.599, 593.9491, 9.247231, 5492.493, 99.93618, 99.96822, 99.95598, 99.95605, 99.96822, 99.94593
87440.08716000001, 282.46386609190034, 282.2034742326679, 282.58123988511653, 31.62360745311805, 31.843870515567236, 31.80930971419439, 8897.074273935603, 8942.470654337381, 8950.727651515033, 184.1223300665879, 34.48668652601509, 22.42950405280999, 8893.527801391025, 8947.85638234895, 8946.349076149092, 0.9999961624418612, 0.9999930866244847, 0.9999962583308115, 60.034621138105074, 60.0331671223322, 60.03777896882908, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2063, 4.521055, 2746.001, 791.8311, 3.468647, 2746.225, 595.5528, 9.217005, 5494.784, 602.7262, 9.116415, 5495.409, 789.6419, 6.957989, 5489.591, 598.8796, 9.16501, 5495.774, 99.92609, 99.9428, 99.98092, 99.99735, 99.89422, 100.0
87442.51776, 282.1597643430681, 281.9350420828425, 282.62438370216927, 31.60821147329158, 31.845653684800556, 31.819529891136416, 8897.625682957381, 8946.589972098463, 8951.575955011906, 178.68945932770157, 36.190954713411884, 20.9820593470713, 8896.299533421598, 8950.744100468593, 8957.771399269132, 0.9999966298798406, 0.9999918645901169, 0.9999971785582137, 60.03567998912094, 60.03633524484965, 60.03250749538299, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 610.5775, 4.49839, 2743.782, 789.944, 3.473988, 2746.221, 595.7275, 9.235044, 5493.154, 605.4836, 9.071736, 5492.938, 793.5331, 6.922742, 5493.713, 593.9292, 9.247415, 5492.493, 99.85675, 99.94612, 99.95906, 99.95608, 99.96924, 99.94703
87444.91932, 282.15007627608844, 282.1987574159989, 282.5246760638643, 31.64045671488903, 31.856078548430297, 31.84882602627779, 8882.710325448985, 8943.425975106173, 8953.884765650217, 189.50938610463209, 38.49866326749043, 23.89889227569165, 8887.32512339924, 8940.809596924573, 8949.335027512861, 0.999996128760493, 0.9999948454456367, 0.9999962838625289, 60.041296524242654, 60.04396299617447, 60.041336466997535, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.3246, 4.521234, 2745.839, 792.2008, 3.467173, 2746.94, 594.3104, 9.242223, 5492.926, 605.5031, 9.071369, 5492.958, 793.5522, 6.922925, 5493.656, 593.9491, 9.247048, 5492.427, 99.9322, 99.97229, 99.95696, 99.95442, 99.96615, 99.94583
87447.32032000001, 282.1078018740431, 281.84726103243077, 282.2476971568661, 31.61677419506862, 31.82495113441719, 31.805400764490308, 8885.713989269549, 8940.843141637175, 8957.207765210836, 182.8131756861917, 34.33517858821233, 21.79461800236598, 8892.024739876131, 8931.411263257698, 8946.004033539208, 0.9999969182530661, 0.999992925577598, 0.9999972471246307, 60.0413104272105, 60.03992045985298, 60.04104695751831, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 601.0355, 4.573168, 2748.025, 798.4849, 3.441385, 2747.842, 588.021, 9.325608, 5483.819, 611.6005, 8.964728, 5483.282, 799.8087, 6.871059, 5495.679, 587.6069, 9.3311, 5482.948, 100.0, 100.0, 99.79016, 99.77942, 100.0, 99.77334
87449.74840000001, 282.06181390477286, 281.8711379435808, 282.2143621998038, 31.665743486014655, 31.878197832139335, 31.848842953867784, 8885.414035680717, 8944.84444842675, 8954.62549029505, 181.65348717593236, 29.91747008555285, 22.83360546144695, 8889.285480270857, 8949.897044331914, 8958.925860530713, 0.9999975637008833, 0.9999936349861265, 0.9999971269627914, 60.03535361553148, 60.03287546846454, 60.03430859427196, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2852, 4.521412, 2745.838, 792.2202, 3.466989, 2746.77, 594.3299, 9.242223, 5492.973, 605.4836, 9.07045, 5492.943, 793.514, 6.922925, 5493.712, 593.9292, 9.247598, 5492.554, 99.93008, 99.96608, 99.95577, 99.95523, 99.96811, 99.94593
87452.09176000001, 282.18865003383155, 281.9371205494145, 282.25401368847815, 31.658237570927994, 31.86378341958133, 31.84293976053378, 8899.853675062335, 8943.398904891506, 8959.935308979726, 181.71295280608592, 33.23101914499102, 23.358877865066916, 8890.60699684338, 8937.224859884438, 8952.753995819767, 0.9999960432748347, 0.9999944981337267, 0.9999967580870577, 60.0363797653893, 60.03755270207451, 60.03047070618451, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2063, 4.521234, 2745.623, 792.2008, 3.466989, 2746.824, 594.4075, 9.237069, 5493.815, 604.1243, 9.093801, 5494.676, 790.9962, 6.945753, 5490.749, 596.8716, 9.20603, 5495.575, 99.92627, 99.96806, 99.97109, 99.98341, 99.91529, 99.99377
87454.47288, 282.20694460363575, 282.04640233978336, 282.4934517093033, 31.62300298722031, 31.863294948674547, 31.833020700339233, 8889.571675463738, 8942.177073236135, 8955.214797440429, 180.77254800742458, 32.69037749692325, 18.128668318542793, 8903.781158423732, 8945.153719874657, 8959.314391408701, 0.9999962813718165, 0.9999924065033355, 0.999997376039116, 60.03177134814334, 60.03247369047336, 60.03081318285097, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 612.4701, 4.475011, 2741.777, 788.1929, 3.481909, 2745.438, 597.9405, 9.19013, 5495.11, 604.338, 9.091043, 5493.081, 793.3233, 6.923472, 5493.661, 594.0485, 9.245767, 5492.44, 99.77402, 99.91761, 99.99706, 99.9697, 99.96517, 99.94607
87456.80260000001, 282.12001219106475, 282.21344655536257, 282.48069724244027, 31.632009661381964, 31.834961961648897, 31.847084948926017, 8896.621230781551, 8950.32878037791, 8953.028032701162, 183.59026441909882, 32.43434320643655, 18.93390749381433, 8902.61375643412, 8946.416265567195, 8955.803304301377, 0.9999975393999059, 0.999992974019011, 0.9999976661000614, 60.02534625050908, 60.027467790491684, 60.02584550672943, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2063, 4.521948, 2745.839, 792.1813, 3.466989, 2746.606, 594.3299, 9.242039, 5492.869, 605.4836, 9.07192, 5493.102, 793.5331, 6.922925, 5493.712, 593.9491, 9.247231, 5492.488, 99.93219, 99.95814, 99.95388, 99.95606, 99.96921, 99.94595
87459.15460000001, 282.01789011920863, 281.81877851059465, 282.5261875606618, 31.62354885888228, 31.839346790893163, 31.794931895989507, 8880.195999825426, 8929.801063002402, 8952.09178936707, 184.35526370932212, 36.28956667220814, 24.74127604963269, 8877.769044609375, 8940.793550526614, 8952.522803976828, 0.9999979718543496, 0.9999913931178639, 0.999996840226889, 60.02632467381608, 60.028985299130376, 60.03305419954868, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 600.9567, 4.572454, 2748.245, 798.4849, 3.441385, 2747.909, 588.021, 9.325792, 5483.924, 611.6199, 8.965096, 5483.498, 799.7706, 6.871242, 5495.844, 587.5871, 9.330734, 5483.056, 100.0, 100.0, 99.79111, 99.78025, 100.0, 99.77436
87461.5674, 282.0495486253989, 281.99561637149696, 282.39953899778175, 31.661637301576388, 31.873724897910257, 31.824631837781507, 8890.128804258973, 8940.59912096546, 8955.527941171846, 185.12538806100383, 32.03829212966957, 16.982382006978696, 8893.549659157567, 8955.053410993965, 8959.362255336697, 0.9999960620714509, 0.9999925019416938, 0.999996747626299, 60.03244508212506, 60.025581445113545, 60.02233388156862, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2654, 4.520877, 2745.891, 792.2008, 3.467173, 2746.771, 594.291, 9.242592, 5492.92, 605.4836, 9.071001, 5492.989, 793.514, 6.922925, 5493.764, 593.9491, 9.247048, 5492.433, 99.9261, 99.96613, 99.95481, 99.95312, 99.97016, 99.94714
87463.88884000001, 281.96125468443176, 282.0055388251622, 282.40258399008127, 31.677559269586293, 31.850331943030806, 31.855132432725807, 8889.4103179014, 8948.71336849589, 8962.097782016654, 186.96190378438496, 33.75307186157079, 21.542017934409614, 8890.479231147498, 8939.760159544696, 8954.72140789004, 0.9999974205370095, 0.9999933457772526, 0.9999968165244444, 60.03474018547544, 60.03300372348855, 60.02963586522333, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.3049, 4.521412, 2745.614, 792.2202, 3.466989, 2746.66, 594.3104, 9.242776, 5492.868, 605.5031, 9.071736, 5493.049, 793.5331, 6.922742, 5493.599, 594.0286, 9.243386, 5493.227, 99.93428, 99.97211, 99.95574, 99.95308, 99.96716, 99.95443
87466.34288000001, 281.9194498476339, 281.8976411713327, 282.4398589807041, 31.639493879657014, 31.86780135827648, 31.832127503434346, 8892.06190393665, 8944.37902921994, 8951.122153452849, 187.3834570297854, 34.8004884870943, 23.118590015040354, 8894.70940120434, 8938.584369649923, 8949.10188253662, 0.9999978871682443, 0.9999947675361447, 0.9999979607383566, 60.03170756178624, 60.033625915022505, 60.032800304919036, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 613.5347, 4.465016, 2739.551, 785.8777, 3.491487, 2744.281, 600.6776, 9.155341, 5495.676, 600.5707, 9.150614, 5495.501, 790.3286, 6.947762, 5491.78, 596.6529, 9.213171, 5493.909, 99.70546, 99.86235, 100.0, 100.0, 99.93405, 99.9771
87468.74296, 281.9301341537932, 282.0464593479466, 282.31697118502404, 31.663498868521266, 31.884079537597188, 31.86013636724649, 8892.429768817596, 8949.014115307165, 8957.621149603541, 185.12301386593754, 35.63795310636215, 20.25775514145721, 8890.185940295818, 8950.232845836206, 8961.422186150785, 0.9999961663181646, 0.9999944464133141, 0.9999977450866736, 60.03854166149534, 60.034569742168806, 60.03580539868418, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.3443, 4.521769, 2745.839, 792.2008, 3.466989, 2746.717, 594.3104, 9.242408, 5493.032, 605.4836, 9.071736, 5493.049, 793.5713, 6.922925, 5493.766, 593.9491, 9.247231, 5492.373, 99.92816, 99.96006, 99.95374, 99.95501, 99.97019, 99.94495
87471.11788, 281.9934901439775, 281.92847028515996, 282.4878774421912, 31.63333847068384, 31.842259913125904, 31.805501850134657, 8884.088029585762, 8937.986356299658, 8938.481225610838, 183.78125075730395, 36.45714278816831, 22.343863239807888, 8874.804635361485, 8936.245986347038, 8954.554072125979, 0.9999977815732856, 0.9999920389787561, 0.9999970568376726, 60.034755000467044, 60.03733858618261, 60.03586828454676, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 602.3959, 4.564959, 2748.233, 798.3682, 3.441938, 2748.02, 588.0016, 9.325976, 5483.812, 611.5811, 8.965648, 5483.21, 799.8087, 6.871789, 5495.577, 587.6069, 9.3311, 5482.997, 100.0, 100.0, 99.79111, 99.77811, 100.0, 99.77423
87473.50908, 282.07924869647184, 281.8038167116997, 282.41827223129934, 31.67216850731929, 31.871724577518016, 31.86807522165039, 8889.085178413017, 8941.237652290703, 8948.826940390205, 183.24868948556468, 31.01126824823814, 21.999674230875826, 8895.06911170654, 8948.235488757087, 8957.03834687734, 0.9999975122400286, 0.9999948615576727, 0.9999957734560209, 60.038476061905975, 60.03920481138488, 60.03827402054027, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2457, 4.521769, 2745.676, 792.2008, 3.466989, 2746.713, 594.291, 9.242039, 5492.922, 605.4836, 9.072104, 5492.937, 793.514, 6.922559, 5493.651, 593.9491, 9.247231, 5492.379, 99.92609, 99.964, 99.95699, 99.95511, 99.96626, 99.94804
87475.89116000001, 281.849299339735, 282.0130986763065, 282.51020119402153, 31.6587533375233, 31.890349941572037, 31.845924187167558, 8887.21053887385, 8954.30137118217, 8951.899030215747, 183.71964603838342, 34.866245696150145, 22.366497080073657, 8892.05213324144, 8949.881331662904, 8957.841945937698, 0.999997592422129, 0.9999938437230206, 0.9999968766170785, 60.03358250804774, 60.03912631006751, 60.03140666970297, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2654, 4.521055, 2745.729, 792.2008, 3.466989, 2746.542, 594.3299, 9.242408, 5492.986, 605.5225, 9.071369, 5493.055, 793.5522, 6.922742, 5493.821, 593.9491, 9.247231, 5492.493, 99.93602, 99.96608, 99.95374, 99.95523, 99.96522, 99.94703
87478.26196, 281.9400010705182, 281.8242875385847, 282.3595177406962, 31.66463215256935, 31.868844601995175, 31.854806534124723, 8887.239136837929, 8951.723553158583, 8960.683402132085, 181.09758815525464, 27.928065488808443, 20.86846289086634, 8896.321707666246, 8943.78342865183, 8959.01570196961, 0.9999971406335149, 0.9999946769632418, 0.9999963990222107, 60.03489155912161, 60.027425315451964, 60.03358634664238, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 613.4756, 4.465016, 2739.667, 786.0334, 3.490382, 2743.15, 600.5805, 9.149266, 5495.613, 599.2891, 9.170103, 5495.59, 787.9824, 6.965659, 5489.467, 598.8796, 9.183506, 5495.232, 99.70565, 99.85243, 100.0, 100.0, 99.89196, 99.99687
87480.66748, 281.8012097318524, 281.8849545431768, 282.32340301005246, 31.682631293516696, 31.88322585215817, 31.842549116085234, 8887.966251810307, 8950.011557975524, 8959.810865393225, 183.50533164290027, 34.04415058223299, 14.237674471521586, 8887.458846469128, 8938.25265210152, 8946.798549011482, 0.9999965166222516, 0.9999942171439404, 0.9999961188103444, 60.03018098049004, 60.029127871535735, 60.02405481298837, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.3246, 4.520877, 2745.675, 792.2008, 3.466989, 2746.655, 594.3104, 9.242592, 5492.815, 605.5031, 9.072656, 5493.087, 793.514, 6.922742, 5493.766, 593.9491, 9.247415, 5492.493, 99.93426, 99.96809, 99.9529, 99.9538, 99.9652, 99.94802
87483.05028000001, 281.9499263946659, 281.86498356042654, 282.3735538156871, 31.644253374383492, 31.846971684854587, 31.817151252356137, 8877.246565407435, 8936.998823079557, 8943.371547906927, 184.0031182519606, 36.01776046754094, 25.96513674393543, 8884.538352588123, 8942.666270978372, 8941.988881161773, 0.9999974696448675, 0.9999955345226156, 0.999997057331462, 60.02771694772383, 60.02959216667418, 60.03064851518402, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 604.9982, 4.54033, 2747.38, 795.4888, 3.452437, 2747.922, 589.6322, 9.304992, 5484.896, 611.0374, 8.968222, 5483.378, 799.7515, 6.871242, 5495.742, 587.6069, 9.330734, 5482.943, 99.97569, 100.0, 99.82207, 99.78482, 100.0, 99.77423
87485.44904, 281.91827263423056, 281.74319285959206, 282.4782059964017, 31.64110521022763, 31.87150168856206, 31.83959613208147, 8891.269452003731, 8946.352541432774, 8952.974313529174, 186.22106709672175, 32.588101087642826, 26.237547481430283, 8891.423407887656, 8942.132010696834, 8948.451815901257, 0.9999977610752335, 0.9999941107290348, 0.9999969548570004, 60.02233653251249, 60.026433541182065, 60.02591276267413, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 606.9105, 4.521769, 2745.786, 792.2397, 3.466989, 2746.713, 594.3104, 9.242223, 5492.875, 605.5225, 9.071185, 5493.036, 793.5331, 6.922559, 5493.707, 593.9689, 9.247048, 5492.433, 99.92835, 99.9601, 99.95696, 99.95523, 99.96912, 99.94595
87487.92048, 282.0543590260886, 281.8920309669114, 282.330684593894, 31.64204899444564, 31.902028391103684, 31.848332399199453, 8899.825853512368, 8941.997206969516, 8959.021060061274, 188.1253027953976, 33.51445928755493, 21.446189352612237, 8896.892337740783, 8943.828982747385, 8959.94987040783, 0.9999964046575633, 0.9999956795829839, 0.9999971526632948, 60.0283111135435, 60.024712356071895, 60.02656607192393, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2654, 4.521591, 2745.786, 792.1813, 3.467357, 2746.606, 594.3299, 9.242592, 5492.978, 605.4836, 9.07192, 5493.055, 793.5522, 6.922925, 5493.713, 593.9689, 9.247415, 5492.494, 99.93216, 99.96806, 99.95494, 99.95725, 99.9682, 99.94705
87490.31424, 282.0750733541542, 281.974994017429, 282.2822014454669, 31.69573326480341, 31.842819251739034, 31.861986182362365, 8884.670287204814, 8941.628269550567, 8954.714274760492, 189.47268205635555, 33.304858300828755, 18.239982158007024, 8882.988319171693, 8956.216359940187, 8958.831142220315, 0.9999973081878979, 0.9999950454074349, 0.9999969334365028, 60.02401464171653, 60.026811359575085, 60.02558810546596, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 613.5939, 4.465195, 2739.776, 785.6248, 3.491487, 2743.257, 600.6776, 9.149266, 5495.714, 599.2503, 9.171391, 5495.54, 787.2766, 6.971138, 5488.262, 600.0923, 9.162447, 5495.51, 99.70564, 99.81798, 100.0, 100.0, 99.8661, 100.0
87492.74536, 281.96343909319165, 281.83051295780166, 282.388998082336, 31.66422197145051, 31.873771910290184, 31.85269140301892, 8888.118022844832, 8949.352632609163, 8952.498072005172, 183.9413238739926, 31.298447188232785, 19.847096190224647, 8898.641057935785, 8942.990592560038, 8954.948167656255, 0.9999964145752074, 0.9999928761838369, 0.9999956964183739, 60.024633208464074, 60.02490355232715, 60.02637980963877, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2063, 4.522126, 2746.006, 792.1813, 3.467173, 2746.771, 594.3104, 9.242408, 5492.92, 605.4836, 9.071369, 5492.938, 793.5331, 6.922742, 5493.656, 593.9491, 9.247231, 5492.493, 99.93219, 99.96613, 99.95479, 99.95725, 99.96921, 99.94705
87495.24084000001, 281.9596385885199, 281.9852541456787, 282.3377112379841, 31.626238526341126, 31.852869527692913, 31.833251624518446, 8883.587183695845, 8931.028495721032, 8943.285673107684, 184.6145517644048, 28.25871476289558, 22.900704006648084, 8882.738788785213, 8942.396498767148, 8950.121007947739, 0.9999979570054306, 0.9999929255713366, 0.9999961796146252, 60.02560494187756, 60.02078385412268, 60.022730080727285, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 605.2348, 4.538188, 2747.153, 795.5471, 3.453542, 2747.752, 590.001, 9.306097, 5484.716, 611.1733, 8.967669, 5483.385, 799.7706, 6.871059, 5495.792, 587.6069, 9.330734, 5482.883, 99.97304, 100.0, 99.81974, 99.78283, 100.0, 99.77217
87497.61212, 281.88061839253885, 281.8442603898749, 282.3492301742627, 31.669930188992208, 31.891752146492614, 31.866663964738958, 8889.85768599217, 8946.229776211156, 8948.80635535817, 180.9418852775607, 32.30733881176934, 21.701740725070522, 8891.4130909257, 8946.812746325884, 8965.28345479318, 0.9999975707552403, 0.9999939229849812, 0.9999974567763099, 60.0224165988929, 60.02188949342, 60.02094689973512, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.0091, 4.523554, 2745.728, 792.2397, 3.467357, 2746.713, 594.3493, 9.242408, 5492.926, 605.5031, 9.071552, 5492.991, 793.514, 6.922742, 5493.766, 593.9491, 9.247231, 5492.373, 99.93618, 99.964, 99.95481, 99.95512, 99.9652, 99.94813
87500.03336, 281.96456183293435, 281.7451660161285, 282.2140865538325, 31.672827221257073, 31.892910175042157, 31.85998895548415, 8890.588731913916, 8948.855466352567, 8952.170837237092, 185.2880956605859, 34.00269214573086, 18.61557014341588, 8896.660199973565, 8950.914806015975, 8959.43139578368, 0.9999980541039287, 0.9999933936186676, 0.9999967234916786, 60.020988497549844, 60.026325204989455, 60.02824644389564, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2457, 4.521591, 2745.671, 792.2008, 3.467357, 2746.775, 594.291, 9.242592, 5492.98, 605.5225, 9.071552, 5492.983, 793.5331, 6.922559, 5493.493, 593.9491, 9.247231, 5492.492, 99.9261, 99.95793, 99.95279, 99.95595, 99.9653, 99.94702
87502.46220000001, 281.8965030427557, 281.6632860270515, 282.1506313432508, 31.68974419270579, 31.904863098556543, 31.89445359173283, 8901.58331716605, 8946.437564939388, 8954.303506828339, 180.4398165674079, 32.07377792777879, 24.04965750152803, 8905.436344690981, 8942.920698466329, 8950.877527581433, 0.9999943233242194, 0.9999934310342861, 0.9999962782894333, 60.0066059793128, 60.04566903025127, 60.04099058726061, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 613.6136, 4.466266, 2739.561, 785.547, 3.491855, 2743.094, 600.6581, 9.149266, 5495.669, 599.2697, 9.170287, 5495.556, 787.2766, 6.970955, 5488.318, 600.2117, 9.158419, 5495.603, 99.7138, 99.85769, 100.0, 100.0, 99.86607, 100.0
87504.87684000001, 281.6707944247766, 281.7695866828083, 282.2916780216079, 31.69732137138405, 31.906646992252682, 31.87635888681191, 8884.36867260091, 8930.68301177695, 8958.654543332033, 184.38383524242835, 28.9367846611608, 19.88485932770527, 8899.623013641658, 8946.070822172793, 8955.654071394962, 0.9999964291538843, 0.9999942116610255, 0.9999960975089863, 60.03433039399058, 60.03624632443303, 60.036163070368005, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.3049, 4.521412, 2746.058, 792.1813, 3.467173, 2746.658, 594.2716, 9.242776, 5492.868, 605.5031, 9.072289, 5493.159, 793.5331, 6.92329, 5493.713, 593.9491, 9.247231, 5492.434, 99.94017, 99.96596, 99.95479, 99.95404, 99.96217, 99.94595
87507.23792000001, 281.829385927944, 281.61901755651996, 282.07460911913125, 31.66923880744726, 31.85449364138624, 31.853845462568454, 8871.643555820694, 8936.475580727481, 8942.006939205852, 188.3113972712581, 39.287668879117746, 22.198052355798154, 8876.356151752747, 8922.274136943455, 8941.010238470111, 0.9999974915748504, 0.9999914070656557, 0.999996058937425, 60.04149279550909, 60.0343735467147, 60.03616405200409, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.1866, 4.524089, 2746.368, 793.4849, 3.462199, 2747.564, 591.981, 9.279406, 5488.225, 609.1926, 8.998926, 5486.34, 798.9122, 6.87325, 5495.618, 587.6467, 9.330734, 5483.003, 99.95146, 99.98262, 99.87827, 99.83507, 100.0, 99.77324
87509.66564, 281.7877281402949, 281.60585387631494, 282.209979812623, 31.69382031740796, 31.921799439776336, 31.889445159222163, 8888.389095576547, 8935.042769215164, 8959.479055820408, 184.02131017520333, 34.57834072493824, 22.743972616417295, 8902.154969664916, 8940.360057432608, 8964.411407231166, 0.9999951139775223, 0.999993474768357, 0.9999961079789045, 60.0341265313209, 60.034139406101446, 60.03477816881151, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 604.9785, 4.537474, 2746.254, 793.0374, 3.465331, 2746.543, 594.2716, 9.242408, 5492.978, 605.5031, 9.071369, 5493.002, 793.5331, 6.922925, 5493.71, 593.9491, 9.247781, 5492.492, 99.96564, 99.97613, 99.95586, 99.95619, 99.96918, 99.9469
87512.18272000001, 281.8446333402179, 281.59067298766746, 281.92024070901584, 31.694386507028337, 31.914074705161255, 31.86282010742603, 8894.263949550957, 8951.152673636763, 8950.219347581058, 186.94005039322838, 30.155439523050063, 19.70986786090816, 8895.970727270984, 8950.702968296819, 8958.066750946226, 0.9999966753472397, 0.9999949162321421, 0.9999976370218037, 60.034543911901075, 60.03272419653761, 60.03006533025343, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2852, 4.521591, 2746.063, 792.1813, 3.467173, 2746.546, 594.3104, 9.242223, 5492.915, 605.4836, 9.072104, 5492.989, 793.5713, 6.922925, 5493.656, 593.9292, 9.247415, 5492.548, 99.92817, 99.95793, 99.95481, 99.95606, 99.96924, 99.94804
87514.61192000001, 281.7225605584766, 281.66778255745714, 282.2926581746574, 31.71055680897218, 31.93090044615392, 31.895097861831292, 8892.36071589421, 8946.92603009242, 8961.172985021827, 178.0005810129269, 32.00335904048552, 23.143211904824057, 8895.463631274979, 8948.589329354147, 8954.689494348902, 0.9999960861402148, 0.9999953184549746, 0.9999961175049833, 60.03272190683713, 60.02712646769908, 60.02539879859785, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 613.4362, 4.465909, 2739.503, 786.1501, 3.490382, 2743.259, 600.5999, 9.14945, 5495.646, 599.2503, 9.170655, 5495.567, 787.2576, 6.971321, 5488.153, 600.2117, 9.154756, 5495.628, 99.71572, 99.85901, 100.0, 100.0, 99.86503, 100.0
87517.03952, 281.7777808573302, 281.54931735086575, 282.2335664274744, 31.649768624318753, 31.865328836257188, 31.878120788500645, 8892.665131835698, 8949.116639836491, 8954.635488831496, 183.42402095108537, 35.41909267774736, 23.585709220839362, 8898.103629459643, 8949.641547143316, 8954.130720324223, 0.9999965343094941, 0.9999932238675311, 0.9999973090219845, 60.03151387733907, 60.03365152604989, 60.03366642837976, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.2654, 4.521412, 2745.844, 792.2008, 3.467357, 2746.937, 594.3493, 9.241671, 5492.922, 605.5031, 9.073024, 5493.048, 793.5522, 6.922742, 5493.604, 593.9292, 9.247415, 5492.427, 99.93236, 99.966, 99.95483, 99.95595, 99.96725, 99.94583
87519.45216, 281.7316110629932, 281.7614411110229, 282.1122314849391, 31.67647069081232, 31.849159270760246, 31.85515770681379, 8883.16279753623, 8923.768378291703, 8942.55252765679, 180.16680970276002, 34.1171762050235, 28.40218955126511, 8884.155271469668, 8931.717451389817, 8948.867176264517, 0.9999972607525264, 0.999992674122315, 0.9999959642229724, 60.02920515745355, 60.03349645841336, 60.03410043777639, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 607.1471, 4.522483, 2746.477, 792.9401, 3.461831, 2747.28, 591.9228, 9.280695, 5488.759, 609.212, 8.997087, 5486.184, 799.0267, 6.87325, 5495.627, 587.6467, 9.330368, 5482.942, 99.93681, 99.98463, 99.87908, 99.84819, 100.0, 99.77654
87521.81396000001, 281.898865156809, 281.75709412384157, 282.3888381059719, 31.681488155268315, 31.851052334189593, 31.843606158634515, 8894.034181788595, 8943.789909080988, 8959.815669268328, 180.9007039061571, 37.11547827124423, 22.012866594066963, 8893.77390707522, 8944.624497755614, 8960.668077234312, 0.9999963219065083, 0.9999936535517864, 0.9999971127049666, 60.026340249661295, 60.03352566136803, 60.03546691169569, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 600], 5500.0, [], 604.9588, 4.537653, 2746.596, 792.9595, 3.463857, 2746.589, 594.2716, 9.24296, 5492.979, 605.5031, 9.072104, 5493.152, 793.514, 6.923107, 5493.764, 593.9491, 9.247231, 5492.492, 99.95974, 99.96901, 99.95587, 99.95715, 99.97016, 99.94585
