TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
87842.27568, 281.8778742878394, 281.88531201228875, 282.62364269337274, 31.647040938745334, 31.89483810622921, 31.85716281411574, 8888.00114897979, 8951.099619997754, 8955.93665062714, 185.70828148565784, 39.082626941069975, 20.812300078803673, 8887.379704242248, 8945.819313160613, 8958.739101658013, 0.999997477717468, 0.9999892723274134, 0.9999976325226942, 60.03587978902784, 60.03471780713658, 60.03310843522992, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2852, 4.521412, 2745.619, 792.1619, 3.467541, 2746.886, 594.3299, 9.242223, 5493.457, 604.9205, 9.086262, 5494.494, 790.9008, 6.943379, 5491.16, 823.9947, 6.634657, 5465.436, 99.92418, 99.96839, 99.95941, 99.97768, 99.92277, 99.45467
87844.74772000001, 282.0864260310057, 281.96750944740455, 282.29113975184816, 31.6946535049018, 31.918263330478606, 31.87100686978901, 8899.941578918324, 8956.129666457346, 8954.732800798663, 189.65869900440612, 40.56742758046994, 19.85398429624638, 8897.525887445965, 8953.065882478068, 8963.695301730417, 0.9999985063257183, 0.9999907680699196, 0.9999982773036749, 60.03356993571418, 60.03152136312533, 60.03260025306211, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 611.4647, 4.484291, 2743.199, 789.0295, 3.477119, 2746.08, 596.174, 9.222528, 5493.352, 605.2894, 9.07284, 5493.047, 793.4568, 6.923107, 5493.655, 820.5751, 6.670183, 5473.33, 99.81713, 99.93082, 99.97515, 99.95892, 99.96818, 99.60042
87847.19964, 281.92669761899595, 281.88982732983584, 282.43239017396473, 31.691869507813454, 31.88714543526412, 31.847704377939856, 8898.197014376405, 8960.935198492492, 8959.315712455807, 188.72427281749287, 41.54026552115829, 10.44364716058385, 8895.950744672577, 8950.067887617191, 8954.727188555567, 0.9999985756661007, 0.9999908115495117, 0.9999981396534904, 60.028634469943796, 60.030131446633526, 60.03066096644691, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.226, 4.521948, 2745.675, 792.1813, 3.466989, 2746.658, 594.291, 9.242592, 5492.919, 605.5031, 9.071185, 5492.879, 793.4568, 6.923655, 5493.708, 820.5751, 6.670183, 5473.504, 99.92624, 99.95814, 99.95577, 99.95621, 99.96809, 99.59943
87849.60472, 282.0747598409201, 281.9918808275535, 282.40022446836895, 31.68449330596102, 31.86786627882401, 31.86078430583448, 8898.681764417493, 8950.059330741367, 8959.485014263062, 189.7706531210406, 38.18744137488193, 19.626267152336368, 8902.108436641276, 8955.609309306592, 8957.837508764622, 0.9999981139653153, 0.9999905482771457, 0.9999983958960037, 60.02716787215959, 60.026232669414334, 60.024686313759645, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 600.9567, 4.572632, 2748.021, 798.4655, 3.44157, 2747.966, 588.0016, 9.325608, 5483.819, 611.6005, 8.964911, 5483.334, 799.7134, 6.871972, 5495.623, 814.233, 6.735923, 5485.235, 100.0, 100.0, 99.78919, 99.78036, 100.0, 99.81819
87851.96776000001, 282.06060979722446, 281.88987442321803, 282.5377869104539, 31.688256093885617, 31.883228347896775, 31.879447304194198, 8872.58964523218, 8955.07354442684, 8968.787489941224, 190.08719227177517, 32.51178867158046, 19.61303085712143, 8905.414380924516, 8959.898659177576, 8964.433429315806, 0.9999980801758417, 0.9999915598371546, 0.9999980910565877, 60.02585001602058, 60.02819665549441, 60.0298876553494, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2457, 4.521412, 2745.944, 792.1813, 3.467541, 2746.945, 594.3104, 9.242408, 5492.874, 605.5225, 9.071552, 5492.886, 793.4568, 6.92329, 5493.658, 820.5552, 6.669816, 5473.389, 99.93602, 99.9622, 99.95396, 99.95715, 99.96823, 99.5994
87854.42468000001, 282.1186613859013, 282.0849694824851, 282.36316644967445, 31.639525330825407, 31.875284221728364, 31.851729944840212, 8892.109907078755, 8954.960498434511, 8950.365528988885, 191.10940067825277, 40.09155798053598, 20.677624777456572, 8898.087105624165, 8947.073433332625, 8951.86579779396, 0.9999981237035287, 0.9999907860015704, 0.9999972438197825, 60.033964831418075, 60.03221698372289, 60.03406070783958, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2852, 4.522126, 2745.671, 792.2008, 3.467173, 2746.882, 594.3104, 9.242408, 5493.01, 605.3671, 9.081297, 5493.912, 801.4682, 6.851518, 5495.297, 823.776, 6.630079, 5464.237, 99.92607, 99.95994, 99.95685, 99.97285, 99.99806, 99.43806
87856.80244000001, 282.00674519689744, 281.91014089839217, 282.3089489328181, 31.69139599126976, 31.88370840939955, 31.865865955412566, 8896.938838918753, 8953.692492760094, 8958.688756639962, 191.6931450188955, 39.44212469865897, 19.030047165051656, 8905.119537091176, 8955.40965990183, 8964.497762523306, 0.9999981756339765, 0.9999895609085266, 0.9999983288133414, 60.03625126068704, 60.034338322178954, 60.03010128436834, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 612.9827, 4.470192, 2741.326, 788.0762, 3.482277, 2745.177, 598.6393, 9.180559, 5494.999, 603.969, 9.09711, 5493.565, 800.1139, 6.871424, 5495.901, 820.5751, 6.669816, 5473.563, 99.75915, 99.90812, 99.99263, 99.97327, 100.0, 99.60042
87859.14664, 281.80625006064395, 281.7996324150986, 282.32108812526195, 31.692950462768405, 31.90835008892673, 31.87381756216197, 8895.898631981321, 8947.252087464976, 8954.32012647976, 195.05219411029248, 38.18204686109539, 18.083401086174035, 8897.29974732473, 8957.698074013133, 8961.512099488305, 0.999998220813568, 0.999990878687877, 0.9999977462614446, 60.034353537337736, 60.03532408072504, 60.03718064226039, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2852, 4.520877, 2745.561, 792.2008, 3.467173, 2746.66, 594.3104, 9.242592, 5492.979, 605.4642, 9.071369, 5492.995, 799.7324, 6.871972, 5496.013, 820.5751, 6.670549, 5473.333, 99.92817, 99.964, 99.95266, 99.95513, 100.0, 99.60247
87861.50068000001, 281.94533684708836, 281.96298025511163, 282.2687269135928, 31.710268150308277, 31.897865354744884, 31.865250092063253, 8892.052286119759, 8942.477539567994, 8958.728328128873, 190.52387608250638, 31.530257843301115, 18.17926071914553, 8899.581651972916, 8956.374156644923, 8963.736050132138, 0.9999987192160011, 0.9999940932605521, 0.999998935859546, 60.03361611541781, 60.034632177954535, 60.03503013898597, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 601.0355, 4.571918, 2748.188, 798.4849, 3.44157, 2748.128, 588.0404, 9.32616, 5483.76, 611.5811, 8.96528, 5483.269, 793.4568, 6.923472, 5493.542, 814.2131, 6.737021, 5485.468, 100.0, 100.0, 99.78812, 99.78239, 99.96717, 99.81295
87863.93028, 282.0029936692437, 281.84454715767026, 282.27856233217454, 31.68616470649734, 31.90573460165446, 31.886688501581315, 8899.167942651815, 8942.958168799785, 8961.079053716083, 195.8769193223427, 36.24736988906761, 14.405527994123986, 8894.407030721575, 8951.331197701356, 8954.931813605026, 0.9999982722161557, 0.9999915547986795, 0.9999981162427263, 60.03541517389599, 60.033157323782596, 60.03793152935971, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2852, 4.521769, 2745.728, 792.2008, 3.466989, 2746.606, 594.291, 9.242408, 5492.815, 605.5419, 9.071185, 5493.168, 799.7515, 6.872155, 5495.789, 820.5552, 6.670366, 5473.443, 99.92816, 99.96416, 99.95479, 99.9563, 100.0, 99.60038
87866.30372000001, 281.98374431508086, 282.0598917527144, 282.33382082074746, 31.668042334469558, 31.912289153454818, 31.869157409944094, 8894.430518735251, 8958.941011179915, 8963.118636075485, 190.87225644617865, 38.09690424163409, 20.271277285653923, 8893.12228195739, 8947.981303602735, 8951.682588717464, 0.9999972925255727, 0.9999902383938414, 0.9999976048726457, 60.03524560221629, 60.03279008609344, 60.03285781206454, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2457, 4.521591, 2746.063, 792.1813, 3.467173, 2746.542, 594.3104, 9.242408, 5492.973, 605.4642, 9.072289, 5493.048, 793.4759, 6.923655, 5493.652, 820.8734, 6.666886, 5470.016, 99.94035, 99.95989, 99.95383, 99.95713, 99.96812, 99.5682
87868.70328, 282.1327452401388, 281.8973837886358, 282.3366193688975, 31.684638204515075, 31.903770197224613, 31.86808874432119, 8888.799403650602, 8949.972029209115, 8957.011934728022, 191.54932071221856, 39.05568157833841, 19.405056097979923, 8901.17124086665, 8952.547063434647, 8957.503992096314, 0.9999989629277054, 0.999991121623906, 0.9999974924893378, 60.02878185869579, 60.02947081169425, 60.02953838216842, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.4953, 4.465195, 2739.561, 785.8583, 3.49075, 2743.424, 600.6581, 9.150187, 5495.73, 600.3377, 9.145098, 5495.662, 789.9662, 6.946301, 5491.784, 823.6169, 6.635939, 5465.213, 99.70372, 99.84842, 100.0, 100.0, 99.93178, 99.46726
87871.09644000001, 282.1066051633466, 282.1121985252724, 282.4266429957674, 31.69371271174484, 31.89733666476155, 31.864310056822504, 8895.544716700093, 8958.234020718573, 8967.872423467541, 191.98723680332637, 38.760213207026936, 18.85428591791606, 8896.750715351796, 8955.087377380954, 8955.428920487448, 0.9999986839848933, 0.9999904593491207, 0.999996759006152, 60.02587410936331, 60.0255080198478, 60.02444820236084, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.226, 4.522126, 2745.838, 792.1619, 3.467357, 2746.713, 594.291, 9.242592, 5492.868, 605.5031, 9.071736, 5492.944, 793.4568, 6.923472, 5493.655, 820.595, 6.67, 5473.157, 99.93234, 99.964, 99.95589, 99.95713, 99.96818, 99.59518
87873.50352000001, 281.97115561909123, 281.90508182487844, 282.3791344936477, 31.678682200782955, 31.89846082822464, 31.863174629103188, 8889.11703587541, 8947.323231853652, 8953.59875394092, 191.73754422936418, 38.20918622929196, 16.493133104211665, 8898.566211064102, 8950.440805229246, 8958.79246236566, 0.9999985849889671, 0.999991856603236, 0.9999980899902922, 60.025088732340286, 60.02554489444461, 60.02260697955399, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 602.7507, 4.561924, 2747.948, 798.1542, 3.443043, 2748.194, 588.0404, 9.326344, 5483.814, 611.6005, 8.96528, 5483.281, 799.7706, 6.871789, 5495.899, 814.1932, 6.737021, 5485.353, 100.0, 100.0, 99.78893, 99.77834, 100.0, 99.81605
87875.95868000001, 282.0359035118596, 281.9257555684334, 282.36995529390066, 31.674672253071485, 31.897772606192227, 31.859655038520533, 8898.60165908515, 8953.72361468593, 8956.572803315543, 193.53168775873382, 36.01490554942848, 14.950142570064145, 8887.59133737334, 8955.452738893351, 8960.18873119234, 0.9999991683588623, 0.9999916942928205, 0.999998626757689, 60.02439659140849, 60.02415063786497, 60.02727013391824, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.4232, 4.520163, 2745.843, 792.1813, 3.467173, 2746.716, 594.291, 9.242039, 5492.861, 605.5031, 9.071552, 5492.995, 793.4759, 6.92329, 5493.761, 820.5552, 6.670183, 5473.213, 99.93634, 99.96207, 99.95494, 99.95822, 99.97011, 99.59934
87878.40184, 281.97018814777095, 281.95215838005805, 282.3365764033826, 31.696267334337982, 31.910309798550326, 31.869821492444203, 8894.252541674785, 8950.834637049797, 8963.545065889202, 191.4403109798386, 39.83456418027072, 15.519380439054203, 8902.619778614113, 8946.160568767189, 8956.377286528179, 0.9999987292000997, 0.9999928025283608, 0.9999972968599425, 60.02606223432543, 60.02437760659656, 60.02438556008219, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.1471, 4.522126, 2745.565, 792.1619, 3.467173, 2746.6, 594.291, 9.242592, 5492.922, 605.4836, 9.072104, 5493.102, 799.7134, 6.871424, 5496.116, 820.5353, 6.670366, 5472.42, 99.9341, 99.95989, 99.95481, 99.95392, 100.0, 99.60249
87880.75640000001, 282.0380088271025, 281.9202167589283, 282.374772293384, 31.70517898907301, 31.907097979867853, 31.852679431635348, 8895.29214269383, 8950.163193585684, 8955.018772393647, 190.05776781208715, 41.9052704301439, 18.823045695443398, 8905.626008952562, 8956.197313698669, 8954.044042451293, 0.9999972709102875, 0.9999889580872062, 0.9999992980912702, 60.02808982638053, 60.022618248325735, 60.0252301404468, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.5544, 4.465552, 2739.609, 785.8972, 3.490566, 2743.313, 600.6776, 9.149266, 5495.773, 599.4639, 9.167345, 5495.674, 804.6537, 6.832707, 5495.286, 824.3128, 6.628248, 5464.126, 99.70562, 99.84436, 100.0, 100.0, 99.98737, 99.42651
87883.16164, 282.0506520537474, 281.89869201291754, 282.2632337564454, 31.69649216071798, 31.894235472934124, 31.869395562744508, 8898.896744087127, 8946.030055606883, 8959.223183604672, 191.91576416128555, 41.60159669048858, 16.32666506254418, 8894.859305070579, 8951.455318328131, 8951.332365916944, 0.9999984120348627, 0.9999924452985173, 0.9999970131124538, 60.02526299148812, 60.02480490138218, 60.02509278810997, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.3246, 4.521234, 2745.839, 792.2008, 3.467357, 2746.83, 594.3104, 9.242592, 5492.922, 605.5031, 9.071369, 5492.938, 799.6561, 6.87252, 5495.623, 820.5751, 6.670366, 5473.331, 99.9322, 99.97233, 99.95483, 99.95619, 100.0, 99.60149
87885.52572, 281.9908414936189, 281.8580577013226, 282.24249035936776, 31.70350061008931, 31.888827452213214, 31.854330191037622, 8887.564324396139, 8954.3612186735, 8958.123879809546, 191.6084894604587, 34.483910499768626, 20.48830515055971, 8897.673993943266, 8955.432085534727, 8952.166659307244, 0.9999983212979769, 0.9999939819809817, 0.9999986385583932, 60.0231298062833, 60.024150349232215, 60.02371000567927, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 604.3082, 4.551217, 2747.62, 796.5394, 3.447095, 2747.996, 588.9333, 9.322111, 5483.888, 611.5422, 8.965464, 5483.379, 793.4568, 6.92329, 5493.601, 814.2131, 6.736838, 5485.581, 99.99703, 100.0, 99.79045, 99.78131, 99.96509, 99.81716
87887.96972000001, 281.82249726350216, 281.8784529311662, 282.3875892943303, 31.690935402927934, 31.916061109997514, 31.865719846767806, 8887.944131684531, 8955.20212379334, 8963.61553660425, 187.1506302097631, 29.233328122811145, 17.759118895371103, 8900.97395893735, 8945.93468231003, 8958.282002717813, 0.9999988191627589, 0.9999923030657598, 0.9999981751215358, 60.02250068202816, 60.02414456978771, 60.023825986493186, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2457, 4.521234, 2746.006, 792.1619, 3.467357, 2746.49, 594.3493, 9.242408, 5492.92, 605.5031, 9.071552, 5493.108, 799.6943, 6.87252, 5495.843, 820.5552, 6.669633, 5473.445, 99.92818, 99.95587, 99.95694, 99.95512, 100.0, 99.59312
87890.36484000001, 281.9031111070235, 282.0153057124691, 282.48536215474167, 31.687494009908978, 31.89277034367293, 31.85972125252051, 8899.057719510329, 8954.574047802847, 8957.213771257577, 190.91357253882416, 36.08383043114782, 13.188368659842126, 8899.622928014674, 8962.860466763243, 8961.473850177446, 0.9999982506670633, 0.9999906364216603, 0.9999982808291775, 60.02626725591259, 60.02052225973457, 60.02467858914276, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2457, 4.521769, 2745.948, 792.1813, 3.466989, 2746.601, 594.3299, 9.242408, 5492.981, 605.5225, 9.072104, 5492.93, 793.4568, 6.923472, 5493.657, 820.5552, 6.670183, 5473.331, 99.92814, 99.96818, 99.95592, 99.95702, 99.96211, 99.59833
87892.82064, 281.82824752372665, 281.9278353212369, 282.3391182482092, 31.705575809721463, 31.882852386509484, 31.88080029446204, 8901.753249875546, 8952.831012448341, 8953.02754245784, 191.20250360554928, 41.582238628316645, 16.522082419524395, 8890.837788714518, 8955.709036692875, 8957.225006685676, 0.999998778810355, 0.9999898059341579, 0.9999990054029968, 60.0205141521746, 60.02296742548441, 60.02468711901398, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.4953, 4.46573, 2739.613, 785.8777, 3.491303, 2743.881, 600.6581, 9.14945, 5495.603, 599.2308, 9.170839, 5495.442, 787.2003, 6.968581, 5489.008, 825.4261, 6.619092, 5463.435, 99.70562, 99.8464, 100.0, 100.0, 99.8763, 99.37968
87895.21224000001, 282.0346387326712, 281.9913727272566, 282.33978147097923, 31.68927755674563, 31.869606571540064, 31.863684974012347, 8893.139351903961, 8956.127378271265, 8962.142822013015, 192.97191861846932, 42.224361956547, 18.936382059451375, 8896.720602456664, 8947.435804323033, 8959.013400493304, 0.9999973498598517, 0.9999919066517943, 0.9999984263161561, 60.025652565793735, 60.02304157703925, 60.02388989138576, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2063, 4.521948, 2745.79, 792.1813, 3.467726, 2746.883, 594.3104, 9.242039, 5492.972, 605.4836, 9.07192, 5492.93, 793.4568, 6.923472, 5493.484, 820.5751, 6.670366, 5473.273, 99.92417, 99.96416, 99.95183, 99.95608, 99.96506, 99.6014
87897.56176000001, 282.11244202105786, 282.05767725501187, 282.4886786631377, 31.67353481183495, 31.89788683907197, 31.874712227475996, 8896.503159816373, 8949.294962448037, 8960.337554933867, 188.9054996256682, 34.53619097578758, 16.202234720947672, 8898.323369137643, 8950.753271663736, 8955.704892973568, 0.9999987763596562, 0.9999912690109922, 0.9999985558191437, 60.02357491529276, 60.024702639583275, 60.02235812402284, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 605.7079, 4.538188, 2747.189, 795.158, 3.455384, 2748.07, 590.3505, 9.301311, 5486.188, 610.7072, 8.970796, 5483.53, 799.7897, 6.871424, 5495.68, 814.4517, 6.734824, 5485.068, 99.98134, 100.0, 99.8323, 99.79349, 100.0, 99.81301
87899.95932000001, 281.93099906528147, 282.01870282019763, 282.5220463682658, 31.689955551326044, 31.885612319990724, 31.86316605687758, 8896.330980073491, 8951.694439877121, 8963.15673887566, 187.86286487594407, 33.799185289603884, 13.803122653948776, 8898.483511708926, 8949.55955822266, 8958.226786095955, 0.9999982001570134, 0.9999916941425229, 0.9999984477824553, 60.02345682046151, 60.022474963942784, 60.02282621420198, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 606.6345, 4.523732, 2745.785, 792.2592, 3.467357, 2746.658, 594.291, 9.242408, 5492.919, 605.5419, 9.071185, 5493.094, 793.3996, 6.923655, 5493.542, 820.595, 6.670183, 5473.333, 99.94066, 99.96202, 99.95479, 99.95619, 99.96613, 99.59518
87902.31488, 281.9558768958599, 282.02161689854785, 282.39245350915394, 31.701788355671304, 31.89246788755754, 31.877770597995042, 8889.817489957331, 8949.079525286272, 8955.688104377045, 190.13267126874416, 36.385280164985716, 13.969617152564297, 8885.50675974059, 8952.394579764961, 8964.23612969385, 0.9999982724507014, 0.9999912046830537, 0.9999982634333922, 60.024265867921486, 60.023473418157316, 60.02200051122016, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2654, 4.521769, 2746.005, 792.1813, 3.466989, 2746.606, 594.3104, 9.242039, 5492.808, 605.4836, 9.071736, 5493.055, 799.7134, 6.871972, 5495.573, 820.5751, 6.670183, 5473.385, 99.93825, 99.9601, 99.95586, 99.95918, 100.0, 99.60042
87904.71704, 281.8673791299235, 282.04502257641747, 282.41922773331396, 31.68326940171773, 31.919154789286704, 31.882393652649526, 8901.78027683138, 8961.846557719547, 8967.822184098131, 195.312433427202, 34.40490945850797, 18.079306509943244, 8900.846883897988, 8947.114544324837, 8957.702527110372, 0.9999984335093587, 0.9999878027005661, 0.999997307707663, 60.0253946018754, 60.0237907169113, 60.02675790696559, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.515, 4.465195, 2739.833, 785.8777, 3.49075, 2743.254, 600.6776, 9.148898, 5495.715, 599.2503, 9.170655, 5495.666, 806.008, 6.816454, 5494.174, 826.8973, 6.598033, 5456.327, 99.70774, 99.84431, 100.0, 100.0, 99.97173, 99.28892
87907.1134, 281.9371764634241, 281.984388994762, 282.4397753096063, 31.68247467461417, 31.88351992733895, 31.848253781418954, 8899.073124716067, 8951.519581142924, 8957.788360805745, 194.87149083348925, 44.07497441013402, 15.807176595537385, 8892.801865051944, 8952.41020543309, 8958.589959247018, 0.9999987198710025, 0.9999913545520602, 0.999997714236468, 60.02856530535016, 60.02671965979986, 60.02745103543528, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.3049, 4.521412, 2745.729, 792.2008, 3.466989, 2746.717, 594.291, 9.242408, 5492.862, 605.4836, 9.071185, 5492.877, 799.7515, 6.872337, 5496.064, 820.5353, 6.670366, 5473.273, 99.92435, 99.96613, 99.95374, 99.95403, 100.0, 99.59728
87909.54068, 282.01293351565454, 282.02305297774626, 282.3667160176739, 31.66204793974804, 31.904120620787143, 31.870965351678795, 8897.951415639694, 8959.30514397058, 8964.91931675568, 192.32157094287732, 39.3757319725637, 12.252503293736481, 8900.972299033629, 8949.498755900593, 8960.69676531517, 0.9999987221744809, 0.9999926694425363, 0.9999989320984614, 60.032400819837115, 60.03387095466294, 60.03299529346784, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.3049, 4.521234, 2745.839, 792.4926, 3.466068, 2747.098, 592.3693, 9.26873, 5490.239, 608.4547, 9.015474, 5487.197, 795.0973, 6.913428, 5494.012, 814.9288, 6.729697, 5485.077, 99.9322, 99.97715, 99.90602, 99.86245, 99.97808, 99.8078
87911.98548, 281.92422705095566, 282.0207485114214, 282.41548897895484, 31.69817611474497, 31.88442706502305, 31.86659240634614, 8885.3411578346, 8944.908396200623, 8959.113648081991, 189.4377045344745, 35.52626116112242, 19.657044020404953, 8891.148615251, 8944.524275074747, 8949.658793503624, 0.9999987998636778, 0.9999911869312227, 0.9999983528945597, 60.034253322837536, 60.03819595737807, 60.03728033739555, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 603.9139, 4.54497, 2747.134, 794.0296, 3.462384, 2746.857, 594.0193, 9.243328, 5492.861, 605.5613, 9.072104, 5492.944, 799.7324, 6.871972, 5495.679, 820.5552, 6.670366, 5473.386, 99.97933, 99.98251, 99.95355, 99.95702, 100.0, 99.59934
87914.37052000001, 281.94486773061897, 281.98931140122556, 282.394267221515, 31.670336668560598, 31.917637945731475, 31.86300930118991, 8893.911985115587, 8954.124372855114, 8956.199303365558, 185.51051966274065, 38.14499091628477, 19.570866652661152, 8888.052146695245, 8955.958751239414, 8967.999859248574, 0.9999983157784986, 0.999989376854079, 0.9999985698078343, 60.03599096105457, 60.03612355058284, 60.037021627836815, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2654, 4.521948, 2746.006, 792.1619, 3.467173, 2746.552, 594.3104, 9.242223, 5492.92, 605.5031, 9.071185, 5492.884, 793.4759, 6.923655, 5493.652, 820.595, 6.67, 5473.444, 99.93826, 99.96613, 99.95481, 99.95834, 99.96812, 99.6004
87916.85132, 281.87531965622463, 281.9271257674033, 282.3923273735465, 31.67782186525144, 31.906267187616425, 31.87639194142036, 8896.413564770224, 8961.762969168456, 8965.600565122386, 192.26397081340656, 38.83593295536707, 19.441423417060378, 8889.985196428079, 8955.24966166685, 8959.756109664024, 0.9999985964842959, 0.999989965421976, 0.9999992165932806, 60.03562960247966, 60.03601059481946, 60.03237424509764, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.5544, 4.465552, 2739.666, 785.8972, 3.49075, 2743.257, 600.6776, 9.149266, 5495.715, 599.2503, 9.170839, 5495.613, 787.1813, 6.971686, 5488.097, 826.8973, 6.598217, 5456.1, 99.70352, 99.83824, 100.0, 100.0, 99.86201, 99.28587
87919.2504, 281.73074594559176, 281.97334076286444, 282.27571982823304, 31.707388553107716, 31.896026099752262, 31.885982809157486, 8898.303417636402, 8952.819205272946, 8963.933160186361, 189.32827215432644, 40.0074123367076, 14.857707633490463, 8898.16901650706, 8950.676123192197, 8954.388743667763, 0.99999809637173, 0.9999908391156996, 0.9999984305995078, 60.029920603685945, 60.03105581476504, 60.030430351234614, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2654, 4.521591, 2745.728, 792.1619, 3.467541, 2746.886, 594.291, 9.242408, 5492.966, 605.5031, 9.07192, 5493.004, 793.4759, 6.923472, 5493.488, 820.5552, 6.67, 5473.043, 99.92817, 99.96202, 99.95563, 99.95606, 99.96613, 99.59411
87921.61876000001, 281.84778502498904, 281.8886126426386, 282.44969107377494, 31.683684514362152, 31.891034917519185, 31.845780738378032, 8887.715962891494, 8958.684558841582, 8960.942851865064, 189.1804624825661, 35.76849601419417, 14.272623607084824, 8893.046644153545, 8946.503352389438, 8967.631517220827, 0.9999987001716836, 0.999991623174605, 0.9999985949232144, 60.03277276013769, 60.030851238619256, 60.032135576123444, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.3049, 4.521591, 2745.838, 792.1813, 3.466989, 2746.844, 593.3593, 9.261367, 5490.602, 607.542, 9.030367, 5489.245, 797.1573, 6.890417, 5495.78, 816.241, 6.720541, 5483.763, 99.93637, 99.96876, 99.92649, 99.88792, 99.99937, 99.78817
87924.00676, 281.819338392586, 282.007278125262, 282.3933886332258, 31.68246711173586, 31.89622443073789, 31.865238069282153, 8898.438232077013, 8950.963417088537, 8961.79633352454, 190.42516271754403, 41.374803141828636, 16.522144722267058, 8890.147082906275, 8956.807487289683, 8964.552518071918, 0.9999983326604397, 0.9999928001801119, 0.9999980035382182, 60.028930849871024, 60.02858345122259, 60.02877975130746, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 602.9676, 4.557106, 2747.433, 795.0024, 3.458331, 2747.39, 593.1458, 9.25879, 5492.762, 605.7555, 9.07045, 5493.003, 793.495, 6.922925, 5493.652, 820.5751, 6.669816, 5473.617, 100.0, 99.98528, 99.94027, 99.95325, 99.96812, 99.59511
87926.39060000001, 281.90703314471654, 281.82658376418755, 282.3415789032529, 31.68204800411059, 31.910947248424407, 31.878184243640685, 8884.47211727008, 8949.409106783469, 8964.231477100444, 194.5551458135742, 37.77645940552611, 14.424011727172513, 8902.070615989314, 8953.952649919649, 8956.913085531216, 0.9999986499963679, 0.9999874354929281, 0.9999989717126417, 60.03191182896898, 60.03024655892593, 60.029656896447555, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.1668, 4.522126, 2745.671, 792.2008, 3.467173, 2746.83, 594.3299, 9.242223, 5492.979, 605.5225, 9.072104, 5492.93, 793.4568, 6.923472, 5493.76, 820.5155, 6.670183, 5473.447, 99.92852, 99.964, 99.95587, 99.95605, 99.97008, 99.60045
87928.76156000001, 281.9086052936065, 281.78577883718106, 282.19905801719943, 31.664081709013786, 31.89583851739271, 31.840445244997095, 8887.9115165689, 8954.134729749794, 8943.520869142894, 184.8475766138763, 40.3060931256955, 19.633745861641273, 8901.174325910852, 8957.167740045008, 8956.728504228096, 0.9999968477561004, 0.9999877081468627, 0.9999970107587604, 60.031546195295554, 60.033562157574345, 60.03199016730602, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.4559, 4.465374, 2739.619, 785.8583, 3.49075, 2743.204, 600.6387, 9.149634, 5495.596, 599.2308, 9.171022, 5495.553, 787.1813, 6.971503, 5487.873, 826.8576, 6.598033, 5456.561, 99.70372, 99.8544, 100.0, 100.0, 99.86296, 99.2827
87931.1058, 281.78518487527276, 281.8373001160862, 282.30244228915967, 31.71788077737217, 31.90528973172108, 31.882920697567744, 8893.79290112992, 8949.216903310113, 8959.454361785069, 192.77354089336222, 42.093861564737324, 16.594280035315478, 8895.69060279544, 8951.985802897249, 8961.592160506292, 0.9999985243500024, 0.9999916085966456, 0.9999977409464493, 60.035040347093506, 60.03157054360032, 60.03346248485541, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.3049, 4.522126, 2745.733, 792.1619, 3.467173, 2746.547, 594.3104, 9.242776, 5492.862, 605.5031, 9.07192, 5493.055, 793.4759, 6.923472, 5493.763, 820.5155, 6.670549, 5473.272, 99.92835, 99.97023, 99.95374, 99.95749, 99.97014, 99.60464
87933.51788000001, 281.8758136542983, 281.8500497944835, 282.2483145745421, 31.67604011489142, 31.91213251299013, 31.881847333332036, 8895.223912095387, 8958.473883337114, 8953.39768390092, 192.87673536358488, 40.272079948833834, 21.462771792252013, 8897.437232146185, 8948.290315337708, 8952.162249620926, 0.9999978451064864, 0.9999912736601941, 0.9999977998638154, 60.03042411465031, 60.03273725559164, 60.02941065900185, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.4034, 4.521234, 2745.896, 792.1619, 3.467357, 2746.663, 594.291, 9.242592, 5492.978, 605.4836, 9.072289, 5493.167, 793.5903, 6.918359, 5494.303, 818.925, 6.691607, 5478.813, 99.93411, 99.9622, 99.95374, 99.95929, 99.97563, 99.67725
87936.02540000001, 281.8971995812381, 281.9288611876023, 282.2944212456535, 31.69188546131446, 31.908798796898537, 31.869593863079388, 8892.036330797513, 8960.794238478096, 8957.016107464757, 188.58495805830827, 36.797318347718374, 15.296334710728843, 8898.021310278733, 8960.029571461835, 8962.284793855457, 0.999998529252095, 0.9999891804573864, 0.9999991554337402, 60.02882498224514, 60.03051806442111, 60.02929776365367, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 600.9764, 4.568528, 2747.827, 797.0258, 3.447832, 2747.814, 590.5251, 9.285665, 5489.693, 607.6391, 9.035332, 5491.599, 794.5823, 6.91982, 5493.823, 820.5353, 6.670366, 5473.217, 100.0, 100.0, 99.89608, 99.91784, 99.97123, 99.60139
87938.38924, 281.815543761729, 281.92439043690024, 282.4051516824859, 31.71245452342308, 31.907246462947366, 31.844710193304497, 8899.336696983886, 8946.06498554222, 8956.138729775901, 193.51500679032506, 37.02021851587392, 13.611554922261348, 8894.35263591547, 8959.759347662402, 8956.481800367616, 0.9999982730571693, 0.9999868382590648, 0.9999987312983576, 60.027494011874204, 60.03014160109741, 60.02985916243044, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2852, 4.521769, 2746.0, 792.1813, 3.467357, 2746.658, 594.3493, 9.242039, 5493.039, 605.5031, 9.071369, 5493.055, 793.4568, 6.923472, 5493.487, 820.5751, 6.670549, 5473.158, 99.92606, 99.96202, 99.95494, 99.95726, 99.96717, 99.59519
87940.85096000001, 281.8252876918478, 281.8665396019112, 282.4327698438319, 31.66842759353919, 31.883095638828525, 31.81393254395327, 8881.220633033518, 8952.245195896312, 8954.354173600292, 188.0336895401133, 41.2432038667298, 18.315095565127876, 8888.382593883469, 8954.44920385866, 8956.030956769344, 0.9999978109964579, 0.9999877429778722, 0.9999979430190966, 60.02954321617073, 60.02974297206817, 60.0278256266094, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.3967, 4.466266, 2739.781, 785.8972, 3.490934, 2743.477, 600.6193, 9.149818, 5495.655, 599.2114, 9.170839, 5495.553, 787.1813, 6.971321, 5487.873, 826.9371, 6.59785, 5456.16, 99.71189, 99.84623, 100.0, 100.0, 99.86698, 99.28998
87943.296, 281.9095856621768, 281.9032125965893, 282.32824654333496, 31.648879521545336, 31.890118533705458, 31.87324503667487, 8897.158065909978, 8947.131029901404, 8953.351727255495, 190.46773458068833, 39.23046665506445, 15.521086675685638, 8904.083305472344, 8951.599395067666, 8958.345387034204, 0.9999983029313263, 0.9999884529235444, 0.9999988165835991, 60.028998465424436, 60.02913763490157, 60.02678493458074, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.226, 4.521412, 2745.891, 792.1813, 3.467357, 2746.547, 594.291, 9.242592, 5492.919, 605.4836, 9.072472, 5492.996, 793.495, 6.923107, 5493.601, 820.595, 6.669816, 5473.387, 99.93028, 99.95796, 99.95589, 99.957, 99.96918, 99.60253
87945.7246, 281.8158893394079, 281.7629524374558, 282.23679273602806, 31.687303006389378, 31.8975408457484, 31.88471002500865, 8892.437049227749, 8944.856044330358, 8955.184317410472, 188.42790129840114, 35.45349501629062, 16.585457028397286, 8892.206236417154, 8950.397678803565, 8965.303076640826, 0.9999994281909661, 0.9999894524093602, 0.9999995118683364, 60.02626857076174, 60.03148931876423, 60.030787904571845, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2852, 4.521055, 2746.116, 792.1813, 3.467173, 2746.493, 594.291, 9.242223, 5492.979, 605.5225, 9.071736, 5492.931, 793.5903, 6.917629, 5494.527, 818.9051, 6.691974, 5478.921, 99.92418, 99.96613, 99.95491, 99.95811, 99.98404, 99.67938
87948.26104000001, 281.9038068172638, 281.7843675410274, 282.1867728493279, 31.718631448195325, 31.923535476048027, 31.883390388215048, 8898.48970190376, 8952.065700365076, 8955.78049450289, 190.19273961749695, 34.62358004581188, 15.01107036101348, 8907.322106147747, 8945.384746084152, 8959.194466822693, 0.9999991693549585, 0.9999905847584154, 0.9999979552775721, 60.02547265144594, 60.023904491502094, 60.02382132747722, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 601.075, 4.5671, 2747.884, 796.9285, 3.4482, 2747.655, 590.5834, 9.28456, 5489.768, 607.6197, 9.043238, 5491.763, 793.8956, 6.922377, 5493.763, 820.5751, 6.670183, 5473.503, 100.0, 100.0, 99.89744, 99.92069, 99.96819, 99.59728
87950.66944000001, 281.6923255143138, 281.843595899554, 282.15322160843704, 31.721044786246956, 31.91522683922698, 31.88884299877142, 8899.034439147086, 8951.305028947845, 8961.165744199012, 189.25018173752187, 39.45894455852704, 15.956603506237116, 8899.24050400954, 8955.666026404015, 8953.149595911964, 0.9999991381395836, 0.9999905000651278, 0.9999980770175364, 60.0232377603858, 60.021646151534014, 60.024617374917376, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.1668, 4.521591, 2745.786, 792.2008, 3.467357, 2746.771, 594.3104, 9.242592, 5492.869, 605.5419, 9.071369, 5492.893, 793.4759, 6.923472, 5493.485, 820.4956, 6.670549, 5473.218, 99.93617, 99.96613, 99.95479, 99.95431, 99.96509, 99.60255
87953.23948, 281.6904061224454, 281.8793266285745, 282.3598472511472, 31.662304268227093, 31.895571255474078, 31.846230215643025, 8896.753158526722, 8958.683974798307, 8962.133287032651, 188.9604847123258, 37.38894729769572, 18.083058321049066, 8898.300733812299, 8957.300243019383, 8956.729252778587, 0.9999978314171054, 0.9999910140208367, 0.9999972047960823, 60.028320743389074, 60.02590016836766, 60.025871680409715, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 613.5544, 4.465374, 2739.776, 785.9361, 3.491118, 2743.427, 600.6387, 9.149082, 5495.715, 599.2503, 9.170839, 5495.607, 787.1813, 6.971686, 5487.987, 826.8973, 6.598217, 5456.558, 99.70372, 99.84217, 100.0, 100.0, 99.86397, 99.29311
87955.64056000001, 281.85790615311265, 281.80022918930104, 282.2723156779844, 31.704948344658565, 31.906931198275966, 31.89756165758834, 8899.525542379548, 8958.471670204457, 8956.597773587562, 192.40653936245872, 38.73273037027616, 13.673361170041971, 8900.36847770209, 8954.563485686414, 8955.469957858624, 0.9999983118047707, 0.9999901170438661, 0.9999983907826866, 60.02743268984084, 60.02337177969869, 60.02220872144699, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.2457, 4.521948, 2745.954, 792.1813, 3.466989, 2746.716, 594.3104, 9.242592, 5493.032, 605.5031, 9.071552, 5493.102, 793.4759, 6.923655, 5493.49, 820.595, 6.669816, 5473.212, 99.93025, 99.96412, 99.95491, 99.95811, 99.96809, 99.59618
87958.05096000001, 281.8603222867703, 281.884998693986, 282.477201976612, 31.675540337473787, 31.902545513076966, 31.88673972872514, 8899.61896320712, 8949.577947654727, 8954.722751539548, 190.62487032902573, 39.12970332387158, 19.055136472507456, 8895.51697331065, 8944.457090904338, 8960.614273806552, 0.9999985385765819, 0.9999886603549378, 0.9999985478454192, 60.024308392775225, 60.02733724359394, 60.02734972728156, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 607.226, 4.521948, 2745.9, 792.2008, 3.466989, 2746.833, 594.3299, 9.242223, 5492.807, 605.7361, 9.061992, 5491.777, 795.2499, 6.909045, 5495.007, 817.9905, 6.702045, 5481.601, 99.93443, 99.9601, 99.95275, 99.94717, 99.99277, 99.73126
87960.53376, 281.9147243209202, 281.80582294688526, 282.3560727527806, 31.699210570611093, 31.873638797193365, 31.87470093755112, 8899.272109292853, 8950.41135231806, 8954.63384695843, 192.85067213464117, 38.828153520244086, 16.377400671269697, 8898.64546769429, 8955.688749678171, 8952.59625366021, 0.9999985254202726, 0.9999902167811113, 0.9999985440532737, 60.020331322550305, 60.02457909523535, 60.02107779871841, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 600 800 800], 5500.0, [], 601.7453, 4.564423, 2747.971, 796.3059, 3.450595, 2747.658, 591.651, 9.270571, 5491.258, 606.4934, 9.06236, 5492.861, 793.4568, 6.923655, 5493.822, 820.595, 6.67, 5473.22, 100.0, 100.0, 99.9133, 99.95372, 99.96918, 99.59631
