TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
88602.71340000001, 282.6990798713923, 282.7258234388332, 283.1426057709954, 31.60044435897135, 31.81075734103821, 31.775084496707652, 8894.854198917996, 8945.487272019795, 8952.326624224563, 185.56374546623329, 37.586233214296044, 16.533812484164628, 8898.982266103887, 8947.60522694438, 8955.321840017135, 0.9999984057056108, 0.9999922325897815, 0.9999991798543061, 60.00000725161119, 60.00221246768444, 60.00419414980614, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.520163, 2745.72, 789.0295, 3.478961, 2745.271, 594.4464, 9.240014, 5493.011, 785.416, 6.984703, 5485.746, 601.317, 9.139092, 5495.568, 593.9689, 9.246865, 5492.555, 99.92403, 99.91155, 99.9597, 99.82425, 100.0, 99.94617
88605.11316000001, 282.7033700715807, 282.76729010781895, 283.2043817657998, 31.560084656558338, 31.781040607313983, 31.769032611261565, 8888.653471713902, 8943.808033911746, 8953.805945995982, 187.16151181941495, 35.86324395805718, 16.197813340699213, 8893.739454792782, 8939.018707713612, 8953.856511500906, 0.9999985893866907, 0.9999928332089835, 0.9999969732404654, 60.00738482238809, 60.00497481038579, 60.00614362148616, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 609.4537, 4.49839, 2743.309, 792.4537, 3.466068, 2747.152, 589.5352, 9.314748, 5484.761, 791.6882, 6.937266, 5492.314, 595.1749, 9.229492, 5493.572, 600.1719, 9.156588, 5495.676, 99.84013, 99.9713, 99.80633, 99.9477, 99.96667, 100.0
88607.48624000001, 282.74334265766583, 282.78489305837206, 283.0627989494714, 31.586971031110465, 31.793049453312335, 31.776861875288365, 8886.036641474204, 8948.260724562442, 8956.772681481347, 188.13232171242043, 36.69818428638746, 18.163258152777416, 8901.126635154766, 8940.768857875699, 8952.268796944178, 0.9999985106258323, 0.9999916469386503, 0.9999982881500087, 60.005527398244084, 60.00810295022328, 60.004206692883415, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.5612, 4.519985, 2745.724, 789.0879, 3.479146, 2745.435, 594.4852, 9.240198, 5493.071, 785.3966, 6.984519, 5485.862, 601.2979, 9.139092, 5495.403, 593.9491, 9.247048, 5492.433, 99.92595, 99.90551, 99.95754, 99.82638, 100.0, 99.94593
88609.82612000001, 282.7515170109778, 282.72656296549235, 283.14947403985735, 31.56701407869947, 31.784663810351727, 31.76480642071798, 8890.147997806582, 8952.407913265324, 8958.319891407518, 185.86186986892244, 39.71480151868013, 18.20833645519997, 8897.470110643537, 8953.560330315191, 8954.417128074178, 0.9999973586107821, 0.9999886178776684, 0.9999978062957792, 60.006726050198054, 60.00225383333567, 60.00816500246583, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4232, 4.521055, 2745.725, 789.0295, 3.479146, 2745.271, 594.4852, 9.23983, 5493.144, 791.7659, 6.936715, 5492.59, 601.3742, 9.138727, 5495.468, 593.9491, 9.247048, 5492.38, 99.92628, 99.91535, 99.95887, 99.94377, 100.0, 99.94497
88612.16644, 282.72124092098494, 282.6914835110901, 283.07015490314996, 31.598240785052926, 31.788417975566155, 31.7747842124827, 8892.17740369527, 8950.927802567572, 8955.673944309456, 186.87874726317114, 33.97263754591495, 15.333769247876717, 8890.722931060025, 8946.897024996906, 8953.562746355548, 0.9999980055776955, 0.9999929276859647, 0.9999978015260246, 60.00274294877326, 60.004160762414315, 60.004129344261834, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 600.9961, 4.572811, 2747.906, 782.8038, 3.50217, 2741.467, 600.8328, 9.146321, 5495.807, 798.0381, 6.886152, 5495.523, 607.6307, 9.036274, 5490.677, 587.6268, 9.330917, 5483.058, 100.0, 99.76075, 100.0, 100.0, 99.91398, 99.77334
88614.56372, 282.84302925015504, 282.7729810892051, 283.09706281043134, 31.519070744740457, 31.80789121207778, 31.77945326618404, 8892.919309393747, 8955.903807606084, 8958.888739669881, 188.101710842976, 36.38600329477231, 22.749966234975318, 8904.400686116367, 8954.8153911451, 8957.901552057627, 0.9999978895321039, 0.9999895293339859, 0.9999976063681569, 60.00746609997563, 60.004081942618804, 60.00322933208322, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.3246, 4.519092, 2745.945, 789.0684, 3.47933, 2744.985, 594.4852, 9.240198, 5493.175, 791.7271, 6.936715, 5492.419, 601.3742, 9.138362, 5495.576, 593.9689, 9.247048, 5492.555, 99.93605, 99.91761, 99.95555, 99.94474, 100.0, 99.94495
88616.95180000001, 282.72042032226767, 282.7152093788115, 283.2088265522515, 31.556908390726885, 31.789322750538435, 31.76168547658945, 8886.028708454258, 8950.134064540105, 8950.210700449787, 183.69449832972305, 34.204336729407714, 19.977382927155986, 8891.4018754298, 8939.670074488646, 8949.276857749692, 0.9999977463645097, 0.9999914105959973, 0.9999980104892088, 60.00641234369289, 60.01122555380912, 60.012227479815785, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.3837, 4.519985, 2745.94, 789.1268, 3.478593, 2745.743, 593.6893, 9.259894, 5490.894, 789.3192, 6.958778, 5489.061, 597.5593, 9.203925, 5494.593, 598.6609, 9.17966, 5495.638, 99.92385, 99.92644, 99.92896, 99.88457, 99.98894, 100.0
88619.34392000001, 282.64921629395707, 282.66228573556145, 283.1436091490448, 31.58333432087272, 31.805221839863353, 31.76174589903542, 8893.871902205545, 8946.0545950688, 8957.275060770495, 186.80478958018966, 38.25406485947951, 17.570033009423923, 8894.40802831101, 8949.549418487866, 8953.62084710921, 0.9999979973851661, 0.9999920840530722, 0.9999973725435853, 60.01416560700695, 60.01271483380184, 60.01210450445754, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 611.3069, 4.49143, 2743.424, 791.2475, 3.472515, 2745.721, 593.1458, 9.24885, 5492.786, 791.7076, 6.937266, 5492.366, 601.317, 9.139275, 5495.57, 593.9888, 9.246682, 5492.439, 99.84429, 99.95244, 99.95236, 99.94471, 100.0, 99.94606
88621.71384000001, 282.6972685194481, 282.7043699484744, 283.1415904660024, 31.603310021555075, 31.794528921494532, 31.77097982258195, 8886.176343376785, 8948.8811073519, 8954.07644645784, 184.6017368652615, 39.07648750688895, 18.05731235632493, 8891.481071598455, 8940.77924810367, 8955.388590371887, 0.9999974720983219, 0.999992327567083, 0.9999983746488791, 60.01759627893499, 60.017351360700275, 60.018078290145176, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.519806, 2745.663, 789.0879, 3.479514, 2745.215, 594.4658, 9.240198, 5493.13, 785.416, 6.984519, 5485.921, 601.317, 9.138727, 5495.568, 593.9292, 9.246865, 5492.606, 99.93188, 99.90949, 99.95657, 99.82531, 100.0, 99.94607
88624.16256000001, 282.952937913989, 282.7623966241641, 283.10930494043066, 31.566858925421897, 31.758860454653274, 31.753510525133823, 8889.409603803426, 8953.811399076152, 8949.922349924784, 190.3534759054745, 33.6385654137207, 18.389568775064618, 8896.582266535906, 8944.87496716256, 8952.309959094855, 0.999997413842253, 0.9999923228938391, 0.9999972160334062, 60.026534085318616, 60.01924970967769, 60.01956447434501, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 601.0947, 4.573346, 2748.131, 782.7649, 3.501986, 2741.072, 600.8328, 9.146505, 5495.704, 779.105, 7.028279, 5475.96, 607.6117, 9.037004, 5490.561, 587.5871, 9.3311, 5482.937, 100.0, 99.76686, 100.0, 99.64618, 99.90964, 99.77215
88626.603, 282.74323489243983, 282.7267466325278, 283.129687238887, 31.57185046804729, 31.795491659454605, 31.760544564383824, 8899.181358680866, 8949.231020199986, 8951.798929852343, 186.95987565164614, 41.33202160747055, 19.010230216459604, 8896.741452333272, 8941.987663365926, 8949.764739778104, 0.9999976630221449, 0.9999905325480006, 0.9999979723761988, 60.02413604498045, 60.02240000748985, 60.02024457626293, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.3443, 4.520877, 2745.557, 789.049, 3.479146, 2745.321, 594.4658, 9.240198, 5492.954, 785.3966, 6.984519, 5485.751, 601.2789, 9.138909, 5495.288, 593.9292, 9.247415, 5492.374, 99.92787, 99.90718, 99.95754, 99.82329, 100.0, 99.94716
88629.0276, 282.81581918022687, 282.73709716498337, 283.13543116067274, 31.576246620043037, 31.771132656417567, 31.771614918188813, 8893.837861481608, 8942.235107033388, 8955.625766138266, 183.62712756304336, 37.14118224836784, 18.413899717149434, 8894.465509154406, 8943.06051265956, 8949.569877862372, 0.9999982553712327, 0.999993881212859, 0.9999979727742814, 60.02068983912791, 60.01715893744006, 60.01842779853421, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4232, 4.519985, 2745.505, 789.049, 3.479514, 2745.437, 594.4269, 9.246089, 5492.205, 786.8141, 6.974223, 5488.77, 598.9327, 9.181096, 5495.035, 596.8915, 9.198888, 5495.427, 99.93186, 99.91124, 99.94756, 99.86676, 99.99329, 99.99316
88631.456, 282.67282121708814, 282.73547376559907, 283.22968524428484, 31.585299462557497, 31.807558308223896, 31.750988667030878, 8888.989491672311, 8954.82456657428, 8958.939567812109, 184.6745443430368, 31.694379258387926, 16.994665220223055, 8893.155851696547, 8944.861613756893, 8945.50599597786, 0.9999979714851155, 0.9999925337051409, 0.9999984525192058, 60.017802019820664, 60.01974457487047, 60.02108254175677, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 612.7264, 4.476974, 2741.773, 792.8817, 3.464226, 2746.463, 591.8063, 9.271675, 5491.815, 786.1539, 6.979003, 5485.807, 601.317, 9.139458, 5495.46, 593.9689, 9.246865, 5492.379, 99.78423, 99.96801, 99.92597, 99.83363, 100.0, 99.94716
88633.88344, 282.5487347991866, 282.712447973981, 283.03133697356805, 31.60417875062531, 31.812521906397382, 31.79372907348778, 8895.841946317578, 8943.690822210569, 8961.186921900013, 186.9525335674599, 41.43850338303673, 18.607713205363325, 8894.183140499383, 8943.91377452825, 8954.354317128906, 0.9999987295631245, 0.99999243796642, 0.9999985195272815, 60.015566040318205, 60.01905988458905, 60.01654951219793, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4232, 4.520163, 2745.672, 789.0879, 3.479146, 2745.434, 594.4852, 9.239646, 5493.131, 791.7465, 6.936899, 5492.367, 601.3361, 9.138362, 5495.453, 593.9689, 9.247048, 5492.493, 99.92613, 99.91339, 99.95765, 99.94473, 100.0, 99.94703
88636.25672, 282.8217028053147, 282.80964600192584, 283.1569926394567, 31.57459570666646, 31.809223326690486, 31.7778251625551, 8888.875038098855, 8949.533307427417, 8950.177142724991, 185.43650039902195, 34.70650814868395, 18.244249762275103, 8903.787538980861, 8950.874076551894, 8953.032984960508, 0.9999990966703053, 0.9999917073686931, 0.9999981783827739, 60.01942023265397, 60.018470542871356, 60.01670289004523, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 601.1144, 4.571562, 2748.021, 782.7454, 3.50217, 2741.405, 600.8134, 9.146873, 5495.679, 798.0575, 6.886152, 5495.639, 607.6498, 9.036821, 5490.453, 587.5871, 9.331467, 5482.942, 100.0, 99.7669, 100.0, 100.0, 99.91477, 99.77446
88638.63540000001, 282.7626227639837, 282.65501643934937, 283.1227241070959, 31.593054848672523, 31.812046616439343, 31.769347471397225, 8899.525825353456, 8947.967807815345, 8949.282017973323, 189.4733826608026, 40.61786338576404, 19.482942341100625, 8887.87981399087, 8948.430014070636, 8953.338128795018, 0.9999981197141551, 0.9999914810373698, 0.9999978600781285, 60.015509226229376, 60.014785433084974, 60.01385228418037, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4034, 4.520699, 2745.945, 788.9906, 3.479146, 2745.434, 594.4852, 9.240198, 5492.907, 791.7659, 6.937082, 5492.367, 601.317, 9.138909, 5495.418, 593.9491, 9.247231, 5492.554, 99.92596, 99.91745, 99.95861, 99.94473, 100.0, 99.94814
88641.00760000001, 282.6590320962664, 282.62021550241644, 282.97850763779235, 31.600204716808513, 31.80412859274502, 31.791345270131327, 8882.035589200692, 8947.986350437059, 8954.102232169342, 184.39371589902203, 33.07837848207146, 17.337864195038946, 8890.547720563767, 8948.017812596938, 8952.809263897245, 0.9999980527180432, 0.9999917030377524, 0.9999979766869806, 60.014983587499515, 60.0122418953017, 60.01236284846475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4626, 4.520341, 2745.447, 789.0684, 3.47933, 2745.608, 594.4658, 9.240014, 5493.071, 791.7465, 6.93745, 5492.19, 600.8592, 9.150781, 5495.583, 595.6589, 9.223243, 5494.427, 99.93395, 99.91761, 99.95659, 99.9427, 100.0, 99.97831
88643.36796, 282.6637820225601, 282.5749668137856, 283.0615931366055, 31.618668970417797, 31.803592187944, 31.80470730999503, 8897.177537765445, 8945.808434898408, 8960.13690988856, 187.5874191995763, 33.48731817178896, 16.722079062608145, 8900.32823824034, 8945.336473005584, 8957.161265644912, 0.9999975475780616, 0.9999930203507731, 0.9999986654970662, 60.00788231317817, 60.004713689863635, 60.00374576942853, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 613.7122, 4.463232, 2739.614, 795.2164, 3.456305, 2747.177, 589.7487, 9.29855, 5488.614, 788.3482, 6.963007, 5490.421, 598.7991, 9.166669, 5495.766, 595.4203, 9.240273, 5492.725, 99.69332, 99.97934, 99.87645, 99.90417, 100.0, 99.95423
88645.7158, 283.04987465229505, 283.067311858156, 283.4277546983204, 31.55108166459877, 31.725623001582836, 31.732441920761733, 8894.143710682552, 8949.32165521065, 8952.120010185823, 187.08189205433655, 37.72197660364054, 22.174684453378518, 8895.803312528338, 8940.53659591008, 8961.067827831725, 0.999998189139116, 0.9999914010992839, 0.9999976633927434, 59.99932429768195, 60.00114878382894, 60.00218976290017, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4232, 4.519985, 2745.615, 789.0684, 3.47933, 2745.153, 594.4658, 9.23983, 5493.063, 785.4742, 6.984335, 5485.921, 601.2789, 9.13964, 5495.561, 593.9491, 9.247598, 5492.434, 99.92403, 99.91745, 99.95741, 99.8263, 100.0, 99.94692
88648.07724000001, 283.22279124200503, 283.1069199808117, 283.4509722989226, 31.537076417434793, 31.736809855466213, 31.716474000424448, 8888.388071678732, 8944.338040543573, 8947.664335874892, 188.77804423486396, 42.67367227709201, 17.381591054843057, 8885.776694381057, 8942.356547832012, 8941.88752223706, 0.9999984316493792, 0.9999904283351114, 0.999997130627198, 59.991520778654035, 59.98924078881252, 59.991589636472625, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 602.1396, 4.566208, 2748.07, 782.7649, 3.50217, 2741.471, 600.6776, 9.147426, 5495.694, 779.105, 7.028279, 5476.018, 607.6117, 9.035726, 5490.502, 587.5672, 9.3311, 5482.937, 100.0, 99.76707, 100.0, 99.64415, 99.91294, 99.77313
88650.44820000001, 283.19714002296615, 283.076512409992, 283.4612693367284, 31.555991016238636, 31.751281686129293, 31.747594576112824, 8892.435610018376, 8947.355896020748, 8956.693701288212, 186.5978299440012, 33.81772270197371, 21.825691221914667, 8894.131032767975, 8950.989166908426, 8954.55322675343, 0.9999972819027299, 0.9999926539071546, 0.9999977236075658, 59.9826673452526, 59.98334079190816, 59.98712563570003, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.519806, 2745.672, 789.0295, 3.479146, 2745.206, 594.4852, 9.240382, 5493.071, 785.3966, 6.984335, 5485.857, 601.2979, 9.138544, 5495.51, 593.9292, 9.247048, 5492.433, 99.92613, 99.91355, 99.95754, 99.82435, 100.0, 99.94692
88652.85672000001, 283.17817340243676, 283.04044317254994, 283.3680188396438, 31.527614359331764, 31.776193261494864, 31.721609447105426, 8895.33304078707, 8948.287246378712, 8951.856777328132, 189.01047396027116, 35.645721328451145, 20.572096461177352, 8895.47116320951, 8952.803030020868, 8957.112676191835, 0.9999976721356251, 0.999994135926898, 0.9999968975505806, 59.98093392789502, 59.982140755878575, 59.97776366251109, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.3837, 4.520877, 2745.5, 789.049, 3.47933, 2745.608, 594.4658, 9.240382, 5493.011, 785.3966, 6.984519, 5485.974, 601.3552, 9.138544, 5495.525, 593.9292, 9.247231, 5492.32, 99.93202, 99.9094, 99.95646, 99.82531, 100.0, 99.94813
88655.25532000001, 283.1810618089466, 283.06736866071384, 283.46143385536135, 31.54147758620384, 31.763338361325143, 31.717831123835406, 8898.167498559475, 8951.166359097104, 8947.783140041623, 183.01634704939624, 27.566535167752818, 18.294816476097367, 8898.038512203271, 8950.895802023093, 8949.272092022737, 0.9999976822066169, 0.9999951023787306, 0.9999988234383931, 59.979254198936076, 59.97972304656057, 59.977935786767986, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 613.6924, 4.463053, 2739.323, 795.3331, 3.454648, 2747.702, 588.1957, 9.3234, 5484.083, 791.7659, 6.937266, 5491.911, 595.6899, 9.214517, 5494.598, 598.2235, 9.185886, 5494.92, 99.69925, 99.99832, 99.79597, 99.94781, 99.98364, 99.99362
88657.64376, 283.1420839725863, 283.08016137775445, 283.34898782754294, 31.540885365185456, 31.747950412647114, 31.7377833588501, 8905.806407808592, 8949.972728493307, 8950.390510991423, 190.42615772854856, 36.45237396782568, 10.322081677366441, 8905.156511398141, 8953.410257141159, 8945.331094518464, 0.9999988641533752, 0.99999172591347, 0.999999009241427, 59.9792633960473, 59.98287510933803, 59.98165920963428, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4823, 4.521055, 2745.778, 789.0879, 3.47933, 2745.317, 594.4464, 9.240566, 5493.069, 785.4354, 6.984335, 5485.857, 601.2789, 9.139092, 5495.402, 593.9491, 9.247231, 5492.38, 99.92997, 99.90957, 99.95646, 99.82627, 100.0, 99.94497
88660.07616000001, 283.26812663244857, 283.18219144076545, 283.33115132183525, 31.543175668893987, 31.719055907178983, 31.701206335345503, 8890.343679575644, 8945.59820542037, 8942.7393460999, 185.46054294167743, 31.391580607661126, 16.31324784524986, 8902.728964959784, 8939.857122654072, 8940.224755496387, 0.9999979030300928, 0.9999925615716886, 0.9999980290518901, 59.98617939908341, 59.98106126598463, 59.98205477135813, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 604.8997, 4.546398, 2747.547, 784.8271, 3.496092, 2741.984, 598.3093, 9.171539, 5495.771, 779.1826, 7.028279, 5475.849, 607.5735, 9.036821, 5490.609, 587.5871, 9.331284, 5482.822, 99.98193, 99.80831, 100.0, 99.64416, 99.91277, 99.77104
88662.47760000001, 283.24554918635636, 283.13788984653405, 283.25785509683584, 31.56597254317916, 31.748164875769888, 31.75237320493433, 8892.868088079405, 8952.89243666422, 8940.745521113013, 189.95010025627926, 35.325224808245366, 12.758840552681477, 8904.054384399044, 8945.802648827705, 8945.371193617206, 0.9999985078246644, 0.9999946565153123, 0.9999986881609958, 59.984595988737524, 59.98581275698501, 59.98669120086304, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4034, 4.520163, 2745.667, 789.0101, 3.47804, 2745.439, 594.5046, 9.23983, 5493.189, 785.416, 6.984519, 5485.916, 601.317, 9.139823, 5495.511, 593.9689, 9.247231, 5492.38, 99.92388, 99.91766, 99.95756, 99.82328, 100.0, 99.94497
88664.8208, 283.20506953130916, 283.0830356243351, 283.20072965043033, 31.571595897231926, 31.742937566902384, 31.72970243508011, 8899.240863670886, 8944.174337702661, 8949.992903437193, 193.2296862530352, 32.90878911885966, 15.549234240687042, 8905.521028141246, 8948.084482035554, 8951.142600037692, 0.9999971894882699, 0.9999940558927453, 0.999998699085211, 59.98194263607372, 59.985609908988806, 59.9843787878338, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4626, 4.519985, 2745.668, 789.0684, 3.479146, 2744.662, 594.4658, 9.240014, 5493.123, 785.4354, 6.984519, 5485.921, 601.2979, 9.138727, 5495.492, 593.9491, 9.247231, 5492.427, 99.92805, 99.88936, 99.95756, 99.82745, 100.0, 99.94703
88667.21636, 283.1555494790905, 283.16242157656274, 283.2461305911213, 31.56162005793641, 31.75801622670273, 31.736839632598944, 8908.485400015976, 8945.178895954794, 8947.969425914778, 193.36051627711095, 27.83564989591423, 15.585148523236285, 8901.668325456096, 8946.903445291162, 8944.11873572363, 0.9999983078198793, 0.9999946459391105, 0.9999991536762805, 59.98444698961138, 59.98465124678719, 59.982605015777, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 613.6727, 4.464303, 2739.548, 795.372, 3.454463, 2747.594, 588.1763, 9.3234, 5484.311, 791.7271, 6.936899, 5492.308, 595.1177, 9.231867, 5493.478, 600.152, 9.159883, 5495.52, 99.69522, 99.99995, 99.79814, 99.94581, 99.96496, 100.0
88669.67240000001, 283.24658543143875, 283.07321501818217, 283.31967160068143, 31.559014519777183, 31.763191161804475, 31.732556706546685, 8901.089817929287, 8952.82073088927, 8950.56666545682, 192.40612191970285, 33.46012881589877, 16.197123573090266, 8900.451675568524, 8947.185112008377, 8952.919345402654, 0.999998164752935, 0.9999933196213828, 0.9999990944895034, 59.98489603387313, 59.98371304293017, 59.98520405024972, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4823, 4.519806, 2745.615, 789.1463, 3.478961, 2744.99, 594.4658, 9.240382, 5493.071, 787.2413, 6.971097, 5489.565, 601.2789, 9.139275, 5495.511, 593.9689, 9.247415, 5492.548, 99.93013, 99.90128, 99.95754, 99.87927, 100.0, 99.94593
88672.04332000001, 283.1195408376898, 283.06220807148674, 283.34439287105374, 31.550453082313545, 31.738295128452496, 31.7038964647233, 8895.048477519042, 8943.923788654232, 8942.123869436124, 189.85836854387753, 37.321425934308536, 12.357079913042071, 8899.017802089687, 8946.0806127838, 8953.025489628551, 0.999998323287094, 0.9999922336831863, 0.9999990879004663, 59.98014501717479, 59.97987777892463, 59.981681009762404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.0288, 4.528729, 2746.48, 786.8311, 3.488724, 2744.0, 597.164, 9.195469, 5495.436, 796.9312, 6.895345, 5495.515, 607.3065, 9.036821, 5490.667, 587.6268, 9.330734, 5482.936, 99.9492, 99.82505, 99.99756, 100.0, 99.90974, 99.77311
88674.45264, 283.07045296184987, 283.0858585004353, 283.3763276259625, 31.56428713035238, 31.77315627762223, 31.731260468024978, 8888.386975497975, 8941.524535076072, 8947.828161354166, 186.4744132770761, 35.752696446153095, 14.921186410240807, 8897.31119861115, 8952.32297702693, 8952.981611210096, 0.9999984618015784, 0.9999939905094782, 0.9999980390688943, 59.98577717064926, 59.98262263809342, 59.98223896374395, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 605.5699, 4.530871, 2746.294, 788.7766, 3.479146, 2745.213, 594.524, 9.240014, 5493.077, 791.7465, 6.936715, 5492.42, 601.2979, 9.139092, 5495.418, 593.9292, 9.247231, 5492.5, 99.94875, 99.90732, 99.95752, 99.9457, 99.99994, 99.94703
88676.82112000001, 283.0574250072688, 283.12153663790616, 283.34793610434554, 31.558574550437257, 31.75715706912547, 31.725983903498747, 8900.218203832721, 8946.065274398821, 8946.69145103815, 189.3554672305665, 33.80150479189979, 16.269253322091117, 8903.130032048211, 8944.038048132852, 8951.422461312186, 0.999998262970138, 0.9999909173421139, 0.9999979081542693, 59.976880536255656, 59.979372691954225, 59.98352149260183, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4034, 4.52052, 2745.777, 788.9906, 3.479698, 2745.052, 594.5046, 9.239646, 5493.129, 791.7465, 6.936899, 5492.42, 601.317, 9.138362, 5495.576, 593.9689, 9.246865, 5492.499, 99.92995, 99.92787, 99.95861, 99.94774, 100.0, 99.94716
88679.16304000001, 283.0373235697163, 283.0902907967309, 283.32241658515926, 31.55728292310314, 31.743370235039382, 31.724288715230255, 8895.23626236822, 8947.136201252015, 8949.095798746308, 194.1982311204108, 29.55915088328311, 10.696336412326673, 8901.64396555098, 8954.301210273146, 8950.374724052894, 0.9999990844686905, 0.9999930606888077, 0.9999987221752831, 59.97691705770866, 59.980826233045576, 59.978951958140925, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 613.7122, 4.463946, 2739.275, 795.372, 3.454463, 2747.813, 588.1957, 9.323584, 5484.082, 785.4354, 6.984703, 5485.694, 595.194, 9.230041, 5493.613, 600.2315, 9.156038, 5495.609, 99.69331, 99.99392, 99.79397, 99.82841, 99.96741, 100.0
88681.51876, 283.1490114653177, 283.1125205618053, 283.30351712662286, 31.577754253040066, 31.73672491864744, 31.742928046813272, 8906.88961943057, 8951.100440186008, 8953.82358396804, 192.8261147851381, 36.335420465442894, 9.559551000353224, 8903.267741130605, 8938.862205111262, 8951.214714659172, 0.9999980682713263, 0.9999924451724151, 0.9999984183978997, 59.987002043993435, 59.98695053165338, 59.98444912278187, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.52052, 2745.672, 788.9128, 3.479514, 2745.592, 594.4852, 9.240382, 5492.959, 791.7659, 6.936899, 5492.367, 601.3361, 9.139092, 5495.521, 593.9491, 9.247415, 5492.433, 99.92803, 99.92321, 99.9585, 99.94474, 100.0, 99.94702
88683.83864, 283.17459248105706, 283.11091669689125, 283.4134357839899, 31.560660355842728, 31.744455674760978, 31.724561731995188, 8895.421869579597, 8948.2684678187, 8940.416373639471, 188.05344190785672, 36.866273855182044, 14.97232443071971, 8895.254816396297, 8952.00984204735, 8946.953066495562, 0.9999986558035521, 0.999992854494149, 0.9999981102890939, 59.98651380739692, 59.988569799920434, 59.98756360716859, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4626, 4.519985, 2745.725, 789.0684, 3.478961, 2745.381, 594.4658, 9.239462, 5493.582, 792.6979, 6.929728, 5494.024, 603.1672, 9.100193, 5494.386, 590.609, 9.292096, 5486.411, 99.92404, 99.91363, 99.95878, 99.96339, 99.98465, 99.84949
88686.21472, 283.2158125188703, 283.0658049690558, 283.5820381709664, 31.539711307469517, 31.75361498580513, 31.720732420245493, 8892.723939488154, 8951.156927249765, 8956.850191391291, 192.6539754523128, 31.06189510895888, 14.675207067570682, 8890.73494375915, 8951.026625731402, 8957.089135910639, 0.9999978630958284, 0.999993527027918, 0.9999968999511493, 59.98725356324848, 59.98468315033646, 59.98588550500031, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 601.4495, 4.568706, 2747.806, 784.1656, 3.494987, 2743.156, 598.484, 9.188658, 5495.212, 793.4941, 6.923109, 5493.169, 602.0991, 9.132883, 5495.487, 593.9093, 9.247231, 5492.493, 100.0, 99.83454, 99.99741, 99.95934, 100.0, 99.94595
88688.57544, 283.07624730616385, 283.1487917977204, 283.5016401536111, 31.52491850369755, 31.74771279916384, 31.72884978085829, 8894.745714436169, 8954.794930106054, 8956.76606396369, 192.6268060903526, 33.799517305786026, 22.689059321258355, 8897.975878347492, 8937.693656052978, 8959.73948905069, 0.9999972011587509, 0.9999925073192734, 0.9999972611354011, 59.987871962822105, 59.98705766496697, 59.986644300030804, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.519628, 2745.5, 789.0295, 3.479146, 2745.206, 594.4464, 9.240382, 5493.077, 791.7465, 6.937266, 5492.314, 601.3552, 9.13964, 5495.462, 593.9491, 9.247415, 5492.547, 99.92802, 99.90916, 99.95959, 99.94377, 100.0, 99.94485
88690.9496, 283.1648194056522, 283.1302746414061, 283.52987884825654, 31.53004260156931, 31.711350141548568, 31.709211907306177, 8888.960284000977, 8941.47195815751, 8950.014796872001, 188.48761728944282, 31.276578687300344, 18.27743146740886, 8889.865735948724, 8945.833379769205, 8950.557482713073, 0.999998239804707, 0.9999927488972811, 0.9999967005912328, 59.99569661032054, 59.98992943066791, 59.99038282665339, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 613.7319, 4.46341, 2739.385, 795.3526, 3.454648, 2747.589, 588.1957, 9.323768, 5484.253, 785.4354, 6.984703, 5485.863, 595.0986, 9.230953, 5493.562, 600.1918, 9.156221, 5495.67, 99.69731, 100.0, 99.79705, 99.82639, 99.96514, 100.0
88693.35952000001, 283.17320255447635, 283.17066284182937, 283.5062875605491, 31.558894768266253, 31.73822275948637, 31.733375057429612, 8899.29622108678, 8948.518500143051, 8954.939424937493, 186.04627152365902, 36.77365507797413, 18.315033459148253, 8891.308290841824, 8950.888017804595, 8950.251681612315, 0.9999977635760549, 0.9999915443789097, 0.9999985073526123, 59.985366076479316, 59.9879977943069, 59.98729605623505, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.519806, 2745.615, 789.1268, 3.478777, 2745.156, 594.4464, 9.240382, 5493.019, 791.7465, 6.936899, 5492.536, 601.317, 9.138544, 5495.402, 593.9491, 9.247048, 5492.434, 99.92404, 99.91556, 99.9566, 99.94473, 100.0, 99.94595
88695.75568, 282.9681905048975, 283.09295513371205, 283.52572274956435, 31.5490530234271, 31.768100170181405, 31.712604016527003, 8882.508805229769, 8943.0130582306, 8947.910707992873, 188.27721803398288, 38.582279946566814, 15.078262781809826, 8888.855677990843, 8944.24201921054, 8946.448927132224, 0.9999982009197673, 0.9999915917076588, 0.9999984763455829, 59.98381223722428, 59.98308565736279, 59.98128586569141, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.3443, 4.520877, 2745.615, 789.0684, 3.478961, 2745.044, 594.4852, 9.240382, 5493.129, 785.4354, 6.984519, 5485.863, 601.2789, 9.139092, 5495.387, 593.6509, 9.251077, 5490.954, 99.92403, 99.90916, 99.95863, 99.82639, 99.99996, 99.92798
88698.17352000001, 282.94035846537844, 283.03068578309427, 283.42465308703925, 31.591236407866802, 31.773461276426065, 31.73819058918842, 8889.941817368923, 8950.234408396229, 8952.59983414721, 184.6004746515464, 34.65040452424819, 20.48983402699605, 8894.447987445068, 8947.2918390996, 8953.472338578675, 0.9999983949985424, 0.9999920867943863, 0.9999978609686, 59.977062688743835, 59.97521428511708, 59.975155393635994, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 601.0552, 4.57174, 2748.026, 782.7649, 3.50217, 2741.402, 600.8328, 9.151291, 5495.534, 780.4448, 7.015408, 5480.0, 604.7314, 9.093253, 5494.305, 591.9808, 9.265727, 5491.418, 100.0, 99.76707, 100.0, 99.71969, 99.98001, 99.92078
88700.55776000001, 283.1158534713597, 283.0331801518941, 283.4130250232655, 31.55565172910073, 31.75571545930124, 31.74375731191534, 8898.21637976892, 8943.062268718899, 8950.210798463035, 186.5498316146095, 40.0788091218642, 21.709754921666445, 8890.993754490186, 8944.200170149226, 8957.235659965796, 0.9999976950855832, 0.9999932352060811, 0.9999983081979216, 59.97893684331752, 59.977251783239275, 59.9756995840806, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4232, 4.519806, 2745.614, 789.049, 3.479146, 2745.268, 594.4658, 9.240198, 5493.071, 785.416, 6.984519, 5485.857, 601.317, 9.138727, 5495.292, 593.9689, 9.247048, 5492.492, 99.92399, 99.91355, 99.95754, 99.82435, 100.0, 99.945
88703.00976, 283.09778469220106, 283.02859523118224, 283.39782676078875, 31.56728344257761, 31.762622384552795, 31.736599330059057, 8891.308360007064, 8944.184214651701, 8960.925278598655, 181.80474738581688, 30.39118358198266, 19.303914286816507, 8890.536863869957, 8943.570410753198, 8952.7771322103, 0.9999981567027647, 0.9999948240807509, 0.9999989588727607, 59.976786284860985, 59.978859480733284, 59.977935290475386, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 611.9378, 4.480186, 2740.238, 794.4771, 3.455384, 2747.54, 588.2151, 9.323952, 5484.187, 791.7271, 6.936899, 5492.361, 595.1368, 9.230406, 5493.497, 600.2117, 9.156038, 5495.617, 99.75709, 99.99636, 99.79407, 99.9489, 99.96755, 100.0
88705.49140000001, 283.19496442310424, 283.124694925106, 283.4498263773216, 31.513638813484942, 31.743288991389164, 31.75974725270325, 8890.976485910527, 8952.053849671845, 8955.172437757457, 186.20619245580428, 34.329838084024914, 16.76790425837953, 8890.677814148781, 8949.943332930863, 8955.342294608883, 0.9999974181875497, 0.9999924804288235, 0.9999974939863019, 59.978500959617925, 59.98077430434957, 59.97840394578064, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4626, 4.520699, 2745.777, 788.7571, 3.479698, 2745.484, 594.4852, 9.240198, 5493.129, 785.416, 6.984519, 5485.687, 601.2979, 9.139092, 5495.617, 593.9491, 9.246865, 5492.435, 99.92996, 99.91723, 99.95861, 99.82427, 100.0, 99.94597
88707.88256000001, 283.12668280701394, 283.03331995153735, 283.4036297565036, 31.55213324099036, 31.766924223105082, 31.741107615288726, 8889.481375488429, 8954.71060630902, 8954.117518146635, 186.0804599485475, 35.931129272191356, 18.119603311880383, 8892.841235017348, 8940.82340394586, 8946.22482065142, 0.9999968195729331, 0.9999909177895675, 0.9999986007960708, 59.97994000813627, 59.979803961922975, 59.98406924295786, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.5217, 4.519092, 2745.672, 789.049, 3.47933, 2745.155, 594.4658, 9.240198, 5493.012, 785.416, 6.984519, 5486.027, 601.2216, 9.139458, 5495.567, 593.9292, 9.247231, 5492.208, 99.92611, 99.90732, 99.96065, 99.82937, 100.0, 99.94185
88710.26304, 283.22699108085567, 283.1303281977424, 283.43274147219836, 31.53437300680077, 31.762524272859885, 31.744283067583986, 8893.834641144047, 8950.370115418476, 8956.179098984665, 186.09581743463002, 30.246470579000743, 18.732262733409243, 8897.851240764438, 8944.115081312502, 8954.390597824255, 0.9999981716943835, 0.999991870840722, 0.999997426875083, 59.983165718141606, 59.98244319421064, 59.97477665635617, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 601.1144, 4.57174, 2748.132, 782.7843, 3.501986, 2741.19, 600.8134, 9.146321, 5495.743, 779.9788, 7.019821, 5479.151, 605.8377, 9.075904, 5493.67, 590.8874, 9.280193, 5490.147, 100.0, 99.76301, 100.0, 99.68651, 99.96846, 99.8934
88712.70088, 283.08302956034123, 283.06692879434536, 283.3793453628826, 31.547985913241966, 31.7810157947294, 31.76390713982993, 8887.77282538412, 8944.524262633508, 8955.393218666137, 185.8786850833635, 34.14964115143994, 19.118316661095832, 8896.204351636474, 8945.848261784002, 8954.82413251013, 0.9999976680483446, 0.9999922805338001, 0.9999979580154764, 59.98169328677132, 59.98289915771874, 59.98263772843842, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4429, 4.520163, 2745.72, 788.9906, 3.480067, 2745.317, 594.4464, 9.240382, 5493.123, 785.416, 6.984703, 5485.805, 601.2598, 9.139275, 5495.392, 593.9689, 9.247048, 5492.554, 99.92788, 99.91322, 99.9585, 99.82532, 100.0, 99.94497
88715.06532000001, 283.14713286737197, 283.0774489127972, 283.37347543623514, 31.52310822892788, 31.755154276726696, 31.733461144275754, 8896.422938873886, 8941.563495002962, 8950.690101909198, 187.6225164648631, 31.43793161134363, 17.526703257512622, 8892.586164230808, 8947.482645369311, 8950.472031839709, 0.9999980339228468, 0.9999954848295475, 0.9999987422487725, 59.98696086769677, 59.991638756470614, 59.99081761386969, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 611.4449, 4.479115, 2741.195, 794.3993, 3.458331, 2747.601, 588.2346, 9.323031, 5484.252, 791.7659, 6.936899, 5492.419, 595.1559, 9.230406, 5493.562, 600.2315, 9.156038, 5495.61, 99.77388, 99.99904, 99.79708, 99.9458, 99.96648, 100.0
88717.52696, 283.1460677638929, 283.095858659438, 283.46784475924454, 31.548741547571954, 31.7473562559158, 31.74848188596828, 8884.543714017218, 8948.994351535077, 8957.658341010485, 189.93504239288177, 35.36984172948769, 18.581850154954807, 8896.145842597809, 8946.524385099285, 8958.47057887258, 0.9999984967751967, 0.9999936940211643, 0.999997413336106, 59.99632251187129, 59.99536225839533, 59.99493523212856, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.4232, 4.519985, 2745.614, 788.9906, 3.479146, 2745.093, 594.4658, 9.240014, 5493.077, 785.416, 6.984519, 5485.751, 601.2598, 9.14037, 5495.561, 593.9888, 9.247048, 5492.494, 99.93204, 99.90505, 99.95756, 99.82636, 100.0, 99.94705
88719.92172000001, 283.10028867689994, 283.06562051129043, 283.4599338052487, 31.567495111323236, 31.773917531049392, 31.758110748804924, 8890.765768688076, 8953.1222505222, 8959.517189623886, 187.65588478328027, 34.31306801879464, 20.403336101590952, 8898.359642307587, 8943.71567186144, 8948.919576992368, 0.9999969972703184, 0.9999916576636645, 0.999997973898977, 60.001152785550794, 60.000468885622624, 60.00021031656792, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 600 600], 5500.0, [], 607.364, 4.52052, 2745.61, 789.0879, 3.479514, 2745.098, 594.4852, 9.240382, 5493.005, 791.7271, 6.936899, 5492.536, 601.3552, 9.138362, 5495.57, 593.9689, 9.247048, 5492.38, 99.92388, 99.91363, 99.95646, 99.94782, 100.0, 99.94814
