TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
89798.66876, 285.46934301255243, 284.9716211545175, 284.8894256112962, 31.366882275228154, 31.538619629153263, 31.525717670551543, 8919.202093577633, 8954.548482103986, 8943.01209939748, 195.01384341823496, 22.742294503386802, 27.261829072387627, 8920.19732590657, 8942.323668349754, 8941.254097527726, 0.9999960874277369, 0.9999967911334429, 0.9999964183935679, 59.98305719870804, 59.98392224897424, 59.988493996381855, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5162, 4.52748, 2746.193, 792.1813, 3.467173, 2746.937, 593.9417, 9.247377, 5492.559, 791.3387, 6.940024, 5492.247, 799.5226, 6.873798, 5495.943, 593.7502, 9.249612, 5492.17, 99.94506, 99.97215, 99.94715, 99.94255, 100.0, 99.94325
89801.08096, 285.47598753525403, 285.00309018919233, 284.88012533360256, 31.32642591059371, 31.53613818116648, 31.540753596799696, 8915.877484613891, 8957.429281843739, 8942.728439012863, 193.28314288695947, 9.794447219504036, 13.36667106209574, 8909.367131811327, 8951.659660880528, 8947.351223518908, 0.9999986340311358, 0.9999989732008577, 0.9999994542700803, 59.991822233075766, 59.98839709427453, 59.9916026284892, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.5624, 4.577094, 2748.096, 798.446, 3.44157, 2748.016, 587.6716, 9.33021, 5483.171, 797.6108, 6.890013, 5495.466, 793.2852, 6.924751, 5493.483, 600.0725, 9.158968, 5495.621, 100.0, 100.0, 99.7774, 100.0, 99.96403, 100.0
89803.50316000001, 285.4280764413058, 285.03600204349186, 284.9659633389367, 31.35221758304706, 31.54880166936788, 31.52857485463573, 8917.93086105073, 8961.098942245146, 8944.610478233404, 191.3875155878368, 17.320073633147786, 24.505687311475754, 8909.822090514466, 8954.021988417167, 8942.870279148141, 0.9999974790842913, 0.9999975551304001, 0.9999966643120282, 59.99901471914603, 59.99659825190969, 59.99755717895549, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6345, 4.526945, 2746.188, 792.2008, 3.466989, 2746.488, 593.9611, 9.247009, 5492.5, 791.3387, 6.940208, 5492.247, 799.5035, 6.873981, 5495.504, 593.8099, 9.249429, 5492.229, 99.93913, 99.96809, 99.94834, 99.94255, 100.0, 99.94224
89805.84740000001, 285.6657890727726, 285.13547137079246, 285.0465324963126, 31.332938288272235, 31.52607320381342, 31.47481039458258, 8914.139661659989, 8948.261021035649, 8934.659636098757, 192.9681158499352, 22.231855703550536, 21.67861722214934, 8919.700977738457, 8946.316973566563, 8929.573294211736, 0.9999962975234122, 0.9999973489882668, 0.9999972672834087, 59.99968670913817, 60.00144425787434, 60.00029158602844, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5951, 4.527123, 2746.026, 792.1813, 3.466989, 2746.821, 593.9611, 9.247193, 5492.561, 791.3387, 6.940392, 5492.136, 793.247, 6.925116, 5493.533, 593.79, 9.249246, 5491.952, 99.93901, 99.956, 99.94823, 99.94053, 99.96095, 99.94323
89808.27040000001, 285.68764678610813, 285.1290726761734, 285.1350070011745, 31.345988006409634, 31.512552714918474, 31.52232955914221, 8916.218114084018, 8948.50567999816, 8946.992157478338, 190.95868166630407, 19.22265315665618, 20.995113902463913, 8921.112990206548, 8952.26678934744, 8944.135670476762, 0.9999962844322158, 0.9999985774851693, 0.999995890656312, 60.00516745197892, 60.00255782274045, 60.00475191106054, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 612.9039, 4.470906, 2740.46, 785.8972, 3.49075, 2743.215, 600.2699, 9.155341, 5495.627, 785.3383, 6.985071, 5487.059, 788.1541, 6.959815, 5490.689, 590.3704, 9.290998, 5489.83, 99.73645, 99.85824, 100.0, 99.83563, 99.90265, 99.8897
89810.70996000001, 285.63957958448515, 285.1721713368832, 285.0502607297884, 31.337669393175187, 31.497344467081252, 31.490854036816202, 8922.398868455473, 8947.40682264222, 8935.376439980559, 189.46303329948842, 21.59721433975392, 27.082106579899573, 8924.249325793124, 8946.837812156178, 8939.883368564044, 0.9999950507568607, 0.9999959870520793, 0.9999965108447306, 60.0113796583342, 60.00682708582369, 60.009477753126376, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.4768, 4.526766, 2746.307, 792.2202, 3.466805, 2746.596, 593.9999, 9.246825, 5492.506, 786.5034, 6.980842, 5485.52, 793.247, 6.925116, 5493.424, 593.8298, 9.248696, 5492.352, 99.93898, 99.96994, 99.94823, 99.83048, 99.96502, 99.94018
89813.13016, 285.54533103181035, 285.0935669948263, 285.0616876197084, 31.334283703779157, 31.481129968924428, 31.509634193709534, 8908.983442953047, 8949.112453424537, 8938.976089995229, 198.05281572362082, 10.301393154757534, 18.825866602292535, 8912.705813226186, 8947.207743282772, 8942.034615677912, 0.9999986727986124, 0.9999993810689015, 0.9999984475013624, 60.00801724743768, 60.007985454611045, 60.008139301087425, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 602.593, 4.56353, 2747.854, 797.6289, 3.442859, 2747.916, 587.7299, 9.329842, 5483.178, 778.736, 7.03122, 5475.449, 799.5035, 6.873798, 5495.777, 600.0327, 9.158602, 5495.574, 100.0, 100.0, 99.77753, 99.62974, 100.0, 100.0
89815.56368, 285.56861701570335, 285.0744528645015, 285.08903257160694, 31.33773555461667, 31.538204492327537, 31.516961293975832, 8917.229551699073, 8946.94548887239, 8940.676044474742, 195.20855398702128, 19.34334178503832, 20.90478346228292, 8918.155242610686, 8955.845562286657, 8944.028167441167, 0.9999977787351766, 0.9999973570214559, 0.9999978325766365, 60.014311592820526, 60.012421692702965, 60.01165923998602, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6345, 4.526766, 2746.135, 792.1813, 3.467357, 2746.828, 593.9999, 9.246825, 5492.561, 785.0471, 6.987277, 5485.406, 793.247, 6.925299, 5493.476, 593.79, 9.248879, 5492.23, 99.94073, 99.96818, 99.94837, 99.81806, 99.96695, 99.94336
89817.932, 285.510503712657, 285.2244754976019, 285.15386212747, 31.34266525894088, 31.52059007568857, 31.497622147570116, 8908.20115710782, 8948.486066231326, 8937.928831013054, 195.12604429855492, 19.017844601763045, 22.661562030395544, 8913.42977470759, 8953.353357011307, 8942.989825358847, 0.9999970248655357, 0.9999981532160921, 0.9999977305430947, 60.00783541191967, 60.01051471513864, 60.01108426513916, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5359, 4.526231, 2746.359, 792.2202, 3.467173, 2746.719, 593.9805, 9.246825, 5492.677, 785.0665, 6.986909, 5485.352, 793.247, 6.925116, 5493.374, 593.8298, 9.249246, 5492.297, 99.94302, 99.96424, 99.94934, 99.81497, 99.96592, 99.94543
89820.27244, 285.50432757089084, 285.08526309677046, 285.0063525044047, 31.365212759562425, 31.529674933973723, 31.526559455312945, 8916.007707995714, 8950.313033221775, 8945.569665307217, 189.35307980590233, 20.887504402520335, 28.150750461391, 8917.733079070218, 8942.360646141471, 8941.774441598309, 0.9999956212156449, 0.99999768053931, 0.999996435326571, 60.00972515572139, 60.00982919787151, 60.008278876675256, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 612.9433, 4.471441, 2740.628, 785.9556, 3.490934, 2743.706, 600.2311, 9.155709, 5495.729, 791.3387, 6.940392, 5492.193, 786.9523, 6.971321, 5488.724, 588.7203, 9.30876, 5486.794, 99.73645, 99.83807, 100.0, 99.94149, 99.87844, 99.83243
89822.61464000001, 285.35819643052236, 285.09950607294485, 284.95778845340647, 31.368608136149845, 31.53251660433424, 31.533223331429586, 8906.37079572718, 8952.397896411845, 8945.000145077065, 193.1108546307928, 25.279390036347763, 20.18075441227893, 8916.236921681631, 8955.777219672724, 8945.374350504446, 0.9999977180962856, 0.9999966865431319, 0.9999978188222045, 60.01301182736077, 60.013524870443725, 60.0112273103369, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.674, 4.52748, 2746.083, 792.2008, 3.466989, 2746.94, 593.9611, 9.247193, 5492.551, 786.7365, 6.970362, 5488.481, 793.2089, 6.925481, 5493.421, 593.7502, 9.249978, 5492.405, 99.95098, 99.97229, 99.9493, 99.87402, 99.96392, 99.94321
89824.99392000001, 285.24465881214917, 285.0325950253728, 284.89600683528954, 31.355941732775847, 31.553351096073975, 31.522908996916573, 8912.549230173347, 8951.210819903781, 8937.480262967058, 188.245361769008, 19.45722577945412, 16.283085480776663, 8910.682848089604, 8953.077881474008, 8944.194178017602, 0.9999990051388167, 0.9999981412766057, 0.9999987608677473, 60.00890195723313, 60.008096248256216, 60.007870713916404, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 605.7079, 4.534797, 2747.299, 794.088, 3.457963, 2747.606, 590.5834, 9.297997, 5486.531, 796.2127, 6.896449, 5495.459, 799.4272, 6.874346, 5495.724, 600.0128, 9.158785, 5495.627, 99.97087, 99.99652, 99.85863, 99.99689, 100.0, 100.0
89827.41468, 285.365456320025, 285.0620872730428, 285.01060325573974, 31.384896662865437, 31.542686527276953, 31.538656113533854, 8917.030076956506, 8957.662610637964, 8943.763797583973, 195.83246879770968, 23.06973183611626, 17.41508744412522, 8917.871294875125, 8954.922746260094, 8947.585056579925, 0.9999980294261495, 0.9999968145954694, 0.9999983331099986, 60.008494308483826, 60.00870173204343, 60.01363627159053, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 605.3728, 4.533727, 2746.365, 792.2786, 3.466989, 2746.786, 593.9805, 9.246641, 5492.665, 791.3387, 6.940024, 5492.019, 793.2089, 6.925116, 5493.315, 593.8099, 9.249063, 5492.344, 99.96805, 99.96668, 99.95043, 99.9384, 99.96199, 99.94227
89829.80828000001, 285.50578972312206, 285.08727654706627, 285.1543489408484, 31.36731780750766, 31.546896632670315, 31.507433718053395, 8912.413012605724, 8949.188328955155, 8949.231852755978, 200.84575315762504, 23.99680484402961, 24.234783129646985, 8917.220993406389, 8952.320065018392, 8941.571913638934, 0.9999970952724724, 0.9999972718167779, 0.9999972892995727, 60.00575515547078, 60.011606008934166, 60.01609135021533, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6345, 4.526766, 2746.141, 792.1813, 3.467173, 2746.549, 593.9805, 9.247561, 5492.73, 791.3387, 6.940024, 5492.024, 799.4844, 6.874346, 5495.724, 593.79, 9.249429, 5492.17, 99.95101, 99.97031, 99.94811, 99.9415, 100.0, 99.94116
89832.16432000001, 285.5086609951349, 285.08574320304166, 285.11343495462637, 31.36681990924708, 31.541117549464392, 31.500856118262128, 8913.240124598888, 8946.974206756913, 8949.340229533815, 190.59424891413232, 19.956386249891693, 23.765580620342917, 8912.86027626881, 8951.340167908362, 8945.894661638928, 0.9999958246066974, 0.9999960839913746, 0.9999975211978405, 60.00496693685429, 60.008608061456606, 60.006410120523825, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 612.8447, 4.472155, 2740.457, 785.9361, 3.490566, 2743.306, 600.3087, 9.155709, 5495.729, 785.0471, 6.987093, 5485.294, 805.7791, 6.81901, 5493.895, 587.4877, 9.332382, 5482.687, 99.73631, 99.84235, 100.0, 99.81806, 99.97751, 99.76665
89834.56268, 285.51754238528866, 285.1514613588182, 285.0606129087661, 31.3788506853924, 31.53671324028655, 31.51104386338607, 8911.803573158717, 8941.400062536992, 8948.739964452945, 195.50824352228722, 26.01615150080761, 20.481127510704937, 8915.647644194332, 8951.901798851433, 8947.353587752606, 0.999997238662122, 0.9999960835299362, 0.999996867068418, 60.005672486036026, 60.00443165945545, 60.00262953322858, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6148, 4.527302, 2746.355, 792.1813, 3.467173, 2746.318, 593.9999, 9.246641, 5492.677, 791.3387, 6.940208, 5492.077, 799.4844, 6.873798, 5495.727, 593.79, 9.249612, 5492.284, 99.94716, 99.94964, 99.95038, 99.94053, 100.0, 99.94004
89836.91616000001, 285.483425020002, 285.0970734362085, 285.0453561530026, 31.358528091558462, 31.537925950143766, 31.516684833497337, 8911.570584951267, 8946.008587237404, 8944.015850700152, 194.3306806854469, 14.972316013908767, 19.354720496036407, 8920.828341206658, 8948.191873136797, 8938.613520772686, 0.999997016945508, 0.9999987440764057, 0.999998600062854, 60.00462184583038, 60.00726300435849, 60.00608957863276, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5754, 4.52748, 2746.192, 792.2397, 3.466068, 2746.905, 593.204, 9.266152, 5490.346, 793.7466, 6.918512, 5494.54, 796.1655, 6.906488, 5494.494, 597.7066, 9.185886, 5495.526, 99.94506, 99.9793, 99.90797, 99.9811, 99.98344, 99.99985
89839.31452000001, 285.6613555742393, 284.63971222861346, 285.00299994245023, 31.3580705545311, 31.536960268108153, 31.51992317378689, 8927.771135312794, 8939.634348158848, 8947.118911195277, 186.29067422726735, 17.421994659904612, 31.517354699313728, 8923.932319170675, 8943.843080909124, 8951.098301691654, 0.9999948640253211, 0.9999979047604525, 0.9999927785584892, 60.005230295507516, 60.004279872840954, 60.00356428298105, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 602.2579, 4.562995, 2747.902, 795.5471, 3.455569, 2747.56, 592.1169, 9.266705, 5491.807, 791.7076, 6.93745, 5492.3, 799.4844, 6.874164, 5495.836, 593.7701, 9.249063, 5492.225, 100.0, 99.99482, 99.9187, 99.94049, 100.0, 99.94215
89841.75328, 285.38469040968744, 285.026098261038, 284.84685989665934, 31.37587450526099, 31.53940209221735, 31.531846991635046, 8919.139002952175, 8956.57807761979, 8942.739050373233, 192.72597891397504, 16.773887690338597, 20.849455597344786, 8916.231267944962, 8951.350440602473, 8942.012543018021, 0.9999966970306146, 0.9999971750101565, 0.9999969333683595, 60.000622479014524, 59.999671838682026, 59.99949267374734, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5951, 4.52748, 2746.14, 792.1813, 3.467173, 2746.658, 593.9611, 9.247193, 5492.561, 791.3581, 6.940024, 5492.078, 793.228, 6.925299, 5493.589, 593.7701, 9.249978, 5492.225, 99.95308, 99.95793, 99.9493, 99.94158, 99.96698, 99.94215
89844.16044, 285.38636530577526, 284.9955045445914, 284.84860293993415, 31.346924746525897, 31.516769044203144, 31.47872756306303, 8909.091965364758, 8949.381650794643, 8933.328072675242, 186.8544189608897, 24.62090505498918, 21.366000506641285, 8906.905817204988, 8954.41740746485, 8938.828917578, 0.9999976209388114, 0.9999965574872433, 0.9999955082548463, 59.99531402797412, 59.99254038623301, 59.99501489003064, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 612.9039, 4.471798, 2740.465, 785.9166, 3.490566, 2743.313, 600.2699, 9.155157, 5495.661, 785.0665, 6.987277, 5485.406, 786.9333, 6.97333, 5487.752, 587.428, 9.332932, 5482.686, 99.74465, 99.84598, 100.0, 99.81806, 99.85877, 99.76651
89846.5598, 285.44900710012894, 285.02179745087085, 284.87735619099936, 31.33962727338439, 31.538299233813387, 31.52489890642769, 8923.699779382203, 8955.428951576592, 8941.603132031061, 191.3195953120687, 20.223176059527304, 22.357104914848605, 8918.179470391062, 8952.179386122005, 8940.689680787278, 0.9999972832807102, 0.9999978298245494, 0.9999966342391412, 59.99830548626855, 59.99920306182079, 59.99513786562594, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6542, 4.527123, 2746.197, 792.2008, 3.467173, 2746.498, 593.9611, 9.247193, 5492.625, 791.3581, 6.940576, 5492.078, 793.247, 6.924933, 5493.316, 593.79, 9.249612, 5492.289, 99.94524, 99.96412, 99.94943, 99.9436, 99.96488, 99.94224
89848.97916, 285.6070471198714, 285.1700700980026, 285.0325593921425, 31.347371223080845, 31.523557045862354, 31.515329204489422, 8914.634655884025, 8950.660775800765, 8952.180477163041, 196.60730832419677, 18.31883785391892, 19.691226250707587, 8910.422163530882, 8950.85121584671, 8946.362640930982, 0.9999975752120925, 0.9999968679395229, 0.9999983988960568, 59.994762992191674, 59.99047553765248, 59.993445083285536, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5754, 4.527302, 2746.417, 792.1424, 3.467541, 2746.773, 593.9611, 9.24793, 5492.25, 792.0571, 6.929912, 5493.62, 795.5551, 6.906854, 5494.821, 596.4939, 9.207678, 5494.843, 99.943, 99.9581, 99.94262, 99.96033, 99.98939, 99.98654
89851.32904000001, 285.59957568914484, 285.02968824251707, 285.05579502656803, 31.345830889169367, 31.54446202100553, 31.51282592054101, 8911.093105541771, 8947.880282577878, 8943.026571907969, 200.0398692401306, 17.423351911322698, 19.158688309381887, 8915.613456399615, 8953.136617620188, 8941.907061768296, 0.9999975072150162, 0.9999978834361377, 0.9999973540722774, 59.98698494339695, 59.98564898464243, 59.98749333003502, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.6609, 4.570491, 2748.058, 796.5588, 3.449306, 2747.567, 591.0881, 9.286217, 5490.547, 793.1834, 6.929176, 5492.709, 793.514, 6.923107, 5493.424, 593.8696, 9.249246, 5492.229, 100.0, 100.0, 99.89364, 99.95932, 99.96304, 99.94224
89853.6986, 285.55469811364793, 285.12426939673765, 285.0103039133708, 31.34901362537469, 31.53817831221685, 31.51720412217348, 8921.383633670965, 8949.06716465572, 8945.590977629256, 194.18440194460777, 19.341075226911926, 18.278987322216835, 8913.486574228438, 8954.627606500488, 8938.713296633812, 0.9999980079836059, 0.9999970347093342, 0.9999977638452547, 59.98330813330143, 59.983129047798265, 59.98141366884068, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6542, 4.527123, 2746.192, 792.0646, 3.467357, 2746.601, 593.9805, 9.247193, 5492.671, 791.3192, 6.940208, 5492.083, 799.5226, 6.873981, 5495.668, 593.79, 9.249429, 5492.224, 99.94506, 99.97233, 99.95028, 99.94265, 100.0, 99.94213
89856.12120000001, 285.58933521201527, 285.11175123018813, 285.1122795588805, 31.338851918722032, 31.506823235003665, 31.507560035645646, 8910.029063427932, 8947.829757646312, 8936.986372806357, 188.24639484031377, 20.916993769144938, 24.475822105375187, 8913.812435055448, 8945.939914348843, 8940.085331842234, 0.9999965718038477, 0.99999772900503, 0.999996975590615, 59.987269718541356, 59.98579593293168, 59.983401203383636, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 612.9827, 4.471441, 2740.294, 785.975, 3.490566, 2743.707, 600.2505, 9.155525, 5495.619, 785.0665, 6.986909, 5485.411, 805.7982, 6.818097, 5494.109, 587.4678, 9.332382, 5482.747, 99.74257, 99.84623, 100.0, 99.81497, 99.97346, 99.76762
89858.49156000001, 285.54249609891633, 285.1089558383229, 284.9667634155357, 31.349279372360833, 31.541151182169326, 31.50339118834465, 8921.690521258786, 8950.70608171437, 8944.870640250761, 194.73424739145048, 19.93788032663724, 22.57622032731456, 8924.434999066782, 8946.662840409692, 8938.196938893234, 0.9999960693670616, 0.9999967494254324, 0.999994861748803, 59.97858189232155, 59.98502401652477, 59.98115853268683, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6542, 4.527123, 2746.303, 792.1813, 3.467357, 2746.721, 593.9805, 9.247377, 5492.566, 791.3387, 6.940392, 5492.194, 799.5226, 6.873798, 5495.833, 593.7701, 9.249063, 5492.177, 99.94909, 99.97233, 99.94837, 99.93648, 100.0, 99.94128
89860.93476, 285.4901299449063, 284.9683476991237, 284.9720508523569, 31.372544293218464, 31.528883708181386, 31.51945348473086, 8922.447836762203, 8930.354203721086, 8942.877840977002, 185.9865985647175, 17.689109496590845, 33.76545607961134, 8923.5880535249, 8934.767524288973, 8945.79727269004, 0.9999939960743881, 0.9999986507164256, 0.9999921579533331, 59.978263242077205, 59.98071167636654, 59.981436290204634, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6345, 4.527123, 2746.298, 792.2008, 3.467173, 2746.713, 593.9805, 9.247009, 5492.677, 785.0665, 6.987277, 5485.463, 799.4844, 6.873981, 5495.547, 594.5853, 9.233315, 5493.785, 99.94507, 99.964, 99.95038, 99.81593, 100.0, 99.97054
89863.29348000001, 285.3257047808439, 284.8445586895619, 284.6806385205821, 31.36065303154038, 31.56267247294523, 31.54881687337684, 8919.837971509034, 8947.669065061302, 8945.52716844145, 194.15947550048895, 14.803099380535173, 18.933797702710763, 8920.173104803187, 8954.583148388445, 8939.438678863089, 0.999997085564606, 0.9999986315878368, 0.9999978254567227, 59.98231701210807, 59.97976444997589, 59.981293875505976, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.3455, 4.577987, 2748.207, 798.4655, 3.44157, 2747.992, 588.3898, 9.313459, 5486.322, 780.406, 7.015408, 5479.887, 796.5088, 6.893157, 5495.591, 596.7523, 9.21372, 5493.748, 100.0, 100.0, 99.82395, 99.71764, 99.99811, 99.96987
89865.67008000001, 285.1653277062693, 284.8284904004278, 284.61500254325836, 31.405798111696424, 31.59467183021901, 31.55957083282012, 8914.274237986489, 8947.865482369933, 8942.818811705965, 198.7922955010947, 20.60141097210726, 20.96031945764662, 8922.694230694407, 8954.303876422364, 8942.471403064026, 0.9999970843942944, 0.9999978558006183, 0.9999965977102737, 59.98245296618441, 59.984467259392865, 59.98425606716936, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6148, 4.52748, 2746.078, 792.2008, 3.466805, 2746.825, 593.9611, 9.247193, 5492.566, 785.0471, 6.987461, 5485.347, 793.247, 6.925481, 5493.533, 593.7701, 9.249063, 5492.178, 99.94089, 99.96809, 99.9493, 99.82007, 99.96595, 99.94544
89868.0678, 285.39008930029667, 284.8900992663191, 284.73121205308354, 31.34712716485, 31.520130792357932, 31.49247963007327, 8916.458958009089, 8948.995448290292, 8934.547281715812, 195.72432932427037, 20.912535103274422, 23.670767209751375, 8923.129862036301, 8941.34634655122, 8937.75406655742, 0.9999961101230311, 0.9999983269975321, 0.9999965356933269, 59.993590177292496, 59.992370736115696, 59.99078809856139, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 611.1098, 4.483399, 2741.378, 786.0529, 3.490197, 2743.533, 599.9593, 9.160311, 5495.746, 791.3387, 6.940392, 5492.136, 786.9523, 6.97333, 5487.7, 587.4678, 9.332748, 5482.566, 99.79238, 99.84209, 100.0, 99.94468, 99.86073, 99.76858
89870.56212, 285.6019551602927, 285.16086274897157, 284.9900953679886, 31.33357107718209, 31.533157665211647, 31.50509315425945, 8914.762460941258, 8949.446026660346, 8945.194472927968, 198.90269356931225, 25.14204375542704, 22.00982552487403, 8913.560835307228, 8946.109136384668, 8938.569292743065, 0.9999954021013668, 0.9999972915573818, 0.99999685648908, 60.001383810111314, 59.999758522827854, 60.00084620619995, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5951, 4.52748, 2746.241, 792.1619, 3.467357, 2746.66, 593.9611, 9.247193, 5492.561, 785.0471, 6.987277, 5485.293, 793.247, 6.925299, 5493.481, 593.79, 9.249429, 5492.217, 99.94124, 99.96207, 99.9493, 99.82106, 99.96291, 99.94336
89872.98416, 285.5420845934529, 284.96804951714404, 284.9318202934322, 31.333353177129435, 31.53726794807256, 31.50941048846847, 8910.288985599196, 8948.655292561009, 8943.60718001854, 191.92822172217473, 20.84088338917536, 24.86041387276873, 8911.261516911918, 8943.850318896217, 8935.009577057648, 0.9999981200147944, 0.9999977229761939, 0.9999981618188778, 60.01202576921548, 60.00633885327306, 60.01325042981567, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6148, 4.526766, 2746.188, 792.1619, 3.467173, 2746.883, 593.9805, 9.247193, 5492.618, 785.0665, 6.987093, 5485.406, 793.247, 6.925299, 5493.423, 593.7701, 9.248696, 5492.634, 99.93898, 99.97019, 99.94823, 99.81806, 99.96603, 99.94339
89875.35956000001, 285.5861381620846, 285.06430823938786, 284.9672788608585, 31.351494170931232, 31.514461615011257, 31.492448755996158, 8913.002764883411, 8946.32665423971, 8942.685319306871, 196.82528435438098, 14.548347262453717, 6.658413561252928, 8917.114090968984, 8956.56464038533, 8933.301313513393, 0.9999983990484627, 0.9999990641854244, 0.9999962360416818, 60.02255838710383, 60.01849690427009, 60.01705300241686, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.3849, 4.577094, 2748.155, 798.5238, 3.44157, 2748.074, 587.691, 9.329842, 5483.872, 779.0467, 7.02644, 5477.5, 797.5961, 6.889687, 5495.054, 597.4482, 9.19724, 5494.62, 100.0, 100.0, 99.7775, 99.67421, 99.99808, 99.9877
89877.7978, 285.4299948557411, 285.0039164625406, 284.9741046585246, 31.345756016829906, 31.561075834681883, 31.498547551751784, 8913.015471620813, 8949.90389408701, 8941.90579176079, 193.47702850175665, 17.622721094307735, 20.76819160087416, 8911.088958060995, 8951.647299234839, 8945.018768576352, 0.9999961770668713, 0.999997013024572, 0.9999973099428627, 60.01972717177831, 60.015181378491754, 60.01332526747122, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6148, 4.526409, 2746.135, 792.2008, 3.467357, 2746.999, 593.9805, 9.247009, 5492.566, 785.0665, 6.986909, 5485.289, 799.2556, 6.874712, 5495.836, 593.8298, 9.249246, 5492.23, 99.94299, 99.96416, 99.94932, 99.81805, 100.0, 99.94225
89880.17912, 285.3862922228866, 285.1111996198705, 284.8809762673494, 31.359561876843532, 31.525030556738834, 31.535650447175406, 8916.286278208932, 8947.250831049583, 8944.082751930586, 195.7738569686071, 20.080836783083214, 18.25473643414307, 8917.10300304233, 8955.65643302916, 8937.378968526264, 0.9999973424509817, 0.9999959817021508, 0.9999978610570689, 60.020895587071024, 60.02054078207559, 60.02061682615126, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 610.6169, 4.489288, 2741.831, 787.0451, 3.487987, 2743.583, 599.3575, 9.16344, 5495.786, 791.3387, 6.940208, 5492.077, 805.7601, 6.81828, 5494.276, 587.4678, 9.332748, 5482.687, 99.81939, 99.8477, 100.0, 99.94255, 99.9745, 99.76872
89882.53424000001, 285.2466616088335, 285.06614429475377, 285.0047042859976, 31.361679063781438, 31.559813432323338, 31.520335956001812, 8906.432101293765, 8955.23559651999, 8945.476973554027, 195.30271768046532, 22.506670917852716, 21.908531863529333, 8915.29113371715, 8959.410935160215, 8947.376706730363, 0.9999972132482833, 0.9999973465835965, 0.9999969553109785, 60.020242515013784, 60.02054034987035, 60.01831265027709, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6148, 4.527302, 2746.193, 792.2008, 3.466989, 2746.601, 593.9999, 9.246641, 5492.626, 785.0665, 6.986909, 5485.406, 799.5035, 6.873798, 5495.724, 593.79, 9.249063, 5492.285, 99.94509, 99.96818, 99.94932, 99.81816, 100.0, 99.94325
89884.91964000001, 285.21097355231944, 284.9416527500926, 284.68654098935446, 31.380715850693704, 31.58423148224795, 31.556304488812174, 8911.246489942312, 8957.156616332664, 8941.720794982466, 196.89357587682014, 25.403233728842224, 21.541831098486, 8922.649089578397, 8959.822960952995, 8943.802168977638, 0.9999976061356061, 0.9999965650489948, 0.999996848321119, 60.01357358151601, 60.01400431929794, 60.01897972632574, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5951, 4.527302, 2746.302, 792.1424, 3.467173, 2746.775, 593.9611, 9.247193, 5492.506, 791.3581, 6.940024, 5491.966, 799.4654, 6.873798, 5495.776, 593.8099, 9.249246, 5492.285, 99.94509, 99.96625, 99.94943, 99.94361, 100.0, 99.94225
89887.3512, 285.2239936186946, 284.83530536130405, 284.67218247712196, 31.384266489888365, 31.570290345295337, 31.5470164297258, 8917.213768826854, 8950.050073678507, 8941.523938715138, 195.14828839556708, 7.286959233213111, 7.315282744758406, 8919.572513770294, 8955.4885052679, 8942.600283730078, 0.9999995900427687, 0.9999987377801343, 0.9999994695430476, 60.010479866602225, 60.00888846582326, 60.00936008263205, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.3652, 4.57763, 2748.316, 798.446, 3.441754, 2748.19, 587.6328, 9.329842, 5483.054, 797.6108, 6.890013, 5495.525, 793.3043, 6.924751, 5493.904, 599.1381, 9.171969, 5495.252, 100.0, 100.0, 99.77526, 100.0, 99.96426, 99.99724
89889.75848, 285.14997100187793, 284.9596116409675, 284.7549920251546, 31.38140890217604, 31.537668639105245, 31.54356412532365, 8919.806933899354, 8956.055046477297, 8942.820922222967, 197.8504934802204, 21.73755739742478, 18.076636397110633, 8920.333978651199, 8956.039874546514, 8939.716114371395, 0.9999977966255624, 0.9999972802626197, 0.9999979882198576, 60.010441990154476, 60.010704279915956, 60.01107634840193, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6937, 4.527302, 2746.303, 792.1813, 3.466989, 2746.546, 593.9611, 9.246825, 5492.619, 791.3581, 6.940392, 5492.194, 795.5169, 6.910324, 5493.979, 593.79, 9.249612, 5492.284, 99.94908, 99.9601, 99.94932, 99.9416, 99.98338, 99.94213
89892.18488, 285.29666056959996, 285.10465226406734, 284.9539034858382, 31.354613813694925, 31.517788164552694, 31.513510846369957, 8898.267893951199, 8942.66207188139, 8934.523055193544, 192.34986051406895, 29.25600388888222, 20.107347255931018, 8904.209246855547, 8942.607456769712, 8934.213736663887, 0.9999977930854942, 0.999995587517102, 0.9999980578896789, 60.009722176233794, 60.010543925768076, 60.012094646331306, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 607.8372, 4.509276, 2744.515, 789.0879, 3.480619, 2744.513, 597.8046, 9.192892, 5495.427, 785.4354, 6.986542, 5485.464, 786.9523, 6.97333, 5487.592, 587.4678, 9.332565, 5482.681, 99.88401, 99.87884, 100.0, 99.8211, 99.86076, 99.76848
89894.52368000001, 285.24205740219156, 284.9043501915812, 284.93770169441126, 31.384419426435056, 31.541691724123925, 31.531822096376555, 8918.063398941942, 8948.465090994125, 8945.944725029332, 194.43482498254525, 25.880635891283873, 16.53482984473021, 8909.926172335241, 8956.371858985118, 8942.268563298747, 0.9999971587130607, 0.9999956161558392, 0.9999977201782361, 60.013371304233544, 60.00976364281478, 60.0105502837562, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 607.4626, 4.525874, 2746.192, 792.1619, 3.467357, 2746.77, 593.9805, 9.246825, 5492.506, 791.3387, 6.940392, 5492.078, 793.247, 6.924933, 5493.476, 593.8099, 9.249429, 5492.29, 99.94505, 99.96412, 99.94727, 99.94051, 99.96491, 99.94323
89896.86352000001, 285.2602988681593, 285.01243815133836, 284.8862897000872, 31.368696934164323, 31.578010586243938, 31.550318321732057, 8914.884940327174, 8957.52089790432, 8944.71916590496, 191.89309788759147, 22.796595201508353, 18.808195459818364, 8918.61060187061, 8955.444437331964, 8948.650372492248, 0.9999985591207718, 0.9999964435821781, 0.9999967727232925, 60.0160874052092, 60.014271157314454, 60.014955122557005, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.674, 4.527123, 2746.079, 792.1813, 3.466989, 2746.828, 593.9611, 9.247193, 5492.508, 791.3387, 6.940024, 5492.082, 793.228, 6.925299, 5493.259, 593.7701, 9.249612, 5492.224, 99.94298, 99.96818, 99.9473, 99.94054, 99.96097, 99.94334
89899.25528000001, 285.2194849420472, 285.0425867085264, 284.9074247486013, 31.390763336112276, 31.58020663962213, 31.535070775716076, 8918.111174456153, 8953.006683751057, 8939.204964882398, 197.2188333664476, 16.61427981887573, 11.212716792884066, 8919.157343665176, 8948.44781251748, 8940.857414105853, 0.9999980773943528, 0.9999989438633397, 0.9999990013195679, 60.011375137441355, 60.01141841481067, 60.010645611893224, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.3061, 4.577451, 2748.097, 798.4849, 3.44157, 2748.19, 587.6716, 9.33021, 5483.118, 797.6497, 6.889462, 5495.636, 799.5226, 6.873798, 5495.78, 600.0526, 9.158236, 5495.581, 100.0, 100.0, 99.77646, 100.0, 100.0, 100.0
89901.67208, 285.18509857149814, 284.89590068772173, 284.89279527642503, 31.398681725100097, 31.54525319616816, 31.538580976074638, 8916.045442421198, 8953.217076306304, 8944.519322951046, 194.037647911725, 25.719939884048472, 21.34337717362223, 8917.255825815822, 8955.480531485784, 8948.823353671925, 0.9999985937934542, 0.9999960387676025, 0.9999982114786852, 60.0082650368164, 60.00768005822754, 60.008895592222, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5359, 4.526945, 2746.193, 792.1813, 3.467173, 2746.658, 593.9611, 9.247193, 5492.625, 791.3387, 6.940392, 5492.364, 793.247, 6.925481, 5493.646, 593.79, 9.249429, 5492.291, 99.94107, 99.96006, 99.9493, 99.94468, 99.963, 99.94237
89904.08820000001, 284.9672179190857, 284.8498733038116, 284.9206408386864, 31.379664356481673, 31.524704294383355, 31.495240430924035, 8905.284119640675, 8943.28723488038, 8936.979086861653, 191.2385286056027, 32.38067007517384, 16.7364583240942, 8900.269969245242, 8953.591045802079, 8941.532407829262, 0.9999981072469518, 0.9999950050197046, 0.9999977158301767, 60.01403228141365, 60.01369154016231, 60.01139182081295, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6345, 4.526766, 2746.14, 792.1035, 3.468462, 2746.072, 595.3975, 9.222343, 5494.544, 788.3288, 6.963191, 5488.312, 788.8598, 6.959267, 5489.187, 588.3624, 9.32872, 5482.995, 99.94316, 99.95718, 99.97624, 99.87922, 99.88686, 99.77419
89906.49156000001, 284.8146810843636, 284.84879889855205, 284.72444263202397, 31.37990378816381, 31.55029168409761, 31.55462775398297, 8902.102369871087, 8958.409203221994, 8946.622168925736, 194.50940570274543, 29.660394712927655, 19.11944235774172, 8896.165993651564, 8962.66276632194, 8946.7210085036, 0.9999979071116744, 0.99999500598428, 0.9999982455297938, 60.01042157568734, 60.0092422059437, 60.01063166400322, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 610.4198, 4.498747, 2743.997, 790.0801, 3.474356, 2746.32, 594.7764, 9.241855, 5492.473, 791.3192, 6.940024, 5492.247, 793.247, 6.924933, 5493.31, 593.79, 9.249246, 5492.224, 99.86516, 99.94567, 99.94666, 99.9385, 99.9619, 99.94213
89908.86492, 285.0110181385233, 284.9321454233884, 284.7541544797894, 31.402659879996747, 31.563706851774285, 31.540076887946245, 8911.771882218547, 8960.63145076884, 8952.384388003167, 196.63243813746976, 26.22935925715545, 19.79904269780991, 8913.190106672992, 8946.73603717631, 8941.519028883204, 0.9999984019234447, 0.9999954639005993, 0.9999981260453438, 60.01189557223331, 60.01043634401038, 60.01435923850594, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5162, 4.528016, 2746.246, 792.2008, 3.467357, 2746.657, 593.9805, 9.247193, 5492.619, 791.3192, 6.940208, 5492.082, 793.2089, 6.925116, 5493.258, 593.79, 9.249063, 5492.231, 99.94717, 99.96198, 99.9493, 99.93955, 99.96095, 99.94323
89911.23412000001, 284.84650031858195, 284.8663258522912, 284.7156792940787, 31.374587367866546, 31.569090150478203, 31.535198428530858, 8911.976550052206, 8954.392524712184, 8944.398379806093, 194.81566583533822, 18.51937668643336, 14.320957907868433, 8905.942847565728, 8960.238082416441, 8946.58052962698, 0.9999998701324231, 0.9999975876613331, 0.9999996679415657, 60.01013369892012, 60.00995772302537, 60.00831446560526, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 600.3455, 4.577987, 2748.098, 798.5044, 3.441385, 2748.02, 587.6716, 9.330026, 5483.118, 797.6302, 6.88983, 5495.413, 799.5226, 6.873798, 5495.676, 600.0327, 9.158236, 5495.642, 100.0, 100.0, 99.77644, 100.0, 100.0, 100.0
89913.63348, 285.3356036789611, 284.62631271521974, 284.85423365817013, 31.384109578524402, 31.53371718464057, 31.514215871904963, 8903.614337509798, 8950.227591789519, 8946.511558619859, 192.07816447660298, 21.95001034516281, 11.678407682126817, 8909.527620310646, 8955.199669398111, 8949.519584215335, 0.9999988707302931, 0.9999958567029748, 0.9999986052819373, 60.008522028860874, 60.00817894098666, 60.01063101152812, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.6148, 4.52748, 2746.412, 792.1813, 3.467173, 2746.775, 593.9805, 9.247561, 5492.619, 791.3387, 6.940208, 5492.136, 793.228, 6.924933, 5493.15, 593.79, 9.249612, 5492.224, 99.94089, 99.96207, 99.94932, 99.94053, 99.96491, 99.94213
89916.0684, 285.1281600703447, 285.02307999165555, 284.9197701412239, 31.35167145015019, 31.517358895805433, 31.51768520583121, 8904.023632431219, 8946.100180410516, 8944.389558893057, 193.5298766237529, 23.02186616675135, 21.584584647596643, 8905.631658917733, 8951.541627943887, 8935.683363887138, 0.9999973306215871, 0.9999952079840039, 0.9999976004857521, 60.008159563856, 60.00881135058729, 60.007984870824295, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 600 800 800 600], 5500.0, [], 606.5557, 4.526231, 2746.413, 792.1813, 3.466805, 2746.716, 593.9611, 9.247377, 5493.054, 790.3483, 6.950872, 5490.256, 791.3205, 6.943196, 5490.926, 590.3903, 9.303083, 5485.967, 99.94302, 99.95981, 99.94943, 99.91865, 99.91852, 99.84041
