TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
91435.06444, 284.744838430028, 284.59253818115315, 284.60775115528685, 31.335295876758256, 31.533221871236673, 31.498184682559156, 8895.11441723885, 8936.50338957877, 8932.036137598636, 194.64901554208055, 26.251841972361944, 17.49522677350842, 8898.247444707153, 8936.599458605806, 8938.765300414065, 0.9999978707774463, 0.9999965089662172, 0.9999983075566192, 60.00274337988214, 59.99924503586449, 60.00096642030136, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 609.8086, 4.503209, 2744.738, 793.3681, 3.464778, 2746.378, 823.681, 6.630226, 5461.081, 613.5424, 8.92961, 5478.368, 594.9651, 9.23351, 5493.335, 827.3546, 6.592723, 5454.669, 99.89214, 99.99629, 99.40286, 99.68893, 99.96235, 99.26393
91437.42992000001, 284.60914865213044, 284.6657536698232, 284.7086640079751, 31.39385452765732, 31.5753394629654, 31.562354729573034, 8900.840326978992, 8955.969993836354, 8947.245814302303, 189.30327117620774, 31.8127398339675, 18.590477927556094, 8906.118609697136, 8953.352826128426, 8950.770170097718, 0.9999978523218677, 0.9999956515621626, 0.9999984550799377, 60.00765716378363, 60.004994301611816, 60.005644809747416, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.6027, 4.483399, 2742.05, 797.0063, 3.447648, 2747.829, 819.5075, 6.681951, 5475.581, 607.6003, 9.036251, 5490.456, 601.0118, 9.143292, 5495.497, 821.0125, 6.664872, 5471.905, 99.7943, 100.0, 99.64336, 99.91292, 100.0, 99.57747
91439.78416000001, 284.7941183018637, 284.61757399932327, 284.7118233801268, 31.382420823015504, 31.589790778164623, 31.561266993053827, 8906.990278232392, 8956.02529462499, 8947.948591377732, 191.890478612052, 25.178379222222247, 15.889833452060884, 8911.639074948147, 8952.666696313145, 8947.602257517412, 0.9999978741721921, 0.9999953829535533, 0.9999982850641005, 60.008006502311154, 60.007721442443675, 60.009875401126834, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3728, 4.537474, 2747.002, 790.6638, 3.472883, 2745.963, 819.4881, 6.681951, 5475.861, 607.542, 9.036435, 5490.508, 601.0309, 9.143476, 5495.596, 821.0125, 6.664872, 5472.014, 99.97453, 99.91422, 99.64438, 99.91199, 100.0, 99.57655
91442.20180000001, 284.8416265846911, 284.62007577126997, 284.6611556458492, 31.374254896047702, 31.54457875208584, 31.509281780623716, 8900.014153267348, 8945.654650318058, 8941.487205980728, 191.7740318511469, 30.403446157436065, 19.427729494187588, 8902.11830620084, 8947.941126096972, 8939.911870373033, 0.9999977103106171, 0.9999930490065202, 0.9999972726589391, 60.01394748098822, 60.012520274556444, 60.01464703027005, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 599.1035, 4.586374, 2748.299, 784.3018, 3.496276, 2742.342, 813.2763, 6.746745, 5487.401, 601.3669, 9.138846, 5495.49, 607.44, 9.039196, 5490.842, 814.8096, 6.730978, 5484.505, 100.0, 99.81907, 99.85438, 100.0, 99.91693, 99.80168
91444.58708000001, 284.9054705805911, 284.7205854299582, 284.7795556448232, 31.392842904173207, 31.572576731910953, 31.55953534998992, 8907.702413103278, 8957.09347240506, 8956.559482310156, 189.9495120859001, 23.877306991395017, 13.492951803058077, 8910.68921664405, 8951.079468755954, 8953.625319977518, 0.9999980857360139, 0.9999968204210178, 0.9999979843474763, 60.01209048284682, 60.0128749783701, 60.014506864931604, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3334, 4.537474, 2746.945, 790.4109, 3.473436, 2745.453, 819.6046, 6.681214, 5475.865, 607.6003, 9.036251, 5490.567, 600.9927, 9.143476, 5495.6, 821.0721, 6.663957, 5472.137, 99.97454, 99.92558, 99.64445, 99.90889, 100.0, 99.5723
91446.99780000001, 284.8005212069146, 284.672746998384, 284.7069083506179, 31.335144826126136, 31.513056382302985, 31.486953894773535, 8886.085207455333, 8930.118646815921, 8931.75179653884, 189.34331148138426, 29.370973653363308, 19.700324371908664, 8896.136654455162, 8936.012993606082, 8930.762737824676, 0.9999975816214404, 0.9999961441399481, 0.9999978250450604, 60.01801222290322, 60.015695845160536, 60.02003273818955, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.2939, 4.537296, 2747.002, 790.9751, 3.471409, 2746.613, 820.4587, 6.667409, 5471.337, 610.3383, 8.980724, 5483.684, 596.9871, 9.212143, 5494.178, 827.2354, 6.591807, 5454.432, 99.96654, 99.94428, 99.56205, 99.78673, 99.98241, 99.25032
91449.39548, 284.8239714451328, 284.77104376515524, 284.71924012976933, 31.397488368283025, 31.568682353095074, 31.566646006187845, 8909.746728520502, 8957.113024354307, 8950.00544066894, 190.45754110601274, 21.858529776817704, 15.906371958871546, 8909.054249338113, 8958.089872223109, 8945.454054191194, 0.9999987182401666, 0.9999956243357797, 0.999997678970924, 60.015486903384925, 60.01302665673443, 60.01381224477188, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 608.33, 4.512132, 2745.676, 792.3953, 3.469015, 2745.73, 820.4393, 6.671643, 5475.189, 607.5614, 9.036618, 5490.514, 601.0118, 9.14311, 5495.49, 821.1318, 6.663407, 5472.25, 99.91573, 99.92822, 99.62818, 99.9109, 100.0, 99.56918
91451.79976000001, 284.8391021499979, 284.7324055702649, 284.74341889128567, 31.382571033577292, 31.548259364640654, 31.543544908109652, 8903.938613521475, 8945.262446993775, 8951.070332246172, 191.22987397220368, 24.508992670937914, 19.759290853331095, 8912.295206043327, 8954.944982343013, 8945.038056430218, 0.9999969130230703, 0.999996204110705, 0.9999984220135272, 60.00923129258131, 60.00845321356462, 60.0105389341046, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7012, 4.48215, 2741.888, 796.9869, 3.447832, 2747.823, 819.624, 6.682503, 5475.922, 607.6003, 9.036802, 5490.515, 600.9927, 9.14311, 5495.504, 821.0721, 6.663041, 5472.131, 99.77414, 100.0, 99.64549, 99.9109, 100.0, 99.5765
91454.19320000001, 284.9420131117586, 284.75950232936935, 284.78005836862894, 31.348089539572694, 31.525188723565712, 31.502486843195385, 8887.352917440217, 8937.815698099066, 8931.971591601698, 191.42642045461977, 33.53790003468521, 18.83184891926203, 8896.256142494873, 8943.920733810231, 8943.215181184109, 0.9999975456602581, 0.9999965751751543, 0.9999973138691356, 60.00963326737924, 60.01048247980662, 60.0055374545196, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 618.1282, 4.420578, 2732.277, 803.2126, 3.420939, 2747.885, 813.2568, 6.747665, 5486.449, 601.4058, 9.13756, 5495.484, 607.3828, 9.039378, 5490.683, 814.9487, 6.729147, 5484.212, 99.43861, 100.0, 99.85229, 100.0, 99.91709, 99.80165
91456.5948, 284.85993989352056, 284.7470297185428, 284.7423609645842, 31.386642427476286, 31.571773200733276, 31.5408240519231, 8910.970613384734, 8956.39154407087, 8948.598823525524, 192.38642394830583, 23.155366093525117, 17.26516229776371, 8914.145363788102, 8950.185200725857, 8944.418360921518, 0.9999976178608823, 0.9999955253438971, 0.999998250891403, 60.00063603274763, 60.002213005230324, 60.00228595634783, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7012, 4.483042, 2741.715, 797.0063, 3.447832, 2748.052, 819.5463, 6.682319, 5475.864, 607.542, 9.036251, 5490.62, 600.9927, 9.14311, 5495.442, 821.1318, 6.664323, 5471.899, 99.78212, 100.0, 99.64545, 99.91295, 100.0, 99.57652
91458.96552000001, 284.91894071180434, 284.8259580143551, 284.7681314993856, 31.316851873131014, 31.507821437532694, 31.48445420456382, 8891.923457532655, 8942.024776899569, 8930.779490148594, 191.4864823068915, 24.140005171786925, 16.98602907145505, 8893.760322796332, 8932.864394957425, 8929.177599150964, 0.9999976004936276, 0.9999958984310707, 0.9999976074523812, 60.003561908383226, 60.005974966857714, 60.00554078332658, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7209, 4.482506, 2741.663, 796.9869, 3.448016, 2748.054, 819.5851, 6.68103, 5474.41, 608.8042, 9.01529, 5487.852, 598.8564, 9.185114, 5495.021, 824.2532, 6.621106, 5460.858, 99.7802, 100.0, 99.63533, 99.86258, 99.99886, 99.37137
91461.36636000001, 284.898437171953, 284.7386183502851, 284.807581946357, 31.388780161799172, 31.574110902854322, 31.546889745813697, 8910.272760034975, 8953.004875556333, 8950.381248142554, 188.6687606342516, 26.73194920529977, 18.589814319230754, 8908.45502495671, 8944.182835802432, 8948.054486751651, 0.9999981355258971, 0.9999957160428697, 0.9999979466876796, 60.00815640582913, 60.00697246495701, 60.00856176134777, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 606.2994, 4.526052, 2745.781, 793.5043, 3.462384, 2747.021, 822.7493, 6.653051, 5470.662, 608.5518, 9.025035, 5490.216, 600.8401, 9.144388, 5495.438, 821.1119, 6.663957, 5472.132, 99.94494, 99.97521, 99.5324, 99.89417, 100.0, 99.57652
91463.7062, 284.8453348003752, 284.75139215010154, 284.76868065972457, 31.386446160567136, 31.58724997579624, 31.563361869035454, 8906.66351415705, 8951.921559100856, 8948.700587192283, 187.86024494815956, 24.70407938124646, 17.635003452313413, 8912.587552534793, 8945.08395890672, 8956.312310687184, 0.9999989096083975, 0.9999961432180735, 0.9999980696515233, 60.01083177298265, 60.012081629061846, 60.013395772367666, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 606.5557, 4.52748, 2746.429, 796.9869, 3.448016, 2748.106, 819.391, 6.683239, 5475.75, 607.5226, 9.036618, 5490.625, 600.9736, 9.144023, 5495.489, 821.0721, 6.664689, 5471.96, 99.95366, 100.0, 99.64237, 99.91198, 100.0, 99.5734
91466.08364000001, 284.83187494933236, 284.72692608139556, 284.8161542104288, 31.34216264734871, 31.562938743790024, 31.53117607455855, 8902.579893387814, 8944.158180339386, 8938.952130523487, 192.41058970637368, 30.2235490975047, 19.445478377124346, 8903.694494059271, 8949.817540094984, 8944.837786926002, 0.9999961108978216, 0.9999940243071636, 0.9999970520461424, 60.0124510062475, 60.01361796949296, 60.01503769018271, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 599.1627, 4.586374, 2748.027, 803.271, 3.421124, 2747.818, 813.2568, 6.746561, 5487.23, 601.3281, 9.138111, 5495.437, 607.3828, 9.039743, 5490.78, 814.7499, 6.731894, 5484.212, 100.0, 100.0, 99.85127, 100.0, 99.91586, 99.80995
91468.48628000001, 284.86769335667617, 284.70684785556324, 284.6901941433669, 31.404132401544388, 31.586976338300232, 31.558049893854474, 8903.017503243174, 8954.647455972377, 8952.548147172443, 193.36071563044834, 29.157438652776364, 20.716790810279804, 8899.471265831458, 8956.70957184982, 8955.639206620594, 0.9999977190320608, 0.9999954279806654, 0.9999983300341334, 60.01628173750421, 60.014798072988356, 60.02035529879444, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3925, 4.537474, 2746.945, 796.9674, 3.447832, 2747.887, 819.5463, 6.683055, 5475.92, 607.5614, 9.036618, 5490.397, 601.0118, 9.143476, 5495.489, 821.0324, 6.664872, 5472.188, 99.96446, 100.0, 99.64545, 99.91306, 100.0, 99.57547
91470.84828, 284.7675237647281, 284.73780768518645, 284.8191089779964, 31.372939464834307, 31.509092193805326, 31.52685623349733, 8900.482981216674, 8946.423624492658, 8940.923607442523, 191.33868830969686, 23.606446460770712, 21.15723223860664, 8895.5926787824, 8934.793998911173, 8932.483977134862, 0.9999988215176777, 0.9999963910010283, 0.9999970404990777, 60.01703907766076, 60.01589954359164, 60.0169889881232, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3334, 4.536939, 2746.893, 797.0258, 3.447832, 2748.052, 819.4687, 6.682135, 5475.917, 607.6003, 9.036618, 5490.62, 600.9736, 9.144206, 5495.552, 821.3306, 6.655899, 5469.674, 99.97457, 100.0, 99.64345, 99.91092, 100.0, 99.54219
91473.27320000001, 284.8206582222552, 284.6614306308569, 284.64276059592305, 31.38956136121458, 31.583070430043033, 31.57377847904688, 8903.4273086099, 8952.519716833991, 8943.845513642696, 189.40686408069126, 26.13124778700194, 17.579347651187163, 8914.909137050228, 8951.588391035253, 8952.603035425102, 0.9999981399317858, 0.9999961548536492, 0.999998173411624, 60.01821674793858, 60.016921489916946, 60.017561914442446, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.6421, 4.483042, 2742.05, 790.7027, 3.473251, 2746.7, 825.4863, 6.619918, 5462.874, 611.5616, 8.972634, 5485.312, 597.4448, 9.187854, 5495.532, 823.2591, 6.646743, 5469.042, 99.79239, 99.92384, 99.38658, 99.79406, 100.0, 99.52029
91475.74144000001, 284.7565098689049, 284.6574928724758, 284.6794132294262, 31.387525470955744, 31.593076681778456, 31.552860936271426, 8901.548146278092, 8950.393394501025, 8946.959422423699, 190.495378473222, 25.97950302137656, 18.148028851648633, 8908.791349779183, 8957.708776417927, 8949.831857354862, 0.9999978703674445, 0.9999961792039825, 0.9999972533169733, 60.024010732056176, 60.027499948806955, 60.0245049354731, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 607.9357, 4.515701, 2745.028, 797.0063, 3.447648, 2747.879, 819.4493, 6.682135, 5475.98, 607.5809, 9.036986, 5490.574, 601.0499, 9.142745, 5495.489, 821.0522, 6.664872, 5471.786, 99.9027, 100.0, 99.64654, 99.91292, 100.0, 99.57756
91478.14248000001, 284.750713042722, 284.7088737294712, 284.67334307614436, 31.335368434443733, 31.53071198321063, 31.51874086072382, 8900.35070428763, 8943.770596614686, 8941.167185429971, 189.18964758756647, 29.332778680098045, 22.2539205030198, 8902.179002490086, 8944.93658132609, 8936.364133950176, 0.9999984956934396, 0.9999957108271608, 0.9999979082999347, 60.026024178976876, 60.027637371245795, 60.026194801900004, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 617.2608, 4.423255, 2732.549, 803.1932, 3.420939, 2747.831, 812.8881, 6.750794, 5487.564, 601.3863, 9.138479, 5495.498, 607.44, 9.039196, 5490.743, 814.7897, 6.73226, 5484.268, 99.45891, 100.0, 99.85123, 100.0, 99.91797, 99.80265
91480.53716, 284.7381769460375, 284.64627731464697, 284.7958368546278, 31.38731875555288, 31.589199816689362, 31.555991880389108, 8906.542284277482, 8959.229231883555, 8951.875583663304, 189.00950224614053, 26.190704921444194, 16.043854970880943, 8903.234489319047, 8946.548335611853, 8947.08017539592, 0.9999981570308266, 0.9999956318960684, 0.9999973589186597, 60.02218841474924, 60.02321207381374, 60.02336170474539, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.6618, 4.482506, 2741.888, 796.9869, 3.447832, 2748.219, 819.624, 6.680662, 5475.81, 607.5809, 9.036067, 5490.514, 600.9927, 9.143658, 5495.331, 821.092, 6.663224, 5471.961, 99.78617, 100.0, 99.64141, 99.91388, 100.0, 99.5692
91482.90712, 284.86435493107354, 284.69013133335176, 284.7083863553687, 31.374178224987347, 31.557368980351203, 31.541089869423693, 8895.5609145568, 8940.88459907323, 8942.189028585071, 185.54719472864963, 27.137534808210148, 20.115429888162907, 8890.110885636414, 8938.06052858126, 8939.545157199289, 0.9999975172561122, 0.9999943918289339, 0.9999978550591864, 60.01765480043916, 60.02203650485333, 60.021345623991984, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.6618, 4.482506, 2741.884, 797.0063, 3.447832, 2748.054, 819.4104, 6.682871, 5475.917, 607.5614, 9.036251, 5490.501, 600.9927, 9.143476, 5495.441, 820.9728, 6.665055, 5472.133, 99.78825, 100.0, 99.64541, 99.9121, 99.99961, 99.57654
91485.30840000001, 284.7462075226233, 284.7075512856372, 284.7217774844121, 31.398275686750214, 31.547344260955516, 31.560092574548566, 8905.837702189689, 8960.031983632074, 8951.924198306615, 191.14967179076257, 25.217199109164085, 20.727893856543233, 8910.483695109871, 8953.11552140066, 8954.89670128461, 0.9999985000448716, 0.9999944383340814, 0.9999979906697471, 60.01931707235679, 60.01615335911258, 60.019970716282884, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.4122, 4.536939, 2746.845, 790.6249, 3.47233, 2746.129, 825.8746, 6.611635, 5460.574, 613.1345, 8.946342, 5481.819, 596.3766, 9.203377, 5495.015, 824.4719, 6.631361, 5466.295, 99.97645, 99.94277, 99.35086, 99.75279, 99.99014, 99.47031
91487.65956000001, 284.8374750614846, 284.76090078948465, 284.66501978398566, 31.40643956710768, 31.57255464392638, 31.568797493587184, 8905.195412050496, 8954.384718650423, 8948.606796681579, 187.54160402621756, 29.143305963869693, 17.294837283119705, 8915.86497837955, 8952.102833162784, 8947.463999741622, 0.9999984705434205, 0.9999950589902558, 0.999997734509283, 60.02112095033258, 60.01904799181014, 60.02126166569093, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.2084, 4.486433, 2743.261, 797.0063, 3.447648, 2748.17, 819.5851, 6.680846, 5475.639, 607.5809, 9.036618, 5490.567, 601.0309, 9.143292, 5495.557, 821.0522, 6.664506, 5472.246, 99.83168, 100.0, 99.64556, 99.91198, 100.0, 99.57859
91490.04968000001, 284.78238119425833, 284.7517303467809, 284.7583271111863, 31.36661811682379, 31.563449368503953, 31.50719234689556, 8905.260780781817, 8936.698444217702, 8938.405160698412, 191.46655934412547, 30.835365653048484, 16.492578052043427, 8906.45266030726, 8947.299223816543, 8942.140041698183, 0.9999975167335337, 0.999994071118557, 0.9999980351348416, 60.02395186232471, 60.022381961082985, 60.02746567280338, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 602.2382, 4.562817, 2747.72, 801.1114, 3.42886, 2748.284, 812.8492, 6.750794, 5487.675, 601.4058, 9.13756, 5495.439, 607.4209, 9.039196, 5490.791, 814.233, 6.734457, 5484.667, 100.0, 100.0, 99.86442, 100.0, 99.91605, 99.80463
91492.403, 284.9026503691707, 284.6524568967326, 284.8483003136746, 31.390088705757524, 31.571233287090497, 31.554500307272598, 8905.027965288917, 8953.320733543958, 8950.368363271034, 188.45042621613993, 24.240005892434056, 20.752041884494247, 8914.415493304166, 8955.906918869392, 8954.176454879302, 0.99999803338014, 0.9999953169013228, 0.9999983334684519, 60.02342963931096, 60.02493648784902, 60.02401880215078, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.4122, 4.536939, 2746.84, 797.0452, 3.448016, 2747.995, 819.6046, 6.680662, 5475.75, 607.5614, 9.036618, 5490.573, 601.0499, 9.14311, 5495.648, 821.1119, 6.66359, 5471.674, 99.96862, 100.0, 99.64237, 99.91295, 100.0, 99.56819
91494.84764, 284.8074084612235, 284.8182689090033, 284.8464798286443, 31.39096020262762, 31.553198213276037, 31.555005585969635, 8899.809270584352, 8950.329195921997, 8948.839260510827, 194.64659316176267, 28.670414420008456, 18.45216719972086, 8903.50636981452, 8954.436501890546, 8947.823500260813, 0.9999979342874555, 0.9999960802510944, 0.9999986769776091, 60.028843323747296, 60.031633900084515, 60.031612284289785, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3925, 4.536939, 2746.835, 797.0452, 3.447832, 2747.994, 819.5657, 6.682319, 5476.084, 607.5809, 9.036802, 5490.679, 601.0118, 9.144023, 5495.497, 821.092, 6.664323, 5472.245, 99.97263, 100.0, 99.64543, 99.91402, 100.0, 99.5723
91497.30684, 284.84660427486045, 284.85560543898765, 284.90819044541286, 31.38357746140653, 31.56762454478029, 31.53056535648605, 8909.895628539816, 8943.243083661015, 8949.796864585038, 188.20202683623393, 27.046904749723353, 20.62266106144898, 8906.882107606047, 8946.44325533613, 8942.80167549116, 0.9999980699586101, 0.999995778576087, 0.9999984041129203, 60.03022140656273, 60.030693400523695, 60.0275778534321, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.6618, 4.482506, 2741.936, 790.586, 3.473436, 2745.674, 825.8552, 6.609978, 5459.391, 613.62, 8.927588, 5478.374, 594.8506, 9.234606, 5493.561, 826.4003, 6.60902, 5460.515, 99.78616, 99.94127, 99.34467, 99.68999, 99.96646, 99.36513
91499.73468000001, 284.86283404629364, 284.73582683118366, 284.96470343210655, 31.400710072772586, 31.54526351281724, 31.54912122123759, 8893.327010937031, 8950.375662969009, 8948.573179903793, 188.68165372736985, 26.74426875950485, 17.906629610870596, 8903.447321307605, 8956.457406922576, 8951.710722704578, 0.9999978235219614, 0.9999961391967032, 0.9999983286793767, 60.02919335736036, 60.0280469756096, 60.02847559741092, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3728, 4.537653, 2746.949, 796.9869, 3.447832, 2747.883, 819.391, 6.682135, 5475.866, 607.5614, 9.036251, 5490.62, 601.0309, 9.143292, 5495.498, 821.0522, 6.664689, 5471.849, 99.97453, 100.0, 99.6445, 99.90982, 100.0, 99.57332
91502.10696, 284.85939633267515, 284.7289337256244, 284.8112841762888, 31.360340924632858, 31.531242553021976, 31.520246422218587, 8892.613713212451, 8936.752883782412, 8942.594564833338, 191.43592564640153, 26.318247816957864, 17.043972784974358, 8893.988995171147, 8938.730844617467, 8939.049824100548, 0.999997243894712, 0.999994503838864, 0.9999974208334871, 60.0286252485279, 60.029119065710624, 60.02801462917402, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 613.2982, 4.461626, 2738.024, 800.0414, 3.433096, 2748.323, 813.1016, 6.747113, 5487.228, 601.9301, 9.137008, 5495.511, 607.44, 9.039561, 5490.834, 814.0342, 6.737754, 5485.067, 99.66647, 100.0, 99.84729, 100.0, 99.91498, 99.8119
91504.51904000001, 284.8716827440471, 284.835583291971, 284.7753375119974, 31.380131564963158, 31.55401142621074, 31.546403807682196, 8905.639741526584, 8948.006376643722, 8956.154716408808, 191.99042256200028, 29.036257003441605, 19.28330497562274, 8903.400113168926, 8956.917188445095, 8945.403995464541, 0.9999981581671432, 0.9999946798784621, 0.9999973654578637, 60.0281620148106, 60.02806328044839, 60.03116604893781, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 612.3124, 4.480721, 2741.773, 797.0063, 3.448016, 2747.936, 820.0122, 6.677533, 5475.366, 607.5614, 9.036802, 5490.626, 600.9927, 9.143841, 5495.441, 821.1119, 6.66414, 5472.074, 99.78422, 100.0, 99.64036, 99.91294, 100.0, 99.57232
91506.9134, 284.6963903586196, 284.7823474385266, 284.9436780590728, 31.37306593921868, 31.561559648952464, 31.53511910097903, 8903.95278270435, 8954.743658684443, 8953.497387280615, 188.89448530663503, 24.39038065027171, 16.87101933651519, 8907.969748303029, 8949.090387301247, 8950.706449388283, 0.9999976299576963, 0.9999959015435655, 0.9999983416064958, 60.02846246643939, 60.026028077088945, 60.025201844882986, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.6027, 4.481971, 2741.664, 796.9869, 3.448016, 2748.106, 819.4687, 6.681214, 5475.92, 607.5809, 9.036618, 5490.619, 601.0309, 9.14311, 5495.382, 821.0721, 6.66414, 5472.018, 99.78424, 100.0, 99.64545, 99.91304, 100.0, 99.57445
91509.26216000001, 284.85176789115303, 284.68664882293984, 284.9202437985636, 31.357675665984015, 31.537597482374128, 31.50458550001767, 8895.777392755883, 8942.219205832436, 8937.558894010861, 186.9962192384853, 27.36030537635088, 15.233019747296112, 8905.65671202378, 8943.998258392796, 8944.229839261756, 0.9999981471784172, 0.9999961333592722, 0.9999978411907725, 60.025875340993245, 60.02559158908688, 60.02571908853132, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3531, 4.537653, 2747.008, 790.7027, 3.473251, 2746.013, 825.8746, 6.61053, 5459.445, 613.6394, 8.927588, 5478.368, 594.8888, 9.233875, 5493.328, 827.454, 6.592906, 5455.296, 99.96461, 99.93854, 99.34164, 99.69, 99.96222, 99.25653
91511.65192, 284.8223530092796, 284.6123168692745, 284.7952200373272, 31.399811269715343, 31.591227676947625, 31.547545860945526, 8907.277505163749, 8954.915980138421, 8955.31160557927, 189.6964642752182, 27.83496932387152, 17.14107213301213, 8913.679555779965, 8961.673768060968, 8951.188907306412, 0.9999970191726599, 0.9999967457176651, 0.9999987713321968, 60.02337453186723, 60.01815992826081, 60.02502867603879, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7604, 4.481971, 2741.941, 796.9869, 3.447832, 2747.829, 819.4687, 6.681951, 5476.202, 607.6197, 9.036251, 5490.56, 600.9927, 9.143841, 5495.433, 821.0125, 6.663041, 5471.96, 99.78634, 100.0, 99.65059, 99.91103, 100.0, 99.56921
91514.07872, 284.8422982434698, 284.8378341487358, 284.9158340453837, 31.36819560900087, 31.5392981268373, 31.529770849522194, 8898.273966325207, 8947.481428881492, 8948.443219329627, 189.02634055061753, 32.93701692094112, 17.396403407103207, 8898.141779083104, 8947.692253054163, 8942.020055317624, 0.9999977872705492, 0.9999939927450485, 0.9999980264219278, 60.025051445397594, 60.024757525061624, 60.02795976416861, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3531, 4.537831, 2747.063, 797.5511, 3.445438, 2748.133, 818.5952, 6.698517, 5480.996, 604.3574, 9.094903, 5494.864, 605.914, 9.059102, 5491.538, 810.0977, 6.777674, 5486.601, 99.96447, 100.0, 99.72166, 99.98291, 99.92965, 99.87798
91516.47844, 284.6861066396807, 284.80033988182277, 284.842393563243, 31.39004296275398, 31.565144909617167, 31.57183224504195, 8908.823048574657, 8961.372620966376, 8953.56270943534, 191.3540462511046, 28.842070495513326, 13.900609161716204, 8911.017423140629, 8959.127581878856, 8952.411162989842, 0.9999983232021187, 0.9999941804729313, 0.9999984843495596, 60.023200049917754, 60.025296661302725, 60.022261477394274, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 602.3959, 4.558177, 2747.605, 797.9596, 3.44378, 2748.048, 821.3904, 6.649738, 5470.549, 607.5032, 9.037906, 5490.502, 601.0309, 9.143658, 5495.498, 821.0721, 6.66414, 5472.358, 99.99897, 100.0, 99.54772, 99.91389, 100.0, 99.57441
91518.87912000001, 284.8788621346905, 284.77428492812203, 284.8855461388024, 31.388627047112422, 31.5737992777599, 31.558685464084764, 8909.816443073772, 8957.929556123743, 8955.268267040043, 191.80252947692634, 26.759937186658135, 16.89229820063474, 8905.478920305583, 8958.037483638627, 8948.502528483436, 0.9999978607791251, 0.9999949008357576, 0.9999980298937277, 60.02471557438755, 60.0256427341363, 60.02358025562683, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3925, 4.537117, 2746.84, 797.0258, 3.447832, 2748.224, 819.391, 6.683239, 5475.474, 607.5614, 9.036986, 5490.625, 601.0499, 9.143292, 5495.549, 821.1318, 6.66359, 5471.733, 99.97246, 100.0, 99.65059, 99.91506, 99.99866, 99.5734
91521.31192000001, 284.7904303151111, 284.7540174339841, 284.9283036850046, 31.310737945752237, 31.50561332925813, 31.515296324385798, 8889.766920858352, 8938.73589646921, 8935.432109573929, 189.13001857804716, 25.333804201170096, 15.617354940494806, 8896.788415051473, 8944.323979649702, 8943.714314321698, 0.9999974252736703, 0.9999944602499511, 0.9999974719770915, 60.02451618901239, 60.023992919777825, 60.02431480198542, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7209, 4.481435, 2741.72, 790.6833, 3.472883, 2745.798, 825.8746, 6.610162, 5459.335, 613.62, 8.927403, 5478.303, 594.8698, 9.234241, 5493.262, 827.3546, 6.592723, 5454.319, 99.78426, 99.95859, 99.34065, 99.68905, 99.96006, 99.25237
91523.71416, 284.79573930917945, 284.77429557755363, 284.8853522140045, 31.388551052046825, 31.57246129370297, 31.55111704358739, 8903.859686517433, 8956.263501015195, 8957.5152813424, 188.87296977783262, 28.020649856990303, 16.35483150342816, 8908.536450001919, 8955.2101246448, 8943.60689037438, 0.9999978713415265, 0.9999963870057424, 0.9999980650545107, 60.0235518581192, 60.02404397152409, 60.02420303349409, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3531, 4.537117, 2746.998, 797.0063, 3.447648, 2747.941, 819.5463, 6.680846, 5475.808, 607.542, 9.035883, 5490.456, 601.0499, 9.143292, 5495.447, 821.0522, 6.664506, 5471.955, 99.96655, 100.0, 99.64341, 99.91115, 100.0, 99.5733
91526.11572, 284.8062840700689, 284.67369221974604, 284.74739273793364, 31.379630450972936, 31.554982664008012, 31.539068877356762, 8902.582789645077, 8946.106985115906, 8949.84885633994, 191.5294624688081, 29.238683054820285, 18.973859598998185, 8894.96767981792, 8947.444592495609, 8944.761738210265, 0.9999980944671278, 0.9999938609867732, 0.9999977913429434, 60.02174081112469, 60.02447723240901, 60.02358777651906, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3137, 4.537474, 2747.117, 796.9869, 3.447832, 2747.99, 819.3328, 6.686921, 5477.429, 605.8914, 9.064934, 5493.433, 604.2354, 9.092523, 5493.683, 817.3544, 6.708638, 5481.658, 99.97873, 100.0, 99.66375, 99.95341, 99.96868, 99.74986
91528.47556, 284.8854068463794, 284.75918574332917, 284.79178231122324, 31.37828344664675, 31.56795734493393, 31.554831276641856, 8902.280280982965, 8956.09914770355, 8951.174606937517, 188.69399548332262, 29.860056044360135, 18.742071556905103, 8907.07142083793, 8956.589863143814, 8951.86488349674, 0.9999977623962576, 0.9999945364974991, 0.9999980506564915, 60.01529983465635, 60.016596897903234, 60.01738998837535, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 600.7595, 4.568885, 2747.888, 800.0219, 3.435122, 2748.197, 817.7798, 6.696125, 5471.387, 607.0371, 9.045996, 5490.671, 601.1263, 9.142562, 5495.498, 821.1119, 6.66414, 5472.249, 100.0, 100.0, 99.70248, 99.91444, 100.0, 99.56811
91530.93856000001, 284.8648343048811, 284.6534956588269, 284.825226449822, 31.381555656011233, 31.572744968219713, 31.549655803081517, 8907.989297930495, 8954.159821429275, 8951.608233885443, 192.24848289063215, 28.4231830102849, 18.03695720198175, 8908.55128339695, 8954.589494948601, 8944.865258564325, 0.9999981660002558, 0.9999955369095729, 0.999998200509436, 60.01249229960954, 60.00943954640639, 60.011465168081116, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3334, 4.53676, 2746.95, 797.0063, 3.448016, 2748.169, 819.5463, 6.681214, 5475.921, 607.542, 9.036618, 5490.619, 601.0309, 9.143476, 5495.613, 821.0522, 6.66414, 5471.959, 99.97263, 100.0, 99.64548, 99.91198, 100.0, 99.57228
91533.30868, 284.83142625658746, 284.7421588035781, 284.7519893693969, 31.332304958683658, 31.478590422042803, 31.499688643665134, 8885.700172855732, 8942.04701017349, 8931.456939886164, 190.0659191526438, 27.431332322027174, 18.25357373346833, 8895.46322391036, 8943.220376862602, 8937.261792244777, 0.9999985170735345, 0.9999946081033472, 0.9999984457007525, 60.01451342117815, 60.01521215056175, 60.015034310898784, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7209, 4.481257, 2741.778, 790.7611, 3.472699, 2745.91, 825.894, 6.61053, 5459.505, 613.6589, 8.927588, 5478.473, 594.8698, 9.234424, 5493.378, 827.3944, 6.592906, 5454.896, 99.7844, 99.96051, 99.34472, 99.68904, 99.96326, 99.26287
91535.68320000001, 284.74247390138595, 284.79331482691964, 284.75106400047366, 31.38871705602257, 31.56503680864838, 31.555049942326452, 8911.919728360852, 8953.400245418385, 8951.699645756515, 189.28929137856676, 28.13478376801649, 16.205467946967474, 8903.677336929237, 8958.377004196427, 8946.628257588203, 0.9999970434444584, 0.9999958784640555, 0.9999969480521912, 60.013847814978355, 60.01379832894762, 60.011355628743175, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.4319, 4.537831, 2746.725, 797.0063, 3.447832, 2748.044, 819.391, 6.683608, 5475.634, 607.5809, 9.036802, 5490.678, 601.0309, 9.143658, 5495.546, 821.1517, 6.66359, 5472.016, 99.97644, 100.0, 99.64025, 99.91196, 100.0, 99.5744
91538.08112, 284.78512765167284, 284.72970341930755, 284.7910459372605, 31.369110366771544, 31.556931792933014, 31.533968134413772, 8894.929853595448, 8939.847805836673, 8941.689794402479, 187.91872980222797, 26.902936370917587, 15.78646971059743, 8901.73141385794, 8935.594682596065, 8940.416228743685, 0.9999979792654569, 0.9999951434716072, 0.9999982947265036, 60.01818752514779, 60.01606781213291, 60.015740651613214, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7012, 4.481971, 2741.993, 796.9674, 3.4482, 2747.997, 819.6628, 6.680662, 5475.644, 607.5614, 9.036435, 5490.955, 601.8129, 9.131422, 5494.915, 819.2431, 6.684466, 5477.892, 99.79224, 100.0, 99.63932, 99.91905, 99.99912, 99.66682
91540.48148, 284.8145541128957, 284.67924097268434, 284.72275309029897, 31.391756741793923, 31.576408494355476, 31.563913375066385, 8907.159033877671, 8952.58477767975, 8954.61841340497, 190.10967658705204, 30.16776597524722, 17.53255415448814, 8904.181186006697, 8952.450667380284, 8952.877419588274, 0.9999975948916168, 0.9999951522669788, 0.9999980372553855, 60.010621102211594, 60.01655124276679, 60.01515870076316, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 618.0297, 4.421292, 2733.059, 802.59, 3.423702, 2747.936, 815.2369, 6.721895, 5482.846, 604.6292, 9.086262, 5493.21, 602.5187, 9.119917, 5495.231, 820.754, 6.667985, 5471.959, 99.45061, 100.0, 99.77232, 99.96679, 99.99606, 99.57859
91542.92772, 284.83807360694766, 284.7661711510966, 284.71845804801796, 31.397185213089077, 31.57135732461014, 31.550640479469592, 8896.22392196414, 8950.993622190257, 8946.021079518061, 186.66381082897078, 27.97742975694746, 15.105411560131643, 8903.998086208361, 8950.089680053554, 8947.399085691128, 0.9999988945970102, 0.9999957264831537, 0.9999988081451749, 60.00962717550987, 60.01368644793696, 60.01227125524664, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7012, 4.482328, 2741.773, 796.9869, 3.447832, 2748.0, 819.4687, 6.681951, 5475.696, 607.5809, 9.036435, 5490.507, 601.0118, 9.143658, 5495.439, 821.1517, 6.663041, 5472.357, 99.78424, 100.0, 99.64238, 99.91186, 100.0, 99.57335
91545.30704000001, 284.7685260389459, 284.74685569413714, 284.72452332060413, 31.32943820817089, 31.508883012802677, 31.515441447656347, 8886.269616049243, 8937.716746469492, 8932.387253847914, 191.34724999246714, 22.678078119675774, 22.3083063613376, 8897.092068859145, 8939.07611707382, 8931.333531370177, 0.9999980948342426, 0.999994781468216, 0.9999980122217283, 60.016057976091446, 60.01603565179049, 60.01567759936377, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3531, 4.537117, 2746.835, 790.6054, 3.472699, 2745.5, 825.894, 6.610162, 5459.393, 613.62, 8.928323, 5478.311, 594.8698, 9.234424, 5493.218, 827.3745, 6.592723, 5454.955, 99.96845, 99.93042, 99.3447, 99.68881, 99.96023, 99.26395
91547.66084000001, 284.73827059252284, 284.79586056288827, 284.71039242201994, 31.36837595758244, 31.60287032939968, 31.546184756137496, 8906.460357027743, 8956.732302759414, 8953.20329410922, 190.3021922222738, 27.051274182755606, 19.20389777807668, 8915.445916075721, 8956.885753776845, 8948.504035253402, 0.9999979927509741, 0.9999954723545138, 0.9999983050208995, 60.01384883228981, 60.01608849123017, 60.01656990111868, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 611.7012, 4.48215, 2741.716, 796.9674, 3.447648, 2748.057, 819.4881, 6.681767, 5475.813, 607.5809, 9.036618, 5490.679, 600.9927, 9.143658, 5495.498, 820.9728, 6.665788, 5472.014, 99.79016, 100.0, 99.6435, 99.90888, 100.0, 99.57855
91550.00376, 284.8948420217354, 284.831976902029, 284.7490257668512, 31.399511966701585, 31.59127856246532, 31.574962114981894, 8906.706096734992, 8957.257136299455, 8951.709271446096, 191.57372337115294, 31.010801600365312, 17.813005047604747, 8902.056915107993, 8949.760411495448, 8949.5292795173, 0.9999974292037853, 0.999994555012652, 0.9999983030686579, 60.02170122549008, 60.01823979273492, 60.01899839184067, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 605.3531, 4.537117, 2746.95, 797.0063, 3.447832, 2748.106, 819.4881, 6.682871, 5475.919, 607.5809, 9.036435, 5490.619, 601.0118, 9.143476, 5495.498, 821.092, 6.66414, 5472.591, 99.97037, 100.0, 99.65054, 99.91292, 100.0, 99.58488
91552.36008000001, 284.7191608464929, 284.72361564812155, 284.6882897375482, 31.406635680606136, 31.555608266083944, 31.567810579663128, 8905.114948927094, 8955.042559989752, 8958.705747829774, 192.24760466594398, 31.36319532606717, 17.720671416665937, 8904.64897373874, 8957.40631557991, 8951.479052782228, 0.9999981849429139, 0.9999924849353402, 0.999997924923596, 60.02331195612213, 60.02469383216751, 60.02415256007092, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 600 800], 5500.0, [], 599.1627, 4.586553, 2748.19, 803.2905, 3.420571, 2747.935, 813.1792, 6.747481, 5486.011, 601.6582, 9.128182, 5494.892, 605.647, 9.076086, 5493.885, 821.5692, 6.659012, 5474.933, 100.0, 100.0, 99.85036, 99.99496, 99.95955, 99.61085
