TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
92194.77632, 284.8505026581373, 284.7494407293305, 284.6760692793102, 31.40388266338115, 31.559882640901442, 31.55185313574784, 8906.82731360147, 8957.783438355693, 8944.177485628998, 194.0611141743293, 22.993905224455375, 17.587850866775625, 8908.547533746316, 8952.924688388735, 8945.592912587965, 0.9999982838524626, 0.9999963953293134, 0.9999973932168829, 60.00113247451493, 60.00920730077641, 60.00952748391395, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.549, 4.474832, 2740.86, 793.1541, 3.463305, 2747.209, 823.351, 6.638693, 5466.683, 606.0273, 9.063095, 5492.376, 797.0429, 6.8948, 5495.183, 593.8298, 9.248879, 5492.293, 99.75709, 99.98206, 99.47332, 99.94491, 99.99899, 99.94339
92197.18516000001, 284.86105011232013, 284.74333338515163, 284.67381262092334, 31.37049622620369, 31.549718799486556, 31.538099148079123, 8910.459748530475, 8946.62166779973, 8945.147802199443, 195.63102576134406, 25.857332326446794, 17.98930469509355, 8904.320130239534, 8954.8038581408, 8946.607451509786, 0.9999984598888179, 0.9999950927154996, 0.9999981107908356, 60.007377035432356, 60.00817906398797, 60.00598069847522, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2599, 4.533727, 2746.783, 794.2436, 3.457042, 2747.767, 826.0104, 6.601327, 5455.46, 601.7358, 9.142157, 5495.527, 802.3647, 6.843665, 5495.277, 600.1122, 9.156954, 5495.481, 99.96655, 100.0, 99.30284, 100.0, 99.9977, 100.0
92199.58720000001, 284.82292135131894, 284.8564876819974, 284.827051189051, 31.379110409958002, 31.57960836426937, 31.564667750029525, 8906.851110817102, 8953.817560541944, 8945.824137389882, 195.8353940993834, 29.013265222314658, 19.05145997709222, 8905.962740334757, 8951.890183903502, 8949.491530539382, 0.9999983916785423, 0.9999949823189074, 0.9999976577663555, 60.004954552779346, 60.004611725041755, 60.003239674369894, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 604.5054, 4.54497, 2746.999, 793.9323, 3.464041, 2747.047, 823.5258, 6.639614, 5466.684, 606.0079, 9.063095, 5492.422, 797.0238, 6.894618, 5495.02, 594.0087, 9.246499, 5492.433, 99.97515, 99.98155, 99.47738, 99.94575, 99.99301, 99.94619
92201.98336000001, 284.8293125597213, 284.75503010447386, 284.65720160142354, 31.36711839832186, 31.58248528771657, 31.55807187866741, 8906.110039264364, 8957.449981701888, 8942.70217665943, 194.86644603828927, 28.519875942984072, 17.133017459205348, 8914.78298068942, 8958.85138686096, 8949.460207295431, 0.9999986466346518, 0.9999956943966556, 0.9999971899680188, 60.00686673375898, 60.002945683333884, 59.99884198917224, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2797, 4.529979, 2746.372, 793.0179, 3.464041, 2746.797, 823.351, 6.639246, 5466.408, 605.9885, 9.063279, 5492.377, 797.0429, 6.894252, 5495.127, 593.8298, 9.248696, 5492.352, 99.9516, 99.96937, 99.47632, 99.94599, 99.99497, 99.94347
92204.38012, 284.94242528301356, 284.83840185722306, 284.6770172031591, 31.344622370711374, 31.545855552446504, 31.492006635891773, 8901.525277330778, 8941.59670700306, 8939.81751759844, 200.08584964070542, 23.51958776466381, 19.233632117200386, 8910.858383826946, 8946.73460730943, 8946.683519351227, 0.9999980256324105, 0.9999968196508984, 0.9999966237957814, 59.99948089004315, 59.99939744836012, 59.99602839782654, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.6475, 4.473583, 2740.579, 786.5392, 3.48854, 2744.225, 816.8481, 6.710482, 5480.772, 612.0665, 8.95627, 5482.138, 790.7864, 6.944475, 5491.612, 587.5473, 9.331467, 5482.935, 99.74075, 99.86844, 99.73375, 99.7617, 99.92997, 99.77201
92206.7822, 284.94201803171137, 284.91670947443225, 284.7385570581359, 31.388488985475565, 31.55774687867723, 31.538196285354193, 8905.36397096035, 8957.512703571845, 8945.52042597756, 195.65879223187994, 22.555350524363348, 20.640371335596, 8900.620024117525, 8955.776758654258, 8949.979044782773, 0.9999980237984634, 0.9999961269463488, 0.9999980486236987, 59.98998416021391, 59.9925863241763, 59.9900282584388, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2205, 4.529622, 2746.592, 793.1736, 3.46441, 2746.352, 823.3704, 6.639246, 5466.46, 606.0468, 9.062911, 5492.494, 797.0429, 6.894435, 5495.235, 593.8497, 9.248696, 5492.291, 99.95174, 99.97569, 99.47527, 99.94705, 99.99497, 99.94216
92209.1894, 284.91011175793915, 284.7927297494651, 284.69094535007406, 31.372585402241832, 31.574251649918004, 31.528934623425137, 8909.096516299996, 8953.5568983731, 8939.959090787026, 195.06136790090977, 33.055881203589706, 17.376472222930488, 8912.79947303116, 8951.448090853326, 8939.210081731066, 0.9999975119273594, 0.9999970605670374, 0.9999977545522806, 59.98402465265607, 59.9844694445094, 59.983309765784234, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2205, 4.530336, 2746.588, 792.8039, 3.465147, 2747.619, 823.8363, 6.627649, 5462.481, 603.7166, 9.100603, 5494.998, 800.2856, 6.861562, 5495.419, 598.4025, 9.18314, 5495.602, 99.95945, 99.9555, 99.40091, 99.98795, 100.0, 100.0
92211.56768000001, 284.8854684082157, 284.75065376266974, 284.69633558947925, 31.35413081250512, 31.554638308406226, 31.543400481018317, 8910.379599771124, 8961.608415181043, 8946.975059392731, 193.3837766491115, 33.46011591658498, 19.621243008825786, 8913.172982870037, 8957.089638232046, 8949.497929346973, 0.9999988658823208, 0.999995412347575, 0.9999982281093239, 59.986028096475245, 59.992903937716456, 59.98841639683688, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 601.8439, 4.561032, 2747.794, 795.8195, 3.454648, 2747.306, 824.8458, 6.621943, 5465.0, 605.639, 9.065853, 5492.48, 797.0238, 6.8948, 5495.069, 594.1678, 9.244119, 5492.589, 100.0, 100.0, 99.43044, 99.9468, 99.99891, 99.94878
92213.9042, 284.9652680766724, 284.97748145435224, 284.7619500068292, 31.352999023333457, 31.58373877274322, 31.538726346556373, 8906.961323845611, 8953.839034346267, 8940.886711999095, 200.59811068757062, 20.753396948698196, 19.148457340810182, 8913.727681391878, 8953.121507776497, 8943.686236673033, 0.9999976895199618, 0.9999972398786957, 0.9999982929800437, 59.98552052612561, 59.98689094812591, 59.98353641506851, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.3191, 4.5298, 2746.531, 792.7455, 3.46441, 2746.761, 823.4481, 6.638325, 5466.625, 606.0468, 9.062176, 5492.324, 797.0048, 6.894618, 5495.235, 593.8298, 9.249063, 5492.285, 99.95738, 99.9957, 99.47844, 99.94396, 99.9959, 99.94325
92216.26364, 284.8391402180727, 284.92376954369524, 284.85644308781247, 31.332011873557654, 31.511823734152543, 31.495645261795897, 8892.023559651003, 8944.759610127592, 8930.451071313217, 197.2139603305036, 21.764068467542984, 16.7531621382127, 8901.784147244987, 8945.618979405528, 8932.49522736851, 0.9999980805935827, 0.9999969895956384, 0.9999984370296109, 59.992619814324975, 59.993352323658826, 59.98927489872636, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.5095, 4.474118, 2741.08, 786.8116, 3.48854, 2744.699, 816.4987, 6.711955, 5481.051, 612.0665, 8.95627, 5482.254, 790.7864, 6.94484, 5491.498, 587.5672, 9.331833, 5482.823, 99.75901, 99.86293, 99.75005, 99.75658, 99.9339, 99.77106
92218.68864000001, 284.86456373447163, 284.9611119291361, 284.70727976183457, 31.390182968604734, 31.56599333287357, 31.54442538745252, 8912.130404231493, 8956.265740249486, 8938.291142188255, 195.99246828857804, 25.50011484735603, 18.911447622475862, 8903.322039937395, 8963.257289297486, 8941.586700203585, 0.9999984310167516, 0.9999933990051066, 0.9999983139127192, 59.99804012375371, 59.998717632095385, 59.99743620131163, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.3388, 4.529443, 2746.477, 792.8428, 3.464778, 2747.809, 823.2928, 6.640166, 5466.801, 606.0662, 9.06236, 5492.436, 797.0238, 6.894618, 5495.344, 593.8099, 9.249063, 5492.297, 99.95753, 99.98629, 99.47329, 99.94395, 99.99693, 99.9436
92221.08964, 284.95490410047455, 284.8510746602642, 284.6904599551976, 31.389250780769782, 31.557331936807348, 31.55689224149462, 8901.69588435837, 8951.396686366481, 8944.31300327563, 200.04584525160135, 23.3539294661025, 18.789555601836582, 8903.709725261566, 8956.694031164967, 8941.760489447799, 0.9999978606914777, 0.9999957385136777, 0.9999985305941781, 59.99599760638299, 59.998943854440626, 59.996508036051715, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2599, 4.529443, 2746.535, 792.9985, 3.464594, 2747.627, 823.4092, 6.639614, 5466.905, 606.0662, 9.062543, 5492.534, 797.2336, 6.888408, 5495.726, 594.0684, 9.2454, 5493.843, 99.95752, 99.98419, 99.47934, 99.94384, 100.0, 99.96147
92223.47008000001, 284.9415973252431, 284.95566254113606, 284.7950046532515, 31.39270965998604, 31.563547900716394, 31.547532059173836, 8905.289088982934, 8961.535469963223, 8944.110510702945, 195.12627707221736, 25.15037019421038, 18.956167597898457, 8907.319816968075, 8955.665421720265, 8950.463548664859, 0.9999980222244133, 0.9999950801041857, 0.9999979895559002, 60.00806515709649, 60.00533382145609, 60.00773552280134, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 599.9709, 4.580307, 2748.109, 798.913, 3.441385, 2748.245, 828.2234, 6.587705, 5455.239, 602.5515, 9.113474, 5494.716, 799.3891, 6.878547, 5495.566, 595.2016, 9.23423, 5492.806, 100.0, 100.0, 99.26912, 99.99126, 100.0, 99.95543
92225.79404000001, 285.0280981768915, 284.87709075441717, 284.73713246410597, 31.37493429803998, 31.58897541541897, 31.54832535367127, 8910.464512127644, 8956.40715901482, 8939.371913624534, 193.40625134148377, 22.651136949192903, 21.745215523947536, 8908.556926408226, 8953.661533025479, 8943.71100925334, 0.9999975832495299, 0.9999960450920037, 0.9999978669090411, 60.00913511150197, 60.00942304680716, 60.00981685214401, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.3388, 4.529443, 2746.477, 796.8701, 3.44599, 2748.021, 823.2734, 6.64035, 5466.911, 606.0662, 9.062176, 5492.265, 797.0238, 6.8948, 5495.458, 593.79, 9.248696, 5492.292, 99.95543, 100.0, 99.48151, 99.94609, 99.99393, 99.94337
92228.12016, 284.98685655904814, 284.8282978430457, 284.7036656166832, 31.330540014585956, 31.507364138878046, 31.52188418507265, 8892.356361136848, 8939.667217278107, 8929.386436311292, 196.4883611918949, 31.720309991381328, 17.788938444994074, 8889.040446519852, 8945.919402771107, 8934.271520543933, 0.9999980793582064, 0.999995893055998, 0.9999982516962856, 60.01216476377361, 60.012162503213126, 60.00895726907513, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 610.8338, 4.486254, 2741.309, 805.2749, 3.410809, 2747.424, 814.4216, 6.724288, 5482.392, 612.0471, 8.95719, 5482.197, 790.7864, 6.944292, 5491.665, 587.5672, 9.3311, 5482.875, 99.77593, 99.9899, 99.78252, 99.75967, 99.92999, 99.77201
92230.54752000001, 284.9649412777224, 284.75642567284604, 284.6669874621273, 31.402016923790708, 31.56810668681803, 31.5561133853768, 8906.278985459667, 8955.823191774027, 8950.059049540236, 195.5159249223343, 23.851725759250712, 18.032970912583323, 8909.69338573926, 8956.599344216695, 8949.112467989902, 0.9999970332129301, 0.9999972533618038, 0.9999975230085705, 60.01067664130461, 60.00920620138655, 60.00990093659475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2599, 4.530336, 2746.53, 799.2242, 3.43807, 2747.94, 823.2734, 6.640534, 5466.632, 606.0079, 9.063095, 5492.317, 797.0238, 6.894252, 5495.294, 593.8497, 9.248696, 5492.358, 99.95735, 100.0, 99.48149, 99.94383, 99.995, 99.94347
92232.98076, 284.8936771029947, 284.97411570207254, 284.88278056387367, 31.343445924746312, 31.581324341175208, 31.53295791544813, 8908.825908648038, 8953.924293004407, 8941.11116694339, 195.9946222534859, 25.155476555476525, 22.15615414278119, 8901.079080773452, 8953.392761583564, 8940.883677902993, 0.9999984088573212, 0.9999951763308629, 0.9999968659116569, 60.012460261300724, 60.01050433697417, 60.012106562670446, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.4701, 4.475189, 2740.804, 799.2826, 3.438254, 2748.056, 823.4287, 6.638693, 5466.684, 606.0662, 9.062727, 5492.382, 797.0429, 6.8948, 5495.185, 593.8298, 9.248879, 5492.292, 99.75085, 100.0, 99.47738, 99.94502, 99.99899, 99.94337
92235.38276000001, 284.8264499083307, 284.91278920227376, 284.65102081571433, 31.41154566285527, 31.579172235005124, 31.557993911838977, 8906.927239078748, 8965.327142711743, 8941.652733247618, 193.59781015971703, 30.07100353206806, 15.583056807347702, 8907.759005439022, 8954.777142146912, 8940.647631608195, 0.999998026212687, 0.9999951134822583, 0.9999979711642144, 60.00636427745848, 60.003845276893436, 60.00931936415602, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 618.9366, 4.411833, 2730.809, 793.0179, 3.464594, 2746.537, 829.524, 6.567457, 5446.361, 599.6581, 9.160358, 5495.59, 802.0786, 6.851335, 5495.402, 597.5078, 9.196141, 5494.462, 99.38518, 99.97026, 99.10757, 100.0, 100.0, 99.98672
92237.78252000001, 284.94639334215975, 284.8681851785856, 284.6805020423826, 31.38524950406875, 31.579273549351296, 31.548833565188115, 8907.378697276084, 8953.052443399214, 8941.58283459855, 195.78614542746368, 28.40347654026391, 22.206818304209264, 8910.47009706145, 8959.527459683804, 8947.04963008263, 0.9999986242763945, 0.9999957682878894, 0.999997762107034, 60.00860058936878, 60.00638046974901, 60.006449843086685, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.4898, 4.474297, 2740.693, 797.8624, 3.443964, 2747.84, 823.3704, 6.639062, 5466.688, 606.0662, 9.063279, 5492.436, 797.0048, 6.894435, 5495.183, 593.8696, 9.248147, 5492.305, 99.74493, 100.0, 99.47747, 99.94599, 99.99393, 99.94351
92240.12768, 285.01011609645235, 284.9364251955131, 284.73285351472174, 31.35145453142881, 31.509727673314718, 31.50072107454776, 8896.890438590912, 8947.520624543451, 8929.74056702968, 202.47141044657985, 24.658033210305803, 12.684500654772819, 8897.639303260163, 8949.028400305275, 8928.743108153025, 0.999998053032175, 0.9999966184350123, 0.9999981242607611, 60.01003501120637, 60.008629471569584, 60.009576092838245, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 609.6706, 4.506421, 2744.7, 788.3486, 3.481724, 2743.975, 818.5563, 6.696309, 5479.272, 612.1636, 8.955351, 5482.36, 790.7673, 6.944475, 5491.504, 587.5871, 9.331467, 5482.942, 99.89074, 99.89491, 99.70645, 99.75492, 99.92904, 99.77421
92242.46608000001, 284.88760910484007, 284.7926289882368, 284.5288768587646, 31.377476621048764, 31.556404814110902, 31.562910332231407, 8905.511159174886, 8957.506173098047, 8943.82651230956, 199.15983800799654, 23.469582661191453, 18.221249915344742, 8909.623903760716, 8952.670851170544, 8945.59574840252, 0.9999976196185298, 0.999995924948635, 0.9999982798054434, 60.00712389942053, 60.004042746564544, 60.01026398271722, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.2927, 4.47394, 2740.917, 792.8234, 3.464226, 2746.574, 823.254, 6.639798, 5466.459, 606.0079, 9.062727, 5492.494, 797.0048, 6.894435, 5495.179, 593.8099, 9.249063, 5492.237, 99.74492, 99.9618, 99.47329, 99.94705, 99.99593, 99.94237
92244.83756000001, 284.7894821659927, 284.7290145134142, 284.5891053455458, 31.395607653964614, 31.566582845300815, 31.55515241079738, 8912.333293271222, 8959.90245509392, 8942.421604260566, 195.22425917004648, 21.16404210189694, 22.668299195614054, 8909.81168577405, 8955.347613037378, 8941.533174080158, 0.9999978817933469, 0.9999964544835982, 0.9999979848364036, 60.00667504700757, 60.01173083184475, 60.01314202733952, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2402, 4.529979, 2746.425, 793.0568, 3.463305, 2746.851, 823.2734, 6.639798, 5466.74, 606.0662, 9.062543, 5492.436, 797.0429, 6.894435, 5495.18, 593.79, 9.249246, 5492.171, 99.9476, 99.95167, 99.4794, 99.9468, 99.99393, 99.94435
92247.25240000001, 284.99882597430496, 284.8483763469204, 284.6910937822551, 31.392027296204613, 31.583122545967328, 31.543045894185973, 8909.369966967608, 8962.589936638842, 8948.781831690552, 195.54321022622617, 21.376463132949652, 23.654844861963284, 8915.405735675811, 8962.039353374137, 8949.782749466125, 0.9999972420686665, 0.9999961396140956, 0.9999969010761524, 60.00734415241836, 60.0068351960691, 60.00711391931778, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 600.0104, 4.57995, 2747.837, 799.2826, 3.438254, 2748.107, 829.6987, 6.566169, 5447.601, 599.6775, 9.164404, 5495.593, 803.3185, 6.84056, 5495.278, 600.1321, 9.157137, 5495.476, 100.0, 100.0, 99.12183, 100.0, 99.99772, 100.0
92249.62060000001, 284.7395882716695, 284.6739005599814, 284.66111423726505, 31.39750662128741, 31.613115276059826, 31.565888237145895, 8906.369407141647, 8953.830858601079, 8944.289064701145, 196.63749932069595, 23.338704169780698, 17.87533493468345, 8906.338523411501, 8956.291957399504, 8947.71921149881, 0.9999973815455455, 0.9999967820268056, 0.9999975250209767, 60.00247022492695, 59.999520862231485, 60.000066018265144, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2008, 4.529622, 2746.204, 793.1152, 3.462936, 2746.076, 823.3316, 6.640166, 5466.685, 605.9691, 9.062176, 5492.597, 797.0048, 6.894435, 5495.345, 593.8298, 9.248879, 5492.357, 99.95336, 99.96744, 99.4774, 99.94716, 99.99797, 99.94455
92251.96620000001, 284.76339607779306, 284.7741003713998, 284.6177184489044, 31.374773834940765, 31.54321146774209, 31.51704485148324, 8897.617575888095, 8948.476088546608, 8933.768202441142, 198.51526701122566, 30.194052969933352, 13.044353706564834, 8895.701224290273, 8945.723223493258, 8936.47349572894, 0.9999975313471514, 0.9999948933413961, 0.9999974928692892, 59.99295976435296, 59.99996929001579, 59.99527541979183, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2205, 4.529622, 2746.367, 799.6717, 3.434938, 2748.192, 822.264, 6.654892, 5471.443, 608.7266, 9.010694, 5487.094, 792.732, 6.934065, 5492.365, 587.925, 9.326706, 5482.949, 99.95143, 100.0, 99.56399, 99.84878, 99.95003, 99.77335
92254.36748, 284.6749489924646, 284.59524223763276, 284.6710236824179, 31.373604646559798, 31.592535420058557, 31.564135263590543, 8901.02676502768, 8955.461386905394, 8944.786156462764, 203.07582435058566, 26.622478046493796, 19.038708443227733, 8905.224650778488, 8952.121556893619, 8948.740074911724, 0.9999979329234866, 0.9999967457594887, 0.9999972407825128, 59.993911691035414, 59.99423869679681, 59.992054614152835, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 609.6509, 4.50071, 2744.8, 801.6172, 3.430702, 2748.209, 822.6328, 6.647529, 5467.75, 606.0856, 9.062727, 5492.435, 797.0048, 6.894618, 5495.242, 593.79, 9.249429, 5492.231, 99.87585, 100.0, 99.49678, 99.94598, 99.99797, 99.94227
92256.88988, 284.98489942198614, 284.73593806241934, 284.507646313776, 31.41652625193361, 31.579743778427186, 31.52590322955155, 8910.368364640195, 8950.753190687812, 8942.99261284267, 195.69052473984357, 19.872655659325716, 24.86317671552888, 8916.16214501278, 8955.722887990165, 8938.912594856369, 0.999996603565322, 0.9999982614718329, 0.9999970940401267, 59.99894963154361, 59.999171794891794, 59.9991923723816, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.1811, 4.529443, 2746.482, 799.2631, 3.438254, 2748.333, 823.3704, 6.63943, 5466.519, 606.0468, 9.062543, 5492.546, 797.0429, 6.894618, 5495.24, 593.8497, 9.248879, 5492.346, 99.95561, 100.0, 99.47634, 99.94694, 99.99702, 99.94337
92259.26132, 285.2838368720069, 284.70528372232, 284.6931392642944, 31.372305931067412, 31.545758353730257, 31.53178113824621, 8914.555598455714, 8951.33830556822, 8936.410946858041, 198.61165699663798, 19.024383549177543, 23.82517913326683, 8915.708621051883, 8948.784560480632, 8940.916286327943, 0.9999959110260783, 0.9999983459664418, 0.9999972379273853, 59.99752828572955, 60.00065355090446, 59.99930861949553, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 599.8921, 4.579236, 2748.11, 792.9207, 3.462936, 2747.155, 829.5434, 6.567273, 5447.316, 599.7357, 9.164036, 5495.599, 803.2994, 6.841291, 5495.218, 600.1719, 9.156404, 5495.481, 100.0, 99.95681, 99.12494, 100.0, 99.99662, 100.0
92261.64036, 285.2545392597179, 284.6795645821133, 284.6105015093918, 31.382949256171667, 31.54730615703813, 31.544677980958788, 8916.845046745177, 8948.559625616908, 8941.152422984058, 196.9935534762758, 21.459472627127575, 24.32142452261587, 8912.541120227772, 8948.893422687786, 8938.231205948437, 0.9999969213213143, 0.9999983188433135, 0.9999967364732899, 59.99495789214735, 59.99656146229591, 59.99497310305728, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.3388, 4.530157, 2746.262, 799.2631, 3.438254, 2748.223, 823.3122, 6.63943, 5466.569, 606.0468, 9.062911, 5492.54, 797.0238, 6.894618, 5495.292, 593.8894, 9.247964, 5492.304, 99.95562, 100.0, 99.47529, 99.94692, 99.99693, 99.94569
92263.97688, 284.88421547660755, 284.81225535700565, 284.67785256345957, 31.36911478451842, 31.59490418519072, 31.52314943940669, 8898.170809117477, 8939.742813534744, 8932.433740052442, 192.4640141674572, 20.021081429785824, 15.372808882015761, 8903.136662637518, 8943.89129128999, 8933.683469281941, 0.9999970266565412, 0.9999969820024228, 0.9999976487340126, 59.9958855225727, 59.99543802084574, 59.99370782425131, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.1219, 4.530157, 2746.147, 792.6677, 3.46441, 2746.644, 823.3122, 6.642559, 5468.087, 607.2507, 9.042502, 5490.276, 794.7349, 6.918177, 5493.665, 589.9927, 9.300337, 5485.535, 99.95352, 99.9615, 99.48858, 99.90669, 99.97469, 99.82743
92266.36624, 284.8512542455941, 284.6933441734717, 284.6074839593817, 31.41406941218135, 31.59315528366484, 31.56123358008165, 8906.181671082246, 8957.693054035974, 8938.740289285495, 195.25804932944266, 16.99505486595183, 17.536594278310986, 8912.136919578446, 8960.267306822532, 8946.475692708285, 0.9999973337237238, 0.9999962240581038, 0.9999981941613002, 59.99175511953432, 59.99417918969118, 59.99596228287405, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 611.7407, 4.487146, 2742.8, 789.1657, 3.478961, 2746.174, 821.1575, 6.66428, 5471.782, 607.3284, 9.047466, 5492.157, 796.9475, 6.895348, 5495.183, 593.7701, 9.249612, 5492.231, 99.79907, 99.92183, 99.57015, 99.94092, 99.99797, 99.94227
92268.71064, 284.84110850136284, 284.7463985278995, 284.5916911099193, 31.415725773075117, 31.606229765163082, 31.55302290222237, 8901.105122128021, 8950.611461262706, 8940.690669419611, 194.40258446390317, 21.17065538740212, 17.67269700018369, 8915.574416437326, 8951.793060198932, 8945.828550040571, 0.9999975994599063, 0.9999973293477221, 0.9999984635066805, 59.99633524464834, 59.993171872583275, 59.99436481010977, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2599, 4.530514, 2746.315, 792.6094, 3.464594, 2746.207, 823.2734, 6.639614, 5466.518, 606.0273, 9.061992, 5492.435, 797.0238, 6.894618, 5495.179, 593.8099, 9.249063, 5492.351, 99.94951, 99.95598, 99.47942, 99.94598, 99.9959, 99.94444
92271.1328, 285.07198027085525, 284.71504692857434, 284.6115793273153, 31.372147178704168, 31.57644225935803, 31.547360854354018, 8906.821222389215, 8947.41844781597, 8939.748738302484, 193.66066962881177, 23.66284637357012, 18.806601981394124, 8903.46373196447, 8957.792447304815, 8939.295767109437, 0.9999972781305213, 0.9999970041348547, 0.9999973031792581, 59.999701882220236, 59.99608172705647, 59.99745208717571, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 599.9907, 4.57995, 2747.999, 799.2631, 3.43807, 2748.223, 829.7375, 6.565617, 5446.92, 599.6969, 9.163669, 5495.592, 803.2994, 6.840378, 5495.389, 600.1918, 9.156221, 5495.489, 100.0, 100.0, 99.11975, 100.0, 99.99578, 99.99947
92273.54532, 285.0398675238842, 284.74710206122063, 284.60530426272373, 31.389797384916697, 31.56785387010776, 31.547641155354277, 8904.00309633555, 8951.658971166866, 8936.911373143283, 194.76818284669298, 19.6182398719792, 21.905352607781424, 8918.097059365848, 8956.07322767242, 8936.764937585234, 0.9999970601139024, 0.999996770774253, 0.9999966187875872, 60.00116009748029, 60.00284195101684, 60.00244942002436, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2402, 4.5298, 2746.147, 792.8428, 3.464226, 2746.819, 823.4092, 6.63943, 5466.574, 606.0079, 9.062543, 5492.546, 797.0238, 6.894435, 5495.237, 593.8894, 9.248696, 5492.297, 99.95161, 99.96775, 99.47733, 99.94489, 99.99696, 99.94447
92275.92048, 285.1074563281363, 284.75205055818054, 284.59699335634576, 31.36474860699016, 31.570257564913184, 31.4950988765693, 8907.24480549434, 8945.98405354226, 8934.87695817649, 197.02064806771023, 14.974677431772218, 18.31363048596222, 8900.862455332459, 8945.479643371771, 8932.529159093441, 0.9999967827099873, 0.9999985841652886, 0.9999966981737822, 60.007586168605016, 60.010754624690726, 60.007665042197324, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2797, 4.529979, 2746.425, 792.979, 3.463857, 2746.819, 823.4092, 6.638877, 5466.794, 606.0856, 9.061992, 5492.54, 796.9857, 6.896809, 5494.981, 592.6369, 9.264812, 5489.271, 99.9476, 99.96787, 99.47542, 99.94787, 99.99231, 99.90645
92278.33428000001, 285.1346891262895, 284.75938437574143, 284.57450887273563, 31.37691757812766, 31.57033249954236, 31.55098881758894, 8911.74604622589, 8953.268646988163, 8941.440326949636, 200.44457957336272, 14.572524310665585, 17.901356580394804, 8917.33180190768, 8951.832095169751, 8943.553062124025, 0.999996197569824, 0.9999986107608607, 0.9999971680056702, 60.007376073260005, 60.01128526549918, 60.014765272202304, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.549, 4.474297, 2740.97, 786.6559, 3.487619, 2744.484, 818.0516, 6.697597, 5477.095, 609.7946, 9.009039, 5488.63, 794.0482, 6.913794, 5494.96, 592.955, 9.260782, 5491.967, 99.75501, 99.84806, 99.66684, 99.86491, 99.98538, 99.93727
92280.73272000001, 285.05587190777237, 284.7336079247444, 284.5466200873651, 31.38610603764699, 31.551345213732848, 31.575336985364185, 8908.928208416863, 8953.84294139868, 8940.904471853408, 192.49018367296776, 17.815786341521743, 18.7838807169569, 8918.456151726414, 8949.555016360218, 8940.67806857071, 0.9999976812769364, 0.9999974992352166, 0.9999982572533804, 60.0115039062346, 60.01364706037248, 60.011996446962186, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.1811, 4.530693, 2746.425, 792.9401, 3.46441, 2746.364, 823.351, 6.639246, 5466.739, 606.0468, 9.062543, 5492.65, 797.0238, 6.8948, 5495.18, 593.8099, 9.248513, 5492.177, 99.94742, 99.95129, 99.47327, 99.94989, 99.99891, 99.94457
92283.09800000001, 284.7466410772871, 284.69318177366506, 284.5290030527398, 31.37095547725057, 31.552727772774887, 31.537073653329596, 8907.406580352095, 8954.683298445128, 8942.913549277457, 200.39504311368, 23.604668914304966, 18.559390584605694, 8903.08721683728, 8950.853149521974, 8941.279746102513, 0.9999985818252262, 0.9999953431167241, 0.9999975665337698, 60.010914828174535, 60.01206621244617, 60.01162805687805, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 600.6018, 4.578522, 2747.943, 799.2631, 3.438807, 2748.389, 829.524, 6.566721, 5447.317, 599.6969, 9.163485, 5495.646, 803.3375, 6.84056, 5495.275, 600.1719, 9.156038, 5495.608, 100.0, 100.0, 99.12497, 100.0, 100.0, 100.0
92285.45956, 284.80680623493987, 284.80653470530825, 284.58165916594584, 31.381974389278447, 31.556346406749714, 31.54728668703803, 8907.451992699765, 8960.524528906479, 8942.810599154922, 196.0110030749704, 27.100795977507914, 18.634507315585324, 8909.316287570913, 8956.34917201424, 8942.657319354974, 0.9999984071191335, 0.9999951356825764, 0.9999975886832847, 60.00840529961515, 60.01007022030571, 60.01136775172507, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2994, 4.529979, 2746.315, 792.7845, 3.46441, 2746.695, 823.3704, 6.639798, 5466.686, 606.0468, 9.062911, 5492.441, 797.0048, 6.894618, 5495.125, 594.1678, 9.242105, 5492.596, 99.94951, 99.97826, 99.47835, 99.94609, 99.99702, 99.94891
92287.84648000001, 284.9020135984432, 284.7644882870188, 284.5231222534696, 31.37091378184222, 31.588062213027623, 31.53591039713413, 8910.488955168245, 8950.747491040085, 8941.893281145743, 194.44610076427352, 21.784693833845267, 18.096602772370716, 8904.762559356875, 8956.049796245068, 8934.575074712671, 0.9999981196129366, 0.9999977308413182, 0.9999979831679185, 60.009661008675366, 60.006560159364206, 60.00861485581128, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2402, 4.529087, 2746.478, 799.2631, 3.438438, 2748.052, 823.3122, 6.639798, 5466.571, 606.0468, 9.062727, 5492.318, 797.0429, 6.894618, 5495.397, 593.8099, 9.248879, 5492.231, 99.95546, 100.0, 99.48042, 99.94384, 99.99988, 99.94128
92290.255, 284.80145153843733, 284.66396548562693, 284.62831674686345, 31.435152447759975, 31.584582974141796, 31.547664748646707, 8903.388554345569, 8955.746625703825, 8944.717596435195, 193.42330558928828, 27.56540263003717, 14.060839865072921, 8903.358139403039, 8959.075950904164, 8944.282833252746, 0.9999986345552491, 0.999995456167643, 0.9999981322883955, 60.00683685432357, 60.002197286524925, 60.00231477894295, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.7067, 4.473048, 2740.698, 805.664, 3.410625, 2747.466, 817.0034, 6.708273, 5480.889, 612.0471, 8.95719, 5482.748, 791.6257, 6.934978, 5493.288, 589.8933, 9.295758, 5488.676, 99.74511, 99.9914, 99.7286, 99.76969, 99.94694, 99.85941
92292.66596000001, 284.7085850232221, 284.7206292415396, 284.5480927913699, 31.362375073128995, 31.59745288905578, 31.55573726663624, 8906.969083250195, 8952.924532274292, 8938.181492693453, 200.2865817857263, 22.654125681774985, 16.33126449127485, 8911.35570218968, 8951.211805214949, 8946.605838518955, 0.9999964548695973, 0.9999977110643249, 0.9999975951478525, 60.00168196686061, 60.00024108755222, 60.00173226801958, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.3979, 4.525517, 2746.01, 799.2826, 3.438254, 2748.281, 823.351, 6.639062, 5466.794, 606.0662, 9.062911, 5492.435, 797.0429, 6.894618, 5495.345, 593.8298, 9.249063, 5492.176, 99.93885, 100.0, 99.47434, 99.94382, 99.99893, 99.94127
92295.08516, 284.8558294148739, 284.6321249410578, 284.5158665126153, 31.368291205991742, 31.536666207398877, 31.527342643071346, 8901.566849447183, 8946.239887665697, 8933.996320545008, 199.38263814373977, 27.499334280575567, 17.5836815351895, 8901.522743762815, 8946.206971234818, 8935.81739945541, 0.9999969401227518, 0.9999968585165746, 0.9999962816392399, 59.99661909546387, 59.99667185304392, 59.99734899868405, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 615.5259, 4.440031, 2735.199, 795.3331, 3.457595, 2747.091, 828.8446, 6.568009, 5446.525, 599.8328, 9.162013, 5495.645, 803.2231, 6.841108, 5495.218, 600.1918, 9.156404, 5495.558, 99.56367, 99.97776, 99.1352, 100.0, 99.99974, 100.0
92297.4688, 285.0077312826253, 284.7930481064915, 284.49269297757985, 31.39653125243299, 31.577214200995577, 31.548368245758663, 8908.982727973684, 8953.696327567892, 8940.449265623973, 202.9868147952419, 27.61734731450133, 19.695804374074214, 8912.20785514147, 8958.645795943528, 8941.785207638133, 0.999997890044122, 0.9999960991445302, 0.9999977104138355, 59.99296780034894, 59.99525443577764, 59.995999634429616, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.5884, 4.47394, 2740.861, 799.2631, 3.438254, 2748.219, 823.3122, 6.639798, 5466.909, 606.0468, 9.062727, 5492.435, 797.0048, 6.8948, 5495.012, 593.8894, 9.247781, 5492.366, 99.75102, 100.0, 99.48147, 99.94383, 99.99891, 99.94373
92299.88516, 284.7394828696196, 284.67984005183735, 284.5174898091393, 31.382894956040264, 31.60809483578122, 31.56104900782898, 8910.94964951572, 8952.973652726121, 8942.003763820596, 202.6064332678613, 23.862506351373213, 13.910740818942031, 8905.492125974666, 8948.89615513845, 8950.908629453746, 0.9999975397867595, 0.9999966965672832, 0.9999982178702876, 59.98766187660854, 59.98854814915579, 59.990778515957366, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.6278, 4.474297, 2740.808, 793.0179, 3.464594, 2747.249, 823.3316, 6.639798, 5466.739, 606.0468, 9.062176, 5492.384, 797.0238, 6.8948, 5495.182, 593.9292, 9.24833, 5492.119, 99.7491, 99.9919, 99.47844, 99.94505, 99.99891, 99.94132
92302.32644, 284.96101976149004, 284.93050229833966, 284.5840813295095, 31.347422219231728, 31.559257038567225, 31.53739529432408, 8903.948284236994, 8949.985250741163, 8947.09352910515, 195.1349864942648, 23.62298550973628, 16.033096124896474, 8907.015074579525, 8952.603957675152, 8948.003048529428, 0.9999977501235391, 0.9999964120694643, 0.9999976485566975, 59.99122025751519, 59.989728688940126, 59.991415139750345, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.3388, 4.529979, 2746.535, 786.7144, 3.487803, 2743.701, 816.9451, 6.708457, 5480.323, 612.0471, 8.956454, 5482.254, 791.0344, 6.942283, 5492.524, 588.9191, 9.308943, 5487.191, 99.95161, 99.85439, 99.72558, 99.75954, 99.94759, 99.83241
92304.70076, 284.9835532612804, 284.8942053339794, 284.6503723254668, 31.395723699725494, 31.56884960475291, 31.555935469729796, 8907.470709999607, 8955.085451579605, 8942.423519884014, 197.62127114532996, 21.66630449949389, 24.902298703935685, 8901.736222015437, 8950.917623926798, 8946.035143985566, 0.9999982232326279, 0.999997124688417, 0.9999977652629356, 59.98567155595315, 59.98778076198844, 59.9857408075037, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 612.5292, 4.474654, 2740.86, 793.0763, 3.464041, 2746.676, 823.3122, 6.639614, 5466.685, 605.9885, 9.063279, 5492.375, 793.6857, 6.926212, 5492.656, 593.8298, 9.249063, 5492.23, 99.747, 99.96267, 99.4774, 99.94502, 99.95552, 99.94336
92307.11568, 285.3212627891107, 284.9473763118346, 284.72692336835325, 31.33947058071205, 31.53751804745914, 31.50856659977836, 8908.33740610642, 8946.264651539113, 8934.907919255802, 200.42653411554238, 22.24581593512903, 21.511779806052573, 8911.80095985553, 8945.97463134204, 8936.387908371968, 0.9999973652982612, 0.9999954587557783, 0.9999978261535502, 59.98448300165207, 59.98712540549686, 59.981970928114166, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 604.7617, 4.545862, 2747.389, 795.9557, 3.452437, 2747.589, 827.0975, 6.587889, 5451.979, 600.629, 9.158153, 5495.627, 784.4917, 6.991044, 5484.449, 600.152, 9.156038, 5495.436, 99.98177, 99.99589, 99.20981, 100.0, 99.80363, 100.0
92309.48528000001, 285.1017829443215, 284.8248983852594, 284.6892273700789, 31.356850133273447, 31.53613818116648, 31.538511479789545, 8906.820545811464, 8955.928897338714, 8939.19080886036, 198.7222348101741, 28.723079590393354, 19.727168497129014, 8907.921834181632, 8960.177106784484, 8941.69723532917, 0.9999981516782785, 0.9999946674474811, 0.9999980043972949, 59.97865376072286, 59.980029632152174, 59.98076112619877, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 605.0179, 4.535333, 2746.538, 792.9207, 3.463857, 2746.946, 823.4869, 6.639062, 5466.682, 606.0468, 9.062911, 5492.317, 790.7482, 6.944657, 5491.719, 593.9093, 9.247415, 5492.372, 99.95764, 99.95727, 99.47634, 99.94383, 99.9309, 99.94623
92311.88032000001, 284.92888456800836, 284.88685962182734, 284.8726679801481, 31.365069121850617, 31.53511104913631, 31.524300928593213, 8903.398725022107, 8961.929102752074, 8947.161650798327, 197.29870150642728, 32.4781151226191, 16.996355297055743, 8908.481500009726, 8948.295128047796, 8949.752142810798, 0.9999981296748345, 0.9999956104056987, 0.9999977125760152, 59.98546198238083, 59.98087228868187, 59.97733927048801, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 600], 5500.0, [], 606.2008, 4.529979, 2746.419, 799.2631, 3.438254, 2748.106, 823.3898, 6.638877, 5466.795, 606.0662, 9.062911, 5492.436, 790.7864, 6.944475, 5491.555, 593.7701, 9.249612, 5492.158, 99.95332, 100.0, 99.4794, 99.94787, 99.92997, 99.94103
