TIME, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, DC_V, DC_I, DC_P, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
92631.80736, 285.520462037747, 285.03679630256414, 284.89731163371295, 31.342038330357568, 31.51982497322949, 31.538929404865424, 8925.513570335144, 8951.3280889313, 8938.887255059475, 194.6438677740403, 22.158324781958072, 21.38194707336652, 8931.756603943864, 8948.349419543192, 8946.32013387196, 0.9999951737801803, 0.9999978377732746, 0.9999971014679744, 60.00067740638392, 59.99748485247449, 59.99917259651655, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 612.549, 4.474832, 2740.803, 786.8894, 3.486882, 2744.981, 817.0616, 6.707353, 5480.157, 612.0859, 8.956638, 5483.118, 791.1678, 6.938631, 5492.716, 816.4995, 6.708455, 5479.202, 99.74892, 99.90097, 99.74099, 99.76072, 99.95109, 99.70518
92634.23336000001, 285.4447651826607, 285.10216116673143, 284.72376064680935, 31.358295211106512, 31.55826552001155, 31.523238964944632, 8919.086681054127, 8958.662688341405, 8947.861715200892, 195.565964739674, 21.96815564629651, 24.318456530818366, 8923.636279476259, 8960.724923700005, 8943.117179911364, 0.9999967935907141, 0.999998018200286, 0.9999974777214546, 60.00438366401807, 60.002838214166495, 60.00401063041425, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.3388, 4.530514, 2746.478, 792.9985, 3.463857, 2746.588, 823.3704, 6.639246, 5466.46, 606.0662, 9.06236, 5492.481, 796.9475, 6.895165, 5495.293, 820.6348, 6.669267, 5473.215, 99.95541, 100.0, 99.4744, 99.94774, 99.9959, 99.59839
92636.61, 285.4745412655652, 285.01777121701616, 284.81868909448553, 31.343970964514337, 31.534472253611856, 31.482973839035314, 8913.83303766712, 8941.42995365105, 8933.950853987964, 201.62321497422562, 19.16838062387751, 20.923524644778354, 8909.503631842024, 8945.362088728874, 8931.798036140211, 0.999996005060784, 0.9999973452315253, 0.9999967165466938, 60.00588287277445, 60.00568458367937, 60.005333877417925, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 603.7956, 4.555678, 2747.855, 796.5005, 3.447832, 2748.113, 828.4175, 6.575372, 5447.541, 599.9493, 9.160174, 5495.665, 803.2612, 6.841291, 5495.439, 826.8377, 6.5984, 5456.157, 99.99714, 100.0, 99.17822, 100.0, 99.99867, 99.28582
92639.0212, 285.53698195659416, 284.9729020135942, 284.86394676468154, 31.365031651654686, 31.55270873115652, 31.533346880516874, 8928.433526930408, 8952.1169439927, 8939.568366355803, 192.64328185323643, 22.241293303021394, 23.95113257102821, 8925.221865858877, 8958.547967922852, 8944.196311819434, 0.99999801990129, 0.9999982519841505, 0.9999958966721681, 60.00938813221791, 60.010490351219566, 60.0063454042937, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.530336, 2746.588, 792.979, 3.46441, 2747.103, 823.351, 6.639246, 5466.46, 606.0468, 9.062543, 5492.422, 796.9094, 6.894983, 5495.179, 820.4757, 6.670732, 5473.729, 99.95144, 99.97587, 99.4764, 99.94478, 99.99588, 99.60558
92641.48532, 285.5644397932708, 285.0047015755995, 284.7185008550665, 31.35740053834905, 31.559574586490445, 31.527243884271936, 8923.333893933617, 8955.94318624612, 8951.790248321799, 197.68393390386746, 20.556517423300193, 20.623342898398732, 8929.170773983264, 8958.036958869498, 8942.830388096949, 0.9999958899670965, 0.9999977326373685, 0.9999971119207316, 60.00677278466165, 60.007376179774596, 60.00529482444802, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2797, 4.529979, 2746.315, 799.2631, 3.438254, 2748.165, 823.3316, 6.638877, 5466.735, 606.0662, 9.06236, 5492.383, 796.9285, 6.895165, 5495.071, 820.4558, 6.671464, 5473.33, 99.95943, 100.0, 99.47832, 99.94395, 99.9959, 99.59103
92643.87944, 285.4338733433513, 285.0619295997324, 284.8123114097428, 31.323284678976684, 31.524384339020983, 31.503437277607738, 8912.102630837013, 8948.89732642721, 8942.556762814458, 190.8082996026087, 14.715822714327984, 25.995019280378074, 8925.221192211533, 8954.323256393869, 8946.406430763322, 0.9999965972789161, 0.9999984797480457, 0.999996594352606, 60.00991573494184, 60.0066248145821, 60.009166537877924, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 612.6475, 4.474654, 2740.803, 805.5667, 3.410256, 2747.195, 817.0034, 6.706616, 5481.171, 612.1053, 8.956454, 5482.144, 790.7291, 6.94484, 5491.957, 815.4457, 6.724203, 5481.426, 99.74892, 99.99609, 99.71844, 99.75766, 99.93727, 99.77685
92646.25468000001, 285.4142166440926, 285.0266186179289, 284.87659101389244, 31.3623351337939, 31.57243562340507, 31.545769662183552, 8927.221972190711, 8950.685364501667, 8949.578185554381, 199.76345347266124, 16.468179062804893, 27.550215279512486, 8925.105579364117, 8957.00904542505, 8942.774864329449, 0.9999953214806152, 0.9999980717196933, 0.9999963485317427, 60.00643792244462, 60.00357845003051, 60.00835777304945, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.3191, 4.5298, 2746.592, 799.2437, 3.438254, 2748.285, 823.3704, 6.639798, 5466.796, 606.0662, 9.062911, 5492.534, 796.9475, 6.895531, 5495.342, 820.6746, 6.669084, 5473.163, 99.94952, 100.0, 99.47842, 99.94585, 99.99694, 99.59418
92648.6662, 285.73009035130605, 284.97442753153103, 284.9067104645925, 31.319594784413628, 31.5242415116459, 31.49179074059485, 8906.191059011824, 8953.69245571367, 8935.815739964622, 207.53583083649573, 23.198482727828377, 21.341079755181, 8911.820262776042, 8943.147228628752, 8933.000547812024, 0.9999961085180206, 0.9999966930793169, 0.9999954009677761, 60.00782713854868, 60.00526548437012, 60.00578010038475, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 605.1954, 4.538902, 2747.482, 797.2592, 3.448385, 2747.658, 826.6899, 6.592859, 5451.476, 601.1339, 9.150614, 5495.639, 803.1659, 6.841291, 5495.382, 826.8178, 6.599132, 5456.215, 99.97142, 100.0, 99.23545, 100.0, 99.99668, 99.28689
92651.04900000001, 285.36494009004116, 284.9714930482138, 284.8351499731332, 31.355803627021345, 31.55187678256371, 31.53819526479777, 8924.497831293873, 8955.083011309393, 8943.794189279593, 198.25911393308343, 22.27293670186691, 22.886035148382348, 8925.181931830002, 8963.130102902584, 8940.895038645758, 0.999996121949084, 0.9999982705425363, 0.9999967262478373, 60.00387127563855, 60.007837653767474, 60.00534377796428, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 605.0771, 4.539973, 2746.669, 799.0881, 3.438254, 2748.115, 823.3704, 6.639062, 5466.573, 606.0468, 9.062543, 5492.488, 796.9475, 6.894983, 5495.071, 820.5552, 6.67, 5473.556, 99.96241, 100.0, 99.47745, 99.94489, 99.99394, 99.59727
92653.45268, 285.3783084311677, 284.8754001094055, 284.7563582556975, 31.387121268007597, 31.559533607718183, 31.56108419151102, 8921.375025071959, 8958.330953029066, 8947.895386356762, 198.47407466266304, 18.94934099829834, 27.965674148347524, 8929.084186482274, 8958.042382915508, 8952.133920192147, 0.999996167714996, 0.9999984239809194, 0.9999958086220957, 60.01035458754368, 60.00746197596265, 60.004309511681434, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.3191, 4.5298, 2746.477, 793.0179, 3.46441, 2746.421, 823.2928, 6.640166, 5466.573, 606.0468, 9.062727, 5492.377, 796.9285, 6.895165, 5495.122, 820.5155, 6.670915, 5473.733, 99.94533, 99.95339, 99.48051, 99.94584, 99.99391, 99.59826
92655.90096000001, 285.4379044327983, 284.95922077961296, 284.78138449431395, 31.317839301477434, 31.507887497067077, 31.484323761853346, 8913.622701639157, 8947.673154050688, 8932.985257230306, 191.52761380276024, 23.075188144589447, 27.263168052354786, 8916.903407093203, 8955.228732026928, 8944.728182168716, 0.9999967482690979, 0.9999975785785153, 0.9999959439062955, 60.006155323639426, 60.00109082368755, 60.0044648354089, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 612.5292, 4.474654, 2740.861, 786.4614, 3.48725, 2743.929, 816.9451, 6.708273, 5480.046, 612.1053, 8.955719, 5482.196, 790.7101, 6.94484, 5491.606, 814.3126, 6.735923, 5485.066, 99.75102, 99.84371, 99.73286, 99.75788, 99.9309, 99.81189
92658.31444, 285.3776783360078, 285.03789037500326, 284.70524282260754, 31.380367260711182, 31.55753093733076, 31.539211184019123, 8911.945109577777, 8953.919154941008, 8948.692876501813, 194.66648326275572, 18.859189248118128, 22.904995133562124, 8923.403193442253, 8951.683695662787, 8942.001150787833, 0.9999965514838789, 0.9999981814113563, 0.9999969379189079, 60.00641999055149, 60.00419538266617, 60.00593058105884, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.5298, 2746.257, 792.8817, 3.464041, 2746.534, 823.3316, 6.63943, 5466.571, 606.0079, 9.062911, 5492.33, 796.9285, 6.895165, 5495.342, 820.595, 6.668717, 5473.158, 99.94742, 99.97352, 99.47533, 99.94692, 99.99888, 99.59519
92660.66088000001, 285.37951718739146, 285.0322424067596, 284.72752375394015, 31.316273504725046, 31.509161073979413, 31.497091451401314, 8903.419993075353, 8943.805093574298, 8933.51116102326, 201.4178128745798, 18.942788421071782, 23.801692812779493, 8910.411118509013, 8948.893183622211, 8925.946231662318, 0.9999967725104179, 0.9999967927987958, 0.9999975999150793, 60.00505065200389, 59.999831262418176, 60.00308570927611, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.5298, 2746.477, 793.4654, 3.462199, 2747.571, 824.5352, 6.618629, 5458.381, 602.9786, 9.119908, 5495.221, 801.5446, 6.851153, 5495.579, 826.0623, 6.601146, 5456.272, 99.95541, 99.99023, 99.36112, 99.99174, 100.0, 99.28792
92663.04272000001, 285.4539505453156, 285.0260578088711, 284.8366953132597, 31.370327361260532, 31.523107392238316, 31.526620881394816, 8918.476394523075, 8955.43111307562, 8946.199471147447, 198.82951099105253, 22.697173879654656, 23.526774114354794, 8929.99580671013, 8956.727149908944, 8945.377307727487, 0.9999966510997285, 0.9999974741934395, 0.9999980915246865, 60.00818309512548, 60.00702495188268, 60.00481147906229, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 603.0464, 4.556213, 2747.429, 795.158, 3.457595, 2747.263, 824.2828, 6.63538, 5466.235, 606.0079, 9.062543, 5492.428, 796.9475, 6.895531, 5495.177, 820.5353, 6.670732, 5473.159, 99.99498, 99.98403, 99.45691, 99.94491, 99.99588, 99.60037
92665.44992000001, 285.49935804117854, 284.9508253137458, 284.7807210303871, 31.376920327847078, 31.54816152151428, 31.518643819504163, 8920.773401593646, 8954.057651479916, 8948.157551726526, 201.90504086478416, 20.335594810871044, 22.36221594383096, 8921.423050466445, 8958.545576380722, 8948.839914855933, 0.9999954982362211, 0.9999954555576271, 0.999996789872993, 60.00336432803665, 60.002825867242784, 60.00177748286254, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2402, 4.530157, 2746.315, 793.0374, 3.463857, 2746.985, 823.4092, 6.638877, 5466.685, 606.0273, 9.062727, 5492.376, 796.9285, 6.895348, 5495.069, 820.6944, 6.671281, 5473.333, 99.94952, 99.97389, 99.47118, 99.94491, 99.99391, 99.60348
92667.80772000001, 285.3763780397686, 284.8342729876268, 284.72578298394245, 31.32022204805912, 31.50788840510095, 31.47466288250462, 8907.757935962325, 8940.803272675026, 8937.036330675637, 196.41308992012472, 19.928725073267742, 28.053681365602642, 8914.372844985533, 8939.50571164502, 8941.12485648235, 0.9999964676249302, 0.9999972589940852, 0.9999962651711091, 60.00125119030283, 60.00433024380212, 60.00119464186177, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 612.6081, 4.473404, 2740.751, 787.0451, 3.48725, 2744.308, 816.8093, 6.707537, 5481.227, 612.0859, 8.95627, 5482.197, 790.7101, 6.94484, 5491.443, 814.1734, 6.737388, 5485.24, 99.74704, 99.85597, 99.74201, 99.75967, 99.92584, 99.81505
92670.21056, 285.39630670998093, 284.89888043677394, 284.8690859627235, 31.37872514609548, 31.556665556398983, 31.526258349507717, 8923.238747835096, 8957.772155385092, 8944.711319151358, 193.83447828530433, 19.842220356528742, 25.75059887744601, 8925.835555407388, 8952.858575489787, 8945.078937738976, 0.9999958629476737, 0.9999983640301592, 0.9999956422877889, 59.994785298013255, 59.99692628152385, 59.992546753449375, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2994, 4.5298, 2746.373, 792.8817, 3.464226, 2746.433, 823.2928, 6.639614, 5466.458, 606.0273, 9.062911, 5492.271, 796.9285, 6.895531, 5495.068, 820.6547, 6.6689, 5473.674, 99.94952, 99.9538, 99.47942, 99.943, 99.99389, 99.60459
92672.59836, 285.3735594744423, 284.898666235713, 284.79885853688666, 31.316082535315253, 31.52746335100145, 31.498059845961503, 8913.482783504045, 8941.03861036892, 8933.747132207054, 198.205475495726, 20.528241679228813, 20.02684850462765, 8904.947386125836, 8945.651413654508, 8936.970594612312, 0.9999959668692927, 0.9999967671108737, 0.9999965633581486, 59.99424836699744, 59.997021956404986, 59.994849898821265, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2797, 4.5298, 2746.487, 792.6872, 3.463857, 2746.807, 823.3316, 6.63943, 5466.464, 605.9108, 9.070817, 5493.283, 798.3972, 6.879825, 5495.798, 823.1995, 6.63539, 5463.951, 99.94952, 99.98352, 99.4774, 99.96141, 100.0, 99.45784
92674.99928, 285.38089707004934, 284.98290803754384, 284.906387916524, 31.387912592232702, 31.55751437761127, 31.543063085078376, 8920.630236835017, 8957.89572677347, 8946.493665049404, 197.75531520369043, 18.80306343427992, 19.605457584424585, 8920.006707581284, 8957.038723742295, 8944.267820571178, 0.9999965182662734, 0.999998166877022, 0.9999970790470061, 59.99299338777714, 59.991158288159184, 59.993139630484585, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 600.1287, 4.576559, 2748.021, 797.8818, 3.446911, 2747.839, 826.6317, 6.606481, 5460.184, 604.202, 9.083136, 5493.222, 797.5579, 6.893339, 5495.128, 820.7739, 6.669267, 5473.391, 100.0, 100.0, 99.32427, 99.96779, 99.99489, 99.59625
92677.43312, 285.3990697146507, 284.87740761114867, 284.7724476942771, 31.38175679682535, 31.561803918659994, 31.53399960577304, 8921.333891846984, 8957.376379224255, 8938.15339988349, 195.44601294034467, 18.636981672175352, 25.40275985837252, 8924.872855365089, 8952.261471912198, 8947.475628619197, 0.9999968217054117, 0.9999979480553919, 0.9999968386359348, 59.99514422622091, 59.99477711313223, 59.996363184671246, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.5298, 2746.31, 798.5238, 3.441385, 2747.947, 823.3704, 6.639062, 5466.458, 606.0273, 9.062543, 5492.377, 796.9475, 6.894983, 5495.128, 820.5751, 6.669816, 5473.219, 99.94952, 100.0, 99.4774, 99.94502, 99.99486, 99.59622
92679.94356000001, 285.42937549967127, 284.9064073979557, 284.74674788335204, 31.324065613720183, 31.536791018750673, 31.506947483529427, 8907.817116876937, 8942.489248901951, 8935.493956648546, 193.32597417788804, 16.993454503105568, 24.808105713300847, 8904.500738669889, 8938.524897520265, 8935.057853994214, 0.9999964470076997, 0.9999987538526405, 0.999996579688801, 59.99106642284109, 59.99068916819055, 59.992013195920016, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 612.6278, 4.473226, 2740.918, 805.5667, 3.410625, 2747.421, 816.6733, 6.711034, 5481.392, 612.0859, 8.95627, 5482.085, 790.7291, 6.94484, 5491.335, 814.2927, 6.735373, 5485.586, 99.74286, 99.99379, 99.74187, 99.75873, 99.92596, 99.81714
92682.32744000001, 285.3544931750813, 284.8447829754587, 284.82506844449347, 31.368829653308747, 31.559654475820892, 31.53611629446551, 8916.767745723968, 8958.978336165324, 8945.377864321634, 196.98116899892057, 18.104303213989624, 21.49302671978421, 8928.035124171985, 8952.612081383602, 8944.95319590505, 0.9999965039479317, 0.999998534655296, 0.9999952073928045, 59.99400308485809, 59.99532402769751, 59.99038457279697, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.3191, 4.529979, 2746.477, 799.2826, 3.438438, 2748.112, 823.2928, 6.63943, 5466.574, 606.0468, 9.06236, 5492.481, 796.9285, 6.895348, 5495.234, 820.595, 6.669816, 5473.275, 99.94952, 100.0, 99.47527, 99.94681, 99.99796, 99.59628
92684.67892, 285.4294000574306, 284.8575468922745, 284.8277772242866, 31.35282571540068, 31.506635790057544, 31.51173787880711, 8912.881624434203, 8942.532309423505, 8931.738225995243, 198.58626753026647, 21.420247903759446, 21.85368299930815, 8919.039439593174, 8948.185568636176, 8933.956790720733, 0.9999958207961123, 0.99999702153884, 0.9999965243552258, 59.993818237650046, 59.99403862156827, 59.994565874244024, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2402, 4.529979, 2746.147, 799.2826, 3.438254, 2748.223, 823.2734, 6.640166, 5466.46, 606.0079, 9.062543, 5492.399, 797.4244, 6.89133, 5495.73, 822.106, 6.652969, 5466.641, 99.95753, 100.0, 99.47538, 99.94532, 99.99963, 99.51411
92687.08512, 285.36306715690887, 284.966386218202, 284.9037227637776, 31.39621345082764, 31.55972063933136, 31.542098906720422, 8921.4065975894, 8957.679007638577, 8945.234287988902, 196.35907979267904, 21.06312214533409, 19.331450969674734, 8918.630757073945, 8954.995986412512, 8943.216979190403, 0.9999967361975202, 0.9999970906257525, 0.9999971799594601, 59.99811052025378, 59.996802668647796, 59.99967816001967, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 600.0695, 4.579771, 2748.216, 793.1736, 3.461278, 2746.823, 828.1263, 6.590098, 5455.072, 602.668, 9.110348, 5494.365, 798.607, 6.884573, 5495.316, 821.1119, 6.663957, 5472.698, 100.0, 99.968, 99.26608, 99.98902, 99.99884, 99.58798
92689.48736000001, 285.42814299814347, 284.96104375720904, 284.8046774879237, 31.347930992562453, 31.56264178083698, 31.55062366109496, 8922.704956240901, 8961.02165085918, 8948.608680890846, 196.95300181863058, 23.268875736265727, 22.91683002171817, 8928.048041389771, 8959.465850908318, 8942.34709295897, 0.9999975855300758, 0.9999982380023791, 0.9999969023992898, 59.999911809722256, 60.00027883151849, 60.0022502537229, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2402, 4.530514, 2746.473, 794.4576, 3.457595, 2746.65, 823.3704, 6.639614, 5466.626, 606.0273, 9.062911, 5492.213, 796.9285, 6.895348, 5495.229, 820.4558, 6.671098, 5473.161, 99.95526, 99.98086, 99.47634, 99.94585, 99.99484, 99.60567
92691.88516, 285.3509832795392, 285.01672003036754, 284.847188036369, 31.311515938263284, 31.486989218039525, 31.480552005811568, 8908.062167966533, 8936.095499852632, 8934.235787628657, 194.27215857403053, 18.088506836147644, 24.07762759559273, 8904.3166725445, 8950.991912366035, 8933.235752386454, 0.9999971640243325, 0.9999965090629807, 0.9999973268110603, 60.00363877813639, 60.001809574096, 60.00457540016179, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 612.4109, 4.475725, 2740.913, 786.442, 3.488171, 2743.2, 816.3045, 6.712691, 5481.385, 612.0665, 8.956638, 5481.975, 790.7101, 6.94484, 5491.551, 814.1535, 6.737754, 5485.581, 99.74925, 99.85948, 99.75616, 99.75859, 99.92896, 99.8056
92694.28384, 285.4632935652393, 284.9355446057458, 284.7683037023574, 31.369684725650963, 31.545825311618348, 31.53255233022197, 8924.973245309899, 8952.588737090899, 8946.000067005558, 194.14222753477384, 20.24957994637225, 21.421926895280194, 8919.477495565086, 8953.222114038936, 8945.156619042917, 0.9999966952181021, 0.9999959817754179, 0.9999972950489513, 60.00147963473275, 60.00148862410396, 60.00327839175715, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2994, 4.529087, 2746.42, 792.8623, 3.464041, 2746.765, 823.254, 6.64035, 5466.569, 606.0468, 9.062543, 5492.324, 796.9094, 6.895348, 5495.233, 820.595, 6.669633, 5473.046, 99.95336, 99.96577, 99.4754, 99.94395, 99.99484, 99.5984
92696.71900000001, 285.5337335195267, 285.0788397912023, 284.8579266442129, 31.363898859037572, 31.53301560058785, 31.50740169519345, 8920.590609155857, 8948.974516228493, 8940.223225313879, 198.051766164558, 18.77346901723149, 26.269551139758732, 8908.075302463167, 8939.922875885282, 8937.623385992125, 0.9999958295954446, 0.9999970789284857, 0.9999969916018506, 60.00755867880424, 60.00443197727032, 60.00758272319189, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2797, 4.529443, 2746.425, 792.9401, 3.462936, 2746.98, 823.3316, 6.638877, 5466.292, 606.0079, 9.062911, 5492.382, 796.9094, 6.895348, 5495.236, 820.6149, 6.667802, 5471.903, 99.94744, 99.96895, 99.47029, 99.94502, 99.99681, 99.57235
92699.09936000001, 285.3001256057992, 284.86904076791325, 284.83920369833396, 31.382262549164867, 31.55388783052926, 31.553549441663698, 8921.389494594463, 8954.46913322097, 8944.50832201567, 201.91158190467968, 21.1495368884639, 22.48108450906875, 8922.295149177344, 8955.367009084137, 8948.772379287177, 0.999996948801686, 0.9999976694031397, 0.9999983485393321, 60.00663613514313, 60.005887597161525, 60.00815723632754, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 599.9709, 4.579771, 2747.947, 799.2826, 3.43807, 2748.335, 829.5822, 6.572611, 5450.972, 601.0174, 9.133514, 5495.361, 800.629, 6.866858, 5495.547, 823.0006, 6.647293, 5469.497, 100.0, 100.0, 99.19147, 100.0, 100.0, 99.50679
92701.48604, 285.2894522810021, 284.892292751556, 284.84270553690334, 31.38323673762091, 31.54986546471865, 31.530662658748465, 8923.488852616407, 8953.554077857236, 8944.919823933182, 199.31512140969244, 16.32938649698508, 24.990311790075793, 8921.141051776402, 8953.747092514104, 8951.266197383911, 0.9999966966142988, 0.9999983795554501, 0.9999964600303975, 60.00309417170146, 60.000917479226324, 60.00906624795189, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2797, 4.5298, 2746.373, 795.4693, 3.453911, 2747.822, 823.3898, 6.63943, 5466.514, 606.0273, 9.062727, 5492.383, 796.9475, 6.894983, 5495.128, 820.5751, 6.671831, 5473.444, 99.94952, 100.0, 99.47536, 99.94585, 99.99789, 99.59835
92703.89980000001, 285.248838912112, 284.8509487094116, 284.7454830879808, 31.326577816665058, 31.527118921689404, 31.50256924709922, 8917.550552564166, 8936.48145207801, 8934.199888046147, 192.03609560354062, 15.627763839788031, 24.554267784274998, 8900.585753947316, 8939.062493855628, 8931.53387857736, 0.9999965014859069, 0.9999984912779284, 0.9999956815363373, 60.00384375397363, 60.00802557324047, 60.00626175939067, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 610.4395, 4.48911, 2741.83, 804.8469, 3.411546, 2747.195, 814.5963, 6.723735, 5482.676, 612.0859, 8.955902, 5482.145, 790.7101, 6.945023, 5491.444, 814.2728, 6.736472, 5485.009, 99.78628, 100.0, 99.7684, 99.7567, 99.92795, 99.81085
92706.27748, 285.40753118740577, 284.8733286187159, 284.75976777508924, 31.36154384839372, 31.548064301562736, 31.541237014143768, 8921.288801454344, 8952.436205242388, 8947.105972155514, 195.61246993790928, 18.240758303964924, 24.203287580453434, 8931.765500327641, 8960.642019617073, 8944.123939954705, 0.9999969353406396, 0.999997828694117, 0.9999949612236086, 60.00744029647813, 60.005582158930224, 60.00553631905648, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.3388, 4.529265, 2746.368, 799.2631, 3.438438, 2748.163, 823.2928, 6.639982, 5466.795, 606.0468, 9.063279, 5492.33, 796.9475, 6.895165, 5495.128, 820.6149, 6.669633, 5473.274, 99.95144, 100.0, 99.48053, 99.94407, 99.99486, 99.59731
92708.63088000001, 285.46069304523303, 284.8251605556842, 284.8155181503853, 31.352123106244036, 31.563035351395968, 31.535938733789838, 8921.512028586001, 8958.165191332706, 8950.1289144539, 191.84410330660194, 16.62283814747491, 23.628780679682677, 8922.243476863148, 8952.162493435242, 8939.097835351022, 0.9999960361670431, 0.9999974589809141, 0.9999965601663467, 60.00707624206858, 60.0108585407685, 60.008320316382004, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.529979, 2746.368, 799.2826, 3.438254, 2748.333, 823.351, 6.639798, 5466.404, 606.0856, 9.061808, 5492.493, 796.9285, 6.895165, 5495.014, 820.4558, 6.671098, 5473.271, 99.95962, 100.0, 99.47842, 99.94491, 99.9929, 99.60141
92710.99796000001, 285.2559115226076, 284.8797896996472, 284.8441173490414, 31.345111408504202, 31.544304163391967, 31.511692511000373, 8924.653470318673, 8951.966339782914, 8943.130701143049, 199.71269600600135, 25.452370462100134, 23.10929207237723, 8918.382914229605, 8965.204699334794, 8943.844142962917, 0.999998159273475, 0.999996517422403, 0.9999976669874105, 60.00427739900713, 60.008890774943744, 60.00825857243613, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 599.9512, 4.579593, 2748.052, 792.8817, 3.464778, 2747.145, 829.6599, 6.565433, 5447.483, 599.7163, 9.164404, 5495.586, 803.1468, 6.842204, 5495.394, 825.8834, 6.614148, 5462.059, 100.0, 99.95903, 99.12799, 100.0, 100.0, 99.39322
92713.38116, 285.2805390187711, 284.8473038443857, 284.86344830675165, 31.403562231490596, 31.5570635220976, 31.554675907624947, 8923.909717065026, 8955.34875935111, 8940.238543608488, 194.81365968839873, 20.070192258887346, 23.83412732494571, 8920.097809897172, 8954.46763055888, 8946.14764139397, 0.9999962944221928, 0.999997559243814, 0.99999637504877, 60.009189263088246, 60.0076496002774, 60.00559052899395, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.3191, 4.529622, 2746.583, 799.2826, 3.438622, 2748.266, 823.3316, 6.63943, 5466.121, 606.0273, 9.062727, 5492.428, 796.9285, 6.895348, 5495.344, 820.4757, 6.670732, 5473.274, 99.95926, 100.0, 99.46713, 99.94585, 99.99684, 99.59727
92715.77332000001, 285.3716309557837, 284.91503171701794, 284.8481844056228, 31.321273839388628, 31.502485778910735, 31.492923092040716, 8904.160885675294, 8943.418424982774, 8927.975820674828, 196.42051271751689, 19.73814068771253, 27.924789942160913, 8904.200658699898, 8939.984921341711, 8931.000999641663, 0.9999954260063392, 0.9999972898676263, 0.9999964585982806, 60.00812018844489, 60.007731280213946, 60.00298359958883, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 607.3443, 4.521234, 2745.19, 790.7416, 3.474356, 2745.424, 820.3422, 6.678085, 5475.919, 611.0179, 8.976128, 5482.204, 790.7673, 6.94484, 5491.552, 813.736, 6.741783, 5486.263, 99.91752, 99.91709, 99.62915, 99.79269, 99.93191, 99.82121
92718.12724, 285.5337333191285, 284.8601839532079, 284.81337942322904, 31.37407056317097, 31.5512126389181, 31.53679729828661, 8928.439090719387, 8953.365939197914, 8950.858604602392, 193.19265689236227, 18.797939036427124, 25.252491967915375, 8921.010981724392, 8952.453280867483, 8949.004151077113, 0.9999956121796383, 0.9999972604699281, 0.99999502998903, 60.01376113807727, 60.00896021451214, 60.0096124209603, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 607.4626, 4.523554, 2746.421, 792.8623, 3.463673, 2747.617, 823.3898, 6.638877, 5466.684, 606.0468, 9.06236, 5492.375, 796.9285, 6.895348, 5495.342, 820.5552, 6.670183, 5473.332, 99.93666, 99.97929, 99.47738, 99.94706, 99.99888, 99.59417
92720.55108, 285.3984644262416, 284.8426301047972, 284.85749104931256, 31.37702427561268, 31.572536803619865, 31.548306720321445, 8927.91743859396, 8959.54666575711, 8948.54195871757, 195.3212612328948, 21.69943445852732, 22.606221247454414, 8922.263964954482, 8949.664515678149, 8944.813403743196, 0.9999962923864258, 0.9999979008625333, 0.9999958626176333, 60.01071280272509, 60.00849353701231, 60.00348831883139, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.530157, 2746.368, 793.0374, 3.465147, 2747.23, 823.2346, 6.640534, 5466.568, 606.0468, 9.063095, 5492.547, 796.9094, 6.895165, 5495.285, 820.6348, 6.669816, 5473.327, 99.95751, 99.98284, 99.48042, 99.94801, 99.99789, 99.5962
92722.96284000001, 285.3184977273928, 284.83006108924627, 284.8025595742838, 31.38831437807941, 31.535955659223873, 31.538471338279965, 8924.761811809358, 8950.976298259382, 8945.231965417803, 195.47158963804563, 20.995124348002264, 18.297206028052187, 8922.658632732144, 8954.741269722103, 8943.177777747445, 0.9999960473570673, 0.9999980398265528, 0.9999978842434866, 60.005365283159776, 60.00756446758827, 60.00577818913373, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 599.9512, 4.580307, 2747.995, 799.3021, 3.438254, 2748.219, 829.4852, 6.565985, 5447.543, 599.6969, 9.163852, 5495.652, 803.204, 6.841656, 5495.107, 826.8774, 6.5984, 5456.384, 100.0, 100.0, 99.12699, 100.0, 100.0, 99.28692
92725.40296, 285.4145615734425, 284.92466603515845, 284.82387441156413, 31.354781408820866, 31.5866058235502, 31.54700014789579, 8922.355661068026, 8955.445049662017, 8950.968697662694, 194.3059989131741, 19.2229948863519, 24.227804564528014, 8926.428129353377, 8949.905823604575, 8944.129446845733, 0.9999973213254629, 0.9999969124928639, 0.9999968553841737, 60.00766802904755, 60.010098778732306, 60.007873354589314, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2205, 4.530693, 2746.477, 792.8817, 3.465699, 2747.659, 823.4287, 6.638877, 5466.63, 605.9885, 9.063279, 5492.436, 796.9666, 6.895348, 5495.293, 820.4956, 6.67, 5473.67, 99.95354, 99.97218, 99.47329, 99.94893, 99.99798, 99.59626
92727.826, 285.53672885637843, 284.9013847595925, 284.7828843149294, 31.324245631259583, 31.51904985318129, 31.486880791956118, 8903.33565356813, 8939.480033115182, 8929.20811199956, 193.9646735556098, 20.768115967392987, 23.886332587925608, 8911.356923514948, 8940.60271960713, 8937.301364703962, 0.9999963540695593, 0.999997525536913, 0.9999960677692201, 59.99921800309005, 60.00483326704621, 60.00540624714176, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2599, 4.528908, 2746.185, 792.3175, 3.469383, 2746.138, 821.701, 6.657837, 5473.071, 608.9595, 9.005914, 5485.99, 792.3124, 6.935526, 5491.561, 813.1395, 6.747826, 5486.432, 99.95739, 99.94309, 99.56913, 99.84333, 99.94138, 99.83673
92730.20168000001, 285.29180846543426, 284.7338140105657, 284.64440799529285, 31.415867912744446, 31.56403181872301, 31.55293822156254, 8921.39405760715, 8958.772176045046, 8947.214934957285, 193.89685919158046, 22.174937768291556, 27.869458273261444, 8923.404366295328, 8955.76886689938, 8950.3284715154, 0.999996380310737, 0.9999969243684896, 0.9999959016126582, 59.999426016095704, 59.99723770706526, 59.99871022376002, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 609.0397, 4.51124, 2745.207, 791.3447, 3.467541, 2746.727, 823.1181, 6.640903, 5466.854, 606.0079, 9.062727, 5492.375, 796.9094, 6.895531, 5495.012, 820.5155, 6.671281, 5473.388, 99.90061, 99.96453, 99.48149, 99.94596, 99.99984, 99.59938
92732.54684000001, 285.34279756655485, 284.83792997222224, 284.8535530885183, 31.380501597235785, 31.567667906285852, 31.538904189193687, 8923.416995367417, 8953.931590420641, 8946.524300957586, 197.85315751515418, 16.351526378225117, 24.835361983623443, 8933.403611802594, 8957.250607471033, 8946.811261009478, 0.9999959292105138, 0.9999979887444764, 0.9999964802144962, 59.99081474628661, 59.99751186143458, 59.99250818761788, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2797, 4.53105, 2746.587, 793.0179, 3.463857, 2746.931, 823.3122, 6.638693, 5466.57, 606.0273, 9.062911, 5492.488, 796.9475, 6.895348, 5495.342, 820.5552, 6.671281, 5472.87, 99.95943, 100.0, 99.47531, 99.94479, 99.99481, 99.6014
92734.90652, 285.44399651505086, 284.92302838974075, 284.84677412025417, 31.347178332527136, 31.53690084666166, 31.512817536728537, 8910.934958961545, 8945.495564306111, 8944.315053870007, 199.44826643299484, 20.945527137664158, 23.584463121341287, 8908.184806614034, 8948.238414052314, 8937.007321083594, 0.9999977254204333, 0.9999972424335398, 0.9999974653556059, 59.988595355140916, 59.989365487779665, 59.991032502569226, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 599.9709, 4.580485, 2748.109, 799.2437, 3.438622, 2748.061, 829.6405, 6.56488, 5446.361, 599.7357, 9.163301, 5495.645, 803.2231, 6.841474, 5495.553, 826.9371, 6.598766, 5455.93, 100.0, 100.0, 99.12806, 100.0, 100.0, 99.2817
92737.30708000001, 285.3103594161725, 284.8310056881098, 284.85113251326874, 31.383438337722353, 31.553068125596933, 31.546357894559076, 8917.278408344713, 8951.04869580524, 8948.034408574336, 194.76578277519457, 21.551776115831217, 22.855164583082114, 8914.212661114383, 8951.80161657077, 8944.368675321559, 0.9999962050751089, 0.9999983121039888, 0.9999968500341945, 59.98745485312409, 59.99172516301143, 59.99346134722556, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2008, 4.5298, 2746.645, 792.9401, 3.465147, 2747.921, 823.2928, 6.638877, 5466.46, 606.0468, 9.063095, 5492.487, 796.9285, 6.895348, 5495.011, 820.6348, 6.66945, 5473.447, 99.95545, 99.97377, 99.47231, 99.94692, 99.99995, 99.60045
92739.71436000001, 285.343219686819, 284.86404207721074, 284.8382491827234, 31.365465356812546, 31.537032390171426, 31.5438635495468, 8913.656773629047, 8939.002876071316, 8932.965450070267, 196.18287777693445, 18.625551429620373, 20.921974632803995, 8907.951691601633, 8939.49337022193, 8933.968842751145, 0.9999974242630384, 0.9999969035840461, 0.999995855670241, 59.98861203063385, 59.991156622697325, 59.98669427105126, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2994, 4.530514, 2746.372, 793.1346, 3.464778, 2747.135, 823.4481, 6.638509, 5466.794, 606.1439, 9.055556, 5490.873, 794.9828, 6.911237, 5493.786, 818.0701, 6.701862, 5480.633, 99.95161, 99.99415, 99.47634, 99.92732, 99.9769, 99.73121
92742.16392, 285.47318889505436, 284.86224730378865, 284.73984569767504, 31.370779076509596, 31.566820632637302, 31.539032081625244, 8922.90885753492, 8957.546702865682, 8948.931334254165, 193.9018222297504, 20.176722472890106, 21.14716920487308, 8919.438260137196, 8955.890573277286, 8949.38798838697, 0.9999955470867545, 0.9999975833668696, 0.9999957481907965, 59.993518683429215, 59.99076368470309, 59.993088779090776, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 611.5435, 4.483399, 2742.506, 788.8739, 3.478409, 2745.592, 823.4092, 6.645136, 5469.038, 607.6779, 9.044525, 5492.292, 796.6995, 6.895531, 5495.176, 820.6944, 6.6689, 5473.099, 99.81088, 99.91074, 99.49771, 99.93387, 99.99585, 99.5932
92744.51620000001, 285.4333955266278, 284.8659528406283, 284.66248323000536, 31.374477470461777, 31.57679392289874, 31.531442866572, 8925.420400567713, 8950.94554075475, 8950.283303946218, 191.62379867655272, 18.435216955415854, 26.746143182693686, 8922.874653936726, 8956.259699768034, 8945.134142843097, 0.9999970140159135, 0.9999971881393639, 0.999995669046371, 59.99221565134642, 59.9945229560213, 59.99194045501963, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2205, 4.5298, 2746.477, 793.1152, 3.463857, 2746.966, 823.2928, 6.639982, 5466.456, 606.0468, 9.062543, 5492.546, 796.9285, 6.895531, 5495.179, 820.4558, 6.670732, 5473.443, 99.95541, 99.99373, 99.47323, 99.94584, 99.9959, 99.60037
92746.90908000001, 285.46833518112436, 284.87044069894085, 284.8506625577062, 31.351856727464735, 31.53023206241587, 31.506808294500452, 8910.914067439995, 8928.938546666874, 8940.316458414143, 206.12204786017128, 17.33722159406898, 25.24750135731847, 8914.902389500305, 8937.854311535786, 8939.435473616859, 0.9999960995575357, 0.9999979349213302, 0.9999964661311536, 59.99929998144547, 59.996099649467745, 59.99663619549212, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 600.0301, 4.580307, 2748.11, 799.2826, 3.438254, 2748.33, 829.6987, 6.566721, 5447.769, 599.6969, 9.163852, 5495.652, 803.1849, 6.841839, 5495.438, 826.8774, 6.598766, 5456.159, 100.0, 100.0, 99.13319, 100.0, 99.99463, 99.28585
92749.34856000001, 285.28081531222017, 284.69690609246715, 284.58839327855094, 31.397747682395902, 31.587187436357176, 31.554986545725797, 8927.090397209759, 8953.202402406005, 8952.548498221619, 192.06078720053142, 23.14828457177464, 24.694035729522056, 8931.20590866059, 8953.70191506302, 8944.662954490046, 0.9999962098496595, 0.999997965108878, 0.9999965542305521, 59.99217275882718, 59.9976311383083, 59.995034417758816, None, None, None, 0.0, 0.0, n_derated=2_strings=[600 800 800 600 800 800], 5500.0, [], 606.2008, 4.530336, 2746.31, 792.8817, 3.463857, 2747.585, 823.4481, 6.638877, 5466.685, 606.0468, 9.062727, 5492.489, 796.9094, 6.895531, 5495.394, 820.5353, 6.670183, 5473.443, 99.95945, 99.99574, 99.47227, 99.94489, 99.99495, 99.59624
